TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
315.81504, 59.98108627730986, 59.978422444238355, 59.98001338499337, 38.22822565836989, 38.29255172390804, 38.20117014165642, 0.9999717400667567, 0.9999645056081254, 0.9999691923902416, 10766.464396782201, 10771.43959600381, 10763.237438336546, 282.96746759273356, 90.34938635438198, 78.40687858694719, 10775.311268026664, 10769.128772775752, 10763.635241077982, 283.08031468026974, 282.7404159527449, 283.031127148226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.7004, 9.158179, 5500.339, 602.8792, 9.122934, 5499.924, 595.4363, 9.233572, 5498.139, 604.4545, 9.097477, 5498.953, 602.9384, 9.121195, 5499.661, 596.0963, 9.223975, 5498.489, 100.0, 99.99721, 99.96475, 99.97955, 99.99337, 99.97113
318.22028, 59.97966675318803, 59.98214398037447, 59.98245327254878, 38.24317563729683, 38.277696434678774, 38.231184311866116, 0.9999704776019641, 0.9999679270117787, 0.9999724518183816, 10765.353466023416, 10763.313426133507, 10769.025555990165, 277.1432941488283, 85.05368160496218, 83.1735539673964, 10772.925940166842, 10765.029470768717, 10769.3121184451, 283.0794180333446, 282.64679932729143, 283.0699051601465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.159072, 5500.438, 602.8986, 9.122566, 5500.042, 595.4363, 9.233572, 5498.08, 604.4156, 9.097845, 5498.896, 602.9575, 9.121743, 5499.711, 596.1161, 9.223975, 5498.436, 100.0, 99.99937, 99.96478, 99.97851, 99.99334, 99.97006
320.61940000000004, 59.983439796537716, 59.982477504491676, 59.9860792448481, 38.224712755725335, 38.26250283513494, 38.21929765770114, 0.9999741469353859, 0.9999619873867569, 0.9999730877676252, 10765.162215556913, 10764.341892907567, 10760.957469203195, 279.26855617982756, 87.02164854037301, 77.98571663879284, 10766.180477300326, 10765.630681654902, 10767.946308700855, 283.1603810133798, 282.66187180041607, 283.03716640276383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7331, 9.060022, 5497.025, 609.066, 9.020153, 5493.854, 601.687, 9.141535, 5500.282, 598.124, 9.194741, 5499.596, 608.985, 9.021847, 5493.858, 602.4185, 9.129485, 5499.792, 99.94441, 99.88776, 100.0, 99.99338, 99.88597, 99.99579
323.04744000000005, 59.98555403920773, 59.98452306996244, 59.98833800943122, 38.22978372017428, 38.27674855746828, 38.21850189298444, 0.9999709485017024, 0.999962166574746, 0.9999708230464948, 10771.885418138805, 10767.778740085285, 10764.29142476152, 276.54644547779094, 82.21483555860323, 79.54767661646838, 10767.298142699117, 10771.794447426426, 10765.54932591501, 283.0125587930204, 282.66361845037534, 283.02508426783385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.159072, 5500.333, 602.8597, 9.122934, 5499.982, 595.4557, 9.233572, 5498.028, 604.4156, 9.097845, 5499.064, 602.9765, 9.120647, 5499.663, 596.0764, 9.223975, 5498.43, 100.0, 99.99841, 99.96274, 99.97945, 99.99246, 99.97006
325.50936, 59.986368994131176, 59.986424867979125, 59.98413142946344, 38.19959075458525, 38.219218441704854, 38.16415397215543, 0.9999753780214313, 0.9999646655904887, 0.9999735140565532, 10750.584141223195, 10752.363376505564, 10749.799050676938, 275.6091249686834, 89.07419517573271, 79.33812339327869, 10747.861283824677, 10764.767085918835, 10757.174031072584, 283.1699094443642, 282.70802031865793, 283.0730451785652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7528, 9.058951, 5496.926, 602.8597, 9.123118, 5499.99, 595.4363, 9.233572, 5497.968, 604.4545, 9.097294, 5498.981, 602.347, 9.130509, 5500.105, 594.287, 9.25474, 5495.623, 99.94566, 99.99828, 99.96369, 99.98054, 99.99762, 99.91902
327.92972000000003, 59.98689194645349, 59.9843580122366, 59.98212802711947, 38.210642937855944, 38.27731943237081, 38.22879368554613, 0.9999745749242627, 0.9999645030354887, 0.9999728068695978, 10763.413749782429, 10770.410427364779, 10763.69838235079, 283.73917463757425, 86.29097304122479, 80.446835004263, 10772.447985778908, 10762.29825891483, 10770.027523235975, 283.1285537104336, 282.6322835860668, 283.0584621475464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 613.0813, 8.947945, 5487.711, 597.3732, 9.200481, 5500.036, 591.321, 9.28953, 5494.722, 607.8138, 9.05096, 5497.207, 601.3552, 9.140553, 5499.996, 595.9372, 9.225989, 5498.423, 99.74989, 99.99925, 99.89054, 99.93774, 100.0, 99.96966
330.33036000000004, 59.98011078882286, 59.977498528810976, 59.98041383670547, 38.23342534229124, 38.28141277070924, 38.23177679913487, 0.9999746795173464, 0.9999639929856793, 0.9999743704169937, 10771.466365692875, 10765.445201711536, 10773.010569517162, 283.6643936067576, 93.34447613305565, 83.51981069741711, 10774.7496742088, 10765.788136314331, 10769.394178564873, 283.20106581143193, 282.5613924732855, 283.0779993687386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.812, 9.058416, 5496.979, 602.8597, 9.122934, 5499.931, 595.4363, 9.233572, 5498.08, 604.4156, 9.097661, 5498.895, 602.9765, 9.121378, 5499.711, 596.0963, 9.223792, 5498.431, 99.94367, 99.99926, 99.96156, 99.97958, 99.9932, 99.96894
332.76136, 59.97591757071737, 59.97539196289849, 59.97752240531502, 38.24754724091978, 38.26324440794583, 38.2587215202954, 0.9999701498170288, 0.9999699689888676, 0.9999692238105855, 10773.907291810712, 10764.479021875866, 10763.576675708233, 280.77728036607914, 88.916814289169, 82.10466577131729, 10770.79752538867, 10774.579156076166, 10769.063812091234, 283.1036509653863, 282.6635635285433, 282.96655083414703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.6609, 9.158715, 5500.391, 609.066, 9.020153, 5493.965, 601.6675, 9.141351, 5500.223, 598.1046, 9.194741, 5499.819, 608.9469, 9.021116, 5493.872, 602.4384, 9.129119, 5499.965, 100.0, 99.88669, 100.0, 99.9953, 99.88617, 99.99699
335.22476, 59.975526449480384, 59.97722032390174, 59.97823588681589, 38.23127610578885, 38.293009439165445, 38.23664118428657, 0.999972714031549, 0.9999629648326736, 0.9999728797769413, 10771.530426687554, 10771.13554943314, 10768.791459092965, 279.37450737217614, 82.4243807188102, 78.12872935887845, 10771.090821304502, 10764.746215531544, 10763.198202480837, 283.00351824928197, 282.7931213879076, 283.0361961793832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7922, 9.058951, 5496.921, 602.8986, 9.12275, 5500.035, 595.4169, 9.233572, 5497.968, 604.4351, 9.097477, 5498.953, 602.9765, 9.120647, 5499.597, 596.0764, 9.223975, 5498.431, 99.94261, 99.99923, 99.96165, 99.97956, 99.99339, 99.96894
337.62564000000003, 59.976639266300154, 59.97566191055112, 59.975237025443356, 38.2370982258912, 38.258568351254155, 38.20990822301038, 0.9999713367481219, 0.9999671004582995, 0.9999694720200084, 10763.773536380377, 10755.376348863001, 10754.92399287428, 282.25145289483964, 85.15488071783875, 84.24004776898983, 10767.92523669628, 10758.302630513532, 10759.822619855127, 283.1509453422698, 282.71027378677763, 282.92643906109555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.159429, 5500.386, 602.8792, 9.12275, 5499.977, 595.4169, 9.233756, 5498.028, 604.4156, 9.097661, 5498.948, 602.9575, 9.122474, 5499.838, 594.9829, 9.248879, 5496.348, 100.0, 99.99937, 99.96465, 99.97955, 99.99566, 99.93994
340.0296, 59.976450685809475, 59.97454953516162, 59.976912861233636, 38.27716802927357, 38.259855966721425, 38.26501529055149, 0.9999728105288672, 0.9999644213932924, 0.9999721722488946, 10767.089387216834, 10771.685865472613, 10759.784188520387, 273.8921765581181, 84.35461292744912, 77.73917152838385, 10771.925680552056, 10762.64213858208, 10774.752226233608, 283.1088351441346, 282.53015268984745, 283.02372108235403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 594.1551, 9.251162, 5496.806, 596.6339, 9.214664, 5499.639, 590.2922, 9.295053, 5493.343, 608.1634, 9.035332, 5496.181, 600.3442, 9.155711, 5500.229, 595.0624, 9.229652, 5498.341, 99.94157, 99.99203, 99.8648, 99.91775, 100.0, 99.96742
342.4802, 59.97777982673359, 59.979320370632415, 59.978115730131705, 38.247496323813564, 38.28463130803008, 38.261515270474526, 0.9999685681605758, 0.9999657691308006, 0.9999719599952588, 10770.82383235095, 10767.932823540228, 10773.404574464312, 276.83975727036886, 86.68890287782051, 77.507651033011, 10775.228943717877, 10763.334508138625, 10764.13709927886, 283.16688900343473, 282.66041552699033, 282.91702021263984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.159429, 5500.443, 602.8792, 9.12275, 5500.041, 595.4363, 9.233388, 5498.086, 604.4545, 9.097477, 5498.954, 602.9575, 9.12083, 5499.712, 596.1161, 9.223792, 5498.437, 100.0, 99.99934, 99.96372, 99.97958, 99.99337, 99.97212
344.92164, 59.98372794971712, 59.98304447221373, 59.981740511813975, 38.23291126861526, 38.28512478822175, 38.22740712725027, 0.9999740104369874, 0.9999659260387428, 0.9999710473131708, 10760.706868092173, 10765.930111078187, 10763.814327588661, 284.0616790795957, 93.2165902068241, 79.0379897376447, 10778.363887986257, 10768.537039288734, 10768.255719929039, 283.14437482592325, 282.62831083208675, 282.94201786273294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.2797, 9.062699, 5497.031, 609.1049, 9.0196, 5493.854, 601.6481, 9.142088, 5500.222, 598.124, 9.194189, 5499.655, 609.0042, 9.021482, 5493.908, 602.4583, 9.128936, 5499.851, 99.94905, 99.88484, 100.0, 99.99232, 99.88404, 99.99591
347.40304000000003, 59.98214147278854, 59.98206116526236, 59.98219750978407, 38.241138956802885, 38.27945478279724, 38.240073844416216, 0.9999725880977546, 0.9999725236263418, 0.9999739364106093, 10762.285054597614, 10776.110141906642, 10768.122445928244, 278.20727465032815, 83.88545620502316, 80.16139182387633, 10774.597405022878, 10767.941385459893, 10758.285287056602, 283.1194048823672, 282.55811076466745, 282.9966882963798, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.159429, 5500.386, 602.8792, 9.12275, 5499.866, 595.4363, 9.233388, 5498.028, 604.4545, 9.09711, 5498.843, 602.9575, 9.121195, 5499.728, 596.1161, 9.223792, 5498.484, 100.0, 99.99828, 99.96167, 99.97851, 99.99241, 99.97104
349.84040000000005, 59.97890975954834, 59.976329199458185, 59.98238696684788, 38.21718883542475, 38.24096594430044, 38.21019299282121, 0.9999713589366156, 0.9999647864068056, 0.9999675915477731, 10757.1408517842, 10749.235648231257, 10752.910547767373, 273.00936415094066, 90.07871947342119, 87.66804391182268, 10753.12530334538, 10749.782868374285, 10744.730084492814, 282.9693147601269, 282.5746781195909, 283.02024715780516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7528, 9.059666, 5496.927, 602.8792, 9.122566, 5499.925, 595.4169, 9.233388, 5498.079, 604.4156, 9.098029, 5498.947, 609.0232, 9.018742, 5492.782, 595.0027, 9.247964, 5496.355, 99.94272, 99.99723, 99.96167, 99.97945, 99.86737, 99.93911
352.29032, 59.978773200187035, 59.97779219721944, 59.977981897079964, 38.22262594446777, 38.27065372786914, 38.24897538715355, 0.9999689460260319, 0.9999669552784668, 0.9999701752130715, 10773.642043351401, 10765.718181243845, 10769.053866225833, 280.21506248436714, 88.85775186835326, 79.13155091829867, 10774.926429914087, 10769.96954140723, 10762.493631154888, 283.10359243986375, 282.5881726411556, 282.93501467826644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 613.0813, 8.947231, 5485.816, 596.7506, 9.214849, 5499.658, 590.2339, 9.295789, 5493.053, 608.1828, 9.04048, 5496.064, 611.2549, 8.992261, 5491.777, 595.6787, 9.229836, 5498.422, 99.74072, 99.98972, 99.87228, 99.91397, 99.83009, 99.96841
354.75248000000005, 59.97417559924655, 59.97264562417312, 59.97601022388675, 38.217692642027814, 38.287806177952476, 38.247218983681584, 0.9999717342644368, 0.9999694072592723, 0.9999715738211599, 10766.904944806953, 10762.480552117177, 10769.428390665003, 272.9421099742681, 84.97992438804886, 82.13417673366166, 10778.390984415933, 10759.007600642914, 10761.23887653865, 283.1564291836751, 282.71078296729576, 282.99803805363587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7922, 9.059309, 5496.973, 602.8792, 9.122566, 5499.931, 595.4169, 9.233572, 5497.968, 604.4351, 9.097661, 5498.954, 609.0232, 9.019655, 5493.719, 596.0963, 9.224158, 5498.431, 99.94355, 99.99939, 99.96369, 99.97945, 99.88439, 99.97006
357.13708, 59.97434807179603, 59.976445981046815, 59.97701573537407, 38.223392500664325, 38.26184591999506, 38.234438856677684, 0.9999727841688376, 0.9999701089470205, 0.9999713480863065, 10775.472041941293, 10765.700567578195, 10768.54552360867, 280.2485071758301, 83.96315784194758, 82.48745213759935, 10776.930912610565, 10774.936687899533, 10773.21643793787, 283.14296519481934, 282.7290325193669, 283.1134104867158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.6018, 9.158179, 5500.38, 609.066, 9.0196, 5493.809, 601.687, 9.141167, 5500.288, 598.124, 9.194925, 5499.713, 602.9575, 9.121195, 5499.753, 602.4384, 9.129302, 5499.911, 100.0, 99.88604, 100.0, 99.99338, 99.99487, 99.99697
359.70592000000005, 59.9754772390631, 59.97581614530651, 59.97342552660255, 38.204768884229125, 38.28141525552804, 38.25624381616197, 0.9999688770713755, 0.9999680505153402, 0.9999732096876826, 10759.325923118033, 10762.635841319332, 10768.491072703197, 270.03462675823084, 89.7737157821097, 82.06080691212446, 10765.060022182668, 10775.068338135032, 10772.01782929069, 282.9853098822129, 282.6641534650058, 282.9510115493409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7528, 9.058595, 5497.02, 602.8792, 9.122566, 5499.932, 595.4363, 9.233572, 5498.14, 604.4545, 9.097294, 5498.953, 609.0232, 9.020751, 5493.659, 596.1161, 9.223975, 5498.49, 99.94367, 99.99736, 99.96262, 99.97956, 99.8863, 99.97115
362.13368, 59.97623062092448, 59.97976571416457, 59.9744380375396, 38.20628683065609, 38.26123610578399, 38.20887537885337, 0.9999709324180142, 0.9999681305490317, 0.9999697884708194, 10757.165588682776, 10756.960932296059, 10759.505720280675, 279.59249576240836, 87.51014276393289, 82.68405188454017, 10759.815832368178, 10758.192012125946, 10759.547599883079, 283.0769855403218, 282.58947082408866, 283.04506197600637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.15925, 5500.443, 602.8792, 9.12275, 5500.035, 595.4363, 9.233572, 5498.086, 604.4545, 9.097294, 5498.87, 602.4233, 9.134344, 5500.083, 594.0286, 9.261515, 5495.231, 100.0, 99.99923, 99.96276, 99.97804, 99.99631, 99.92161
364.5692, 59.97754639364079, 59.977862140482934, 59.97821064828602, 38.200804386220995, 38.293586211249604, 38.24489548532728, 0.9999745317147193, 0.9999651075504399, 0.9999710585227469, 10767.842557998692, 10772.451926172813, 10762.733472404641, 274.02905699792404, 91.74813124515094, 80.09783098217349, 10777.887601848748, 10771.912916929961, 10761.841240949418, 283.06080213142513, 282.6385467886156, 283.0316949541082, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 594.1945, 9.249376, 5497.659, 597.6067, 9.193113, 5500.164, 591.8257, 9.283088, 5495.345, 607.0177, 9.054637, 5497.401, 601.6603, 9.132701, 5499.799, 596.0366, 9.224891, 5498.431, 99.94608, 100.0, 99.89909, 99.9455, 99.99495, 99.97212
367.03136, 59.978619541042946, 59.977164305228825, 59.97635487112713, 38.228240976158034, 38.28668279101381, 38.248603101037915, 0.9999711154173017, 0.999968800501449, 0.9999708596388535, 10768.751993278092, 10773.023045184687, 10763.849451302865, 278.3054645813181, 86.45486669706224, 76.09390047266902, 10767.10921666235, 10770.81544255169, 10770.693336902315, 283.0341114382541, 282.6819909886478, 282.92349904099814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.159072, 5500.438, 602.8597, 9.123118, 5499.983, 595.4363, 9.233572, 5498.035, 604.4351, 9.097477, 5498.953, 602.9575, 9.120647, 5499.714, 596.1161, 9.224158, 5498.491, 100.0, 99.99829, 99.96286, 99.97946, 99.9923, 99.96996
369.48048000000006, 59.9818205283448, 59.98315318261122, 59.98386185531092, 38.244292911614565, 38.2644634916303, 38.234796049222005, 0.9999722567672938, 0.9999647042907542, 0.9999734807863098, 10768.44000558613, 10761.557476565536, 10767.922842147775, 287.20505377876543, 90.28371557614128, 78.54684652715036, 10764.230855017895, 10768.589711854705, 10769.846471518364, 283.1297697840205, 282.60586347413584, 283.04494554273714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7528, 9.060201, 5496.967, 609.066, 9.020521, 5493.905, 601.6675, 9.14172, 5500.333, 598.124, 9.194741, 5499.72, 608.985, 9.020933, 5493.708, 602.4583, 9.128936, 5499.85, 99.94346, 99.88874, 100.0, 99.99125, 99.88404, 99.99587
371.91176, 59.983212935508966, 59.9821302198983, 59.98531071552558, 38.271563509475776, 38.283635834383, 38.23917107559834, 0.999971678098818, 0.9999703767726372, 0.9999710074946735, 10764.7733667637, 10768.960337438195, 10767.852204623532, 279.2677072793631, 95.70142785026974, 80.97997104243223, 10766.310196855151, 10769.462408996205, 10774.136781803192, 283.12347207620263, 282.7167855195085, 282.9827236593688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.15925, 5500.385, 602.8597, 9.12275, 5499.983, 595.4363, 9.233572, 5498.139, 604.4351, 9.09711, 5498.96, 602.9575, 9.12083, 5499.72, 596.0963, 9.223609, 5498.609, 100.0, 99.99829, 99.96369, 99.97959, 99.99233, 99.97331
374.34360000000004, 59.9822813688987, 59.985884851844474, 59.98541102867644, 38.1857542648701, 38.23292577985122, 38.1854064438573, 0.9999684656300347, 0.9999671018959015, 0.9999702798271375, 10745.850257477543, 10753.246556312575, 10751.122200183338, 276.7552532001655, 90.58782631200211, 89.51432155950533, 10755.986908004761, 10748.69929230647, 10750.949085781562, 283.1547929150637, 282.68395396062624, 283.05988135266796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7725, 9.059309, 5496.979, 602.8986, 9.122382, 5499.99, 595.4557, 9.233388, 5498.251, 604.4545, 9.097294, 5498.711, 609.5192, 9.006323, 5491.194, 594.0883, 9.261332, 5495.454, 99.94252, 99.99843, 99.96167, 99.9797, 99.83849, 99.92163
376.78068, 59.98546625269863, 59.98554631918906, 59.985104182840665, 38.225841461348494, 38.27004483494915, 38.229684943401594, 0.9999678312114691, 0.9999683993949808, 0.9999724780651753, 10764.084037264327, 10763.145256739868, 10763.09988490097, 277.45949676299824, 90.51830258448445, 83.80175508676803, 10770.167754710978, 10771.8578712756, 10765.159077442375, 283.03726065429964, 282.5955952314707, 282.921782343786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 612.9827, 8.959367, 5487.85, 598.1904, 9.194035, 5500.209, 591.8257, 9.278117, 5495.455, 607.0371, 9.05427, 5497.453, 610.0723, 9.008698, 5493.47, 596.0366, 9.224158, 5498.37, 99.76864, 100.0, 99.89881, 99.94348, 99.87822, 99.97212
379.1994, 59.98376197756856, 59.98386815004778, 59.98489636999665, 38.244791042868165, 38.293246593602426, 38.23407806430303, 0.9999718619081298, 0.9999695675066408, 0.9999723105531408, 10759.407853749333, 10763.180378732144, 10768.935047219125, 276.80780320680833, 80.60606261215298, 82.4816526057657, 10768.474699665636, 10772.111443235093, 10763.697886367328, 282.98571803169347, 282.673553581635, 283.0189761785444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.812, 9.058238, 5496.927, 602.8792, 9.12275, 5499.924, 595.4363, 9.233388, 5497.968, 604.4545, 9.097294, 5499.118, 609.0232, 9.020203, 5493.666, 596.0963, 9.223792, 5498.43, 99.94272, 99.99734, 99.96165, 99.9786, 99.88346, 99.97124
381.60076000000004, 59.98759209681892, 59.983494852454086, 59.98651370375787, 38.25120854353054, 38.30355464924061, 38.25295216532387, 0.9999724391745995, 0.9999716384812809, 0.9999704863652968, 10768.684696791037, 10767.401918534426, 10764.469457111312, 284.0148152978978, 85.56707469509365, 83.04208698001003, 10773.60814307541, 10770.719276239333, 10766.179729629075, 283.1357449851543, 282.62063681455646, 283.03639870323303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.6018, 9.159429, 5500.496, 609.027, 9.020153, 5493.846, 601.6481, 9.141351, 5500.274, 598.124, 9.194557, 5499.656, 602.9384, 9.121195, 5499.651, 602.4185, 9.129119, 5499.905, 100.0, 99.88682, 100.0, 99.99243, 99.99225, 99.99697
384.03828000000004, 59.98732021478281, 59.98853010076728, 59.98726945608582, 38.23279916432815, 38.27712937217369, 38.25867065297732, 0.9999686184003098, 0.9999689510208374, 0.9999713623511429, 10768.67535735134, 10773.982282995978, 10769.747887038053, 276.5723333535125, 82.16768886223508, 83.60760963554367, 10767.04280982926, 10766.275847966532, 10775.518992997086, 283.0823367209477, 282.69745492815184, 283.00989753713276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7725, 9.058773, 5496.91, 602.8792, 9.122566, 5500.038, 595.4363, 9.233572, 5498.134, 604.4351, 9.097477, 5498.954, 609.0232, 9.020203, 5493.659, 596.0963, 9.223975, 5498.371, 99.94261, 99.99832, 99.96467, 99.97956, 99.88619, 99.97006
386.52788000000004, 59.99093758557349, 59.98920811362741, 59.98950295205918, 38.21715684141495, 38.255185621478475, 38.21396460868259, 0.9999717972679288, 0.9999635517808861, 0.9999688966039575, 10757.431534240222, 10760.767104234212, 10759.969917950257, 279.0977354478423, 82.393506523219, 85.44146491005472, 10766.92254151164, 10758.472758302072, 10757.885173641464, 283.10097752667076, 282.7149336084411, 283.0431806428263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5032, 9.159429, 5500.328, 602.8597, 9.122934, 5499.991, 595.4363, 9.233388, 5498.021, 604.4351, 9.096006, 5498.704, 601.9274, 9.137084, 5500.107, 594.0883, 9.260782, 5495.412, 100.0, 99.99615, 99.96573, 99.97888, 100.0, 99.92076
389.02308000000005, 59.98931858435871, 59.987808190725865, 59.99152082533948, 38.248299638565, 38.28179882207188, 38.25660274869087, 0.999972498793869, 0.9999657144928891, 0.9999695557539701, 10763.266877709035, 10772.632559385038, 10766.647523018635, 276.3044434230851, 87.22407055939584, 83.11506033066574, 10767.96899464327, 10777.051165127485, 10770.94836824602, 283.0739343751963, 282.66823730307334, 283.041261832636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 594.1551, 9.250269, 5497.936, 597.5677, 9.194403, 5500.148, 591.7869, 9.283272, 5495.278, 607.0954, 9.062911, 5497.35, 602.1754, 9.126492, 5499.768, 596.0764, 9.223975, 5498.545, 99.95582, 99.99754, 99.89986, 99.9437, 99.99437, 99.96906
391.54048000000006, 59.98795561487631, 59.98715866130334, 59.986078645814146, 38.27547138512979, 38.29735453668305, 38.270604379915085, 0.9999718345845491, 0.999967421669953, 0.9999706340890616, 10763.732841847535, 10768.87635607327, 10780.322942594008, 282.2138256903918, 89.04677573653544, 80.57914932066706, 10774.39044724692, 10769.130181647868, 10771.738095696517, 283.0750591812745, 282.5919952426684, 283.00561071964967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.159786, 5500.386, 602.8597, 9.12275, 5499.983, 595.4557, 9.233388, 5498.028, 604.4739, 9.097661, 5498.954, 602.9765, 9.12083, 5499.661, 596.1161, 9.223975, 5498.431, 100.0, 99.99627, 99.96274, 99.97946, 99.99243, 99.97006
393.97112000000004, 59.983039882404114, 59.97921616922531, 59.98324402617463, 38.226694396409485, 38.27010897224024, 38.24489817401252, 0.9999733081094233, 0.9999614861151968, 0.9999724809471385, 10762.80483161228, 10768.883896064932, 10761.933116972485, 286.5205947926934, 95.29193128895372, 76.41327500900434, 10771.15724097175, 10767.606137206065, 10766.615076569986, 283.0239194278898, 282.6307037660621, 282.9698620622427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7528, 9.059309, 5497.031, 609.066, 9.019968, 5493.809, 601.6481, 9.141351, 5500.169, 598.1628, 9.194557, 5499.826, 609.0042, 9.021298, 5493.912, 602.4384, 9.129302, 5499.85, 99.94251, 99.88699, 100.0, 99.99136, 99.88791, 99.99687
396.42640000000006, 59.97678401202656, 59.97913314839442, 59.97642838290977, 38.23013106979148, 38.30536038768884, 38.241631307693716, 0.9999716893637944, 0.9999658087488662, 0.9999734096784006, 10764.893486543971, 10760.526903684315, 10767.067741515002, 280.7386909684956, 88.59978890015134, 79.04321360379436, 10764.040290937624, 10773.130387846462, 10761.114330938712, 283.0861509757108, 282.63039397364196, 282.95996370055565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.4835, 9.15925, 5500.438, 602.8792, 9.12275, 5500.041, 595.4363, 9.233572, 5498.082, 604.4351, 9.097845, 5498.895, 602.9956, 9.120282, 5499.613, 596.0963, 9.223609, 5498.431, 100.0, 99.99828, 99.96369, 99.98148, 99.99156, 99.97104
398.91284, 59.9798395498028, 59.98019331751937, 59.97892320535381, 38.20993566716356, 38.25166646813103, 38.21266381008512, 0.9999699112387705, 0.9999659895959444, 0.9999706482961078, 10759.086655327847, 10752.891679071348, 10755.235628747447, 276.98532451647725, 78.24385148818874, 81.30586045765449, 10753.91965066524, 10759.927635666852, 10754.494754270496, 283.1726286715016, 282.60362410329225, 282.96183311061884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.15925, 5500.38, 602.8597, 9.122934, 5499.925, 595.4363, 9.234676, 5497.441, 605.0176, 9.087181, 5498.351, 600.4396, 9.160094, 5500.004, 592.4778, 9.279095, 5493.333, 100.0, 99.99926, 99.95207, 99.97176, 100.0, 99.87738
401.46092000000004, 59.98364971984983, 59.98180409495591, 59.9825554280046, 38.225980818176566, 38.27040399193671, 38.262083323221965, 0.9999692301451996, 0.9999676813700604, 0.9999754030476085, 10764.599663623141, 10770.765285864185, 10773.034388321712, 269.51118385102734, 87.64865315703446, 81.1607815371749, 10767.71499874619, 10786.004285016184, 10760.84360546376, 283.05614089513716, 282.7458498935421, 283.0042479521608, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 595.7322, 9.224034, 5499.353, 599.5717, 9.164563, 5500.508, 593.8445, 9.250506, 5497.442, 605.3865, 9.082033, 5498.472, 602.9384, 9.121743, 5499.709, 596.0963, 9.223792, 5498.49, 99.98682, 100.0, 99.94325, 99.96718, 99.99331, 99.97016
403.87468, 59.98180098442134, 59.984323919191105, 59.98633502520525, 38.2137001275941, 38.27609654021392, 38.24628494669729, 0.9999743736482399, 0.999967392626328, 0.9999734816194763, 10770.196177576538, 10766.696132628844, 10768.664192317068, 278.3165157116182, 93.14047047345048, 79.70685877855476, 10762.197947412822, 10765.632939520614, 10769.389213826882, 283.16254267243255, 282.7204454568704, 282.9902327240734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.4835, 9.159072, 5500.443, 602.8597, 9.123118, 5499.983, 595.4363, 9.233572, 5498.146, 604.4739, 9.097294, 5498.901, 602.9956, 9.120647, 5499.711, 596.0963, 9.223792, 5498.543, 100.0, 99.99841, 99.96489, 99.97851, 99.99334, 99.97116
406.32656000000003, 59.9905939733932, 59.99084854111203, 59.991853021415125, 38.22824722221981, 38.25243035661654, 38.20872285877636, 0.9999773495761941, 0.9999647937346396, 0.9999762443702231, 10772.648425405518, 10767.611065370416, 10768.969500744022, 285.44296900758945, 90.94212043736479, 80.50733596371515, 10772.585686810446, 10772.63183454192, 10772.964648703846, 283.07707379896533, 282.71438970104384, 283.00154945638394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7922, 9.059666, 5496.916, 609.0854, 9.019968, 5493.957, 601.687, 9.141535, 5500.222, 598.124, 9.195108, 5499.596, 609.0042, 9.021847, 5493.816, 602.4384, 9.129119, 5499.904, 99.94546, 99.88872, 100.0, 99.99125, 99.88693, 99.99797
408.84248, 59.98983750828235, 59.9900382000601, 59.989540269907124, 38.23283124417709, 38.2879174484215, 38.222801596091564, 0.9999720318402175, 0.9999655486812514, 0.9999708861543739, 10772.273769325107, 10769.021607055594, 10762.841597756875, 276.7959012932797, 91.76483671016922, 76.06033934339155, 10766.18187880763, 10777.35193353585, 10765.453925969492, 283.06769505923785, 282.6181152020079, 282.9589601523625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.15925, 5500.496, 602.8986, 9.123118, 5499.983, 595.4169, 9.233388, 5497.97, 604.4351, 9.097477, 5498.947, 602.9765, 9.12083, 5499.718, 596.0963, 9.223975, 5498.49, 100.0, 99.99923, 99.96274, 99.97945, 99.9923, 99.96908
411.30804, 59.98935399192782, 59.990881105691194, 59.992321746880144, 38.235014758392445, 38.243358329112866, 38.229721829378526, 0.9999704907603377, 0.9999669602050949, 0.9999726905498878, 10754.845055206562, 10756.360684609515, 10763.839733242843, 272.99267569368294, 81.73026906589257, 82.5590178291227, 10756.300642512375, 10747.324467271834, 10757.988529637965, 283.00160158659514, 282.59817051509515, 282.9855427215562, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5032, 9.159429, 5500.375, 602.4316, 9.129565, 5500.264, 593.8445, 9.260999, 5495.166, 606.3963, 9.048018, 5495.321, 598.3795, 9.199359, 5499.269, 590.112, 9.305098, 5490.812, 100.0, 100.0, 99.9107, 99.91353, 99.98838, 99.83154
413.77028, 59.99174579948426, 59.994833868188365, 59.995850746338036, 38.26256287919314, 38.254981401361626, 38.249346468219045, 0.9999745705853554, 0.9999678486994186, 0.9999743297181752, 10767.26671146464, 10765.079810751065, 10769.298388429132, 277.07400049209537, 91.74915190046795, 73.4099417666257, 10772.808175000897, 10770.47159819991, 10764.425689279515, 283.0619818204069, 282.7563051589837, 283.0169385666734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 597.8023, 9.194408, 5500.23, 601.5367, 9.143564, 5500.125, 595.184, 9.234308, 5498.018, 604.9982, 9.088284, 5498.698, 602.9575, 9.120464, 5499.604, 596.0963, 9.224158, 5498.432, 99.99757, 100.0, 99.96256, 99.97492, 99.99246, 99.97004
416.25588000000005, 59.99378729217595, 59.99285743321331, 59.993454410804055, 38.23093953209512, 38.283675507143876, 38.23150405613385, 0.9999748184046485, 0.9999689385036249, 0.9999729234663441, 10763.344709323479, 10765.145074940405, 10764.54527780607, 278.49363503483073, 83.44727013091142, 76.85791770765627, 10771.887956066465, 10766.027873159452, 10767.20831073999, 283.064399091079, 282.6435964181316, 283.013270536356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5032, 9.159429, 5500.443, 602.8792, 9.122566, 5499.983, 595.4363, 9.233388, 5497.975, 604.4351, 9.097661, 5498.894, 602.9765, 9.12083, 5499.605, 596.0764, 9.223609, 5498.43, 100.0, 99.99726, 99.96274, 99.97849, 99.99233, 99.97004
418.74092, 59.99316009301226, 59.99184332858401, 59.992188472653254, 38.21170610380993, 38.269046917326506, 38.22095634093889, 0.9999745088986512, 0.99996672439346, 0.9999734671321876, 10769.383088547602, 10770.42204581603, 10768.01395012638, 282.8297946497487, 90.86625042526907, 73.56322557599742, 10777.44260764619, 10766.850586270424, 10759.174516857225, 283.0905943895846, 282.6152057770674, 282.9756506255387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7134, 9.05913, 5496.962, 609.0465, 9.0196, 5493.859, 601.6481, 9.141535, 5500.28, 598.1434, 9.194925, 5499.661, 608.9278, 9.020386, 5493.75, 602.4384, 9.129119, 5499.95, 99.94252, 99.88377, 100.0, 99.99243, 99.88437, 99.99768
421.23600000000005, 59.992455005131006, 59.991824402258665, 59.990194499010606, 38.24038568768082, 38.27780411733382, 38.25270680654558, 0.9999742406418698, 0.9999666834826888, 0.9999706708011034, 10767.335768170036, 10775.337514829236, 10760.74661535065, 278.4864011537593, 95.02736424196382, 76.54882135006028, 10768.521617462851, 10766.683889470365, 10773.763349971166, 283.03858626193266, 282.7167468782715, 283.0672096883797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.159608, 5500.328, 602.8402, 9.122382, 5499.99, 595.4363, 9.233572, 5497.969, 604.4156, 9.097477, 5499.007, 602.9575, 9.121013, 5499.657, 596.1161, 9.223975, 5498.364, 100.0, 99.99744, 99.96167, 99.97956, 99.99151, 99.97014
423.69632, 59.99012330061987, 59.99145526104454, 59.994061469338625, 38.18839435967281, 38.24296104232195, 38.18898300108353, 0.9999765714419933, 0.9999718795433942, 0.9999745602446427, 10748.83537243852, 10760.2984801482, 10758.905708139435, 277.9260825672591, 82.64276646262246, 73.39393449357249, 10755.45070343171, 10755.357643669488, 10757.401653498659, 283.0676410776825, 282.6648778247058, 283.0091409276898, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 607.5217, 9.03593, 5494.543, 600.4083, 9.160879, 5500.29, 591.8063, 9.288241, 5492.218, 609.1343, 9.007016, 5491.952, 596.7391, 9.2147, 5498.821, 589.8535, 9.308577, 5490.798, 99.91298, 100.0, 99.85711, 99.86217, 99.97716, 99.83129
426.12844, 59.98765016776307, 59.987686632484476, 59.988293524361865, 38.23710426161858, 38.321951932608926, 38.24239337964233, 0.9999775055831449, 0.9999645942586568, 0.9999730361066697, 10766.332333744629, 10763.692657361906, 10769.954227232312, 284.42834645272933, 84.55302529597634, 80.47121179664191, 10771.55111988207, 10767.725238415864, 10773.803130362045, 283.0131295654411, 282.6463778671245, 282.9765257417386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 607.5217, 9.052706, 5496.782, 602.8013, 9.12404, 5499.924, 595.4169, 9.23394, 5498.021, 604.5516, 9.096558, 5498.961, 602.9765, 9.120647, 5499.705, 596.0764, 9.223975, 5498.316, 99.93481, 99.99919, 99.96261, 99.97875, 99.99322, 99.97214
428.64476, 59.9874404596676, 59.98325307277397, 59.9836449786733, 38.226641073331095, 38.256621818789235, 38.27233774986945, 0.9999742083650104, 0.9999634638723757, 0.9999749377538819, 10773.537569831002, 10763.670479894887, 10765.29544295814, 274.9245414999473, 87.9945056371862, 75.94928969229932, 10767.152991930525, 10769.597635027376, 10769.759711819695, 283.0080076813272, 282.69375210292236, 282.9347553707804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7922, 9.058951, 5496.968, 602.8597, 9.12275, 5499.982, 595.4363, 9.233756, 5498.133, 604.4351, 9.097661, 5498.953, 602.9575, 9.121013, 5499.714, 596.0764, 9.223975, 5498.37, 99.94252, 99.99828, 99.96165, 99.98063, 99.99339, 99.97115
431.10004000000004, 59.98347959214742, 59.97961091593917, 59.98360997257718, 38.27753993291485, 38.29960041639829, 38.29570267887002, 0.99997123651521, 0.9999692121362841, 0.9999712382589111, 10767.954618180722, 10769.254937349622, 10765.000929209898, 274.6321941759999, 92.89046694788158, 78.7281992065673, 10765.10289482591, 10767.049504018492, 10771.488318583291, 282.771009358092, 282.4844542876771, 282.8575564946422, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.4638, 9.159429, 5500.38, 609.1049, 9.019232, 5493.964, 601.7064, 9.141535, 5500.341, 598.1046, 9.194925, 5499.772, 608.9659, 9.021298, 5493.795, 601.9214, 9.143402, 5500.15, 100.0, 99.88885, 100.0, 99.99445, 99.88605, 100.0
433.59256000000005, 59.981140404388796, 59.97997643984558, 59.98625817074478, 38.24987321037457, 38.29954926433625, 38.23029352353242, 0.9999713147340294, 0.9999721111945717, 0.9999748420249079, 10767.930276202365, 10763.990177157273, 10760.948681809425, 278.9153186958433, 87.68596944144974, 80.75763709409694, 10774.257367549757, 10770.158063052031, 10760.501325118108, 283.06216118578135, 282.64370720981765, 283.03088480804854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.812, 9.05913, 5497.02, 602.8792, 9.12275, 5499.99, 595.4363, 9.233572, 5498.08, 604.4545, 9.097477, 5499.123, 602.9956, 9.120464, 5499.712, 596.0764, 9.224341, 5498.437, 99.94451, 99.99723, 99.96474, 99.98051, 99.99233, 99.97102
436.02656, 59.980651244134485, 59.981045114617885, 59.982898865885595, 38.20337637316903, 38.26386948354444, 38.207901758040684, 0.9999733694588175, 0.9999676567037044, 0.9999730859120262, 10757.170106499485, 10755.542139835683, 10755.138363316246, 274.97953212895027, 82.2695273250365, 78.26755097911695, 10756.10743038453, 10760.748187004507, 10756.278097621067, 282.94612937420874, 282.63915868189315, 282.97628169091763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 600.0, 598.6303, 9.196729, 5499.558, 599.416, 9.175983, 5499.924, 590.8163, 9.301311, 5490.648, 610.1441, 8.995985, 5491.349, 596.6818, 9.215796, 5498.872, 589.8734, 9.308393, 5490.804, 99.99055, 99.999, 99.82856, 99.84105, 99.97806, 99.8303
