TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
588.2448, 59.96304496984857, 59.96215760464687, 59.960258800278346, 33.199095473227246, 33.20970988034301, 33.186181831077825, 0.9999749019619283, 0.999974013946428, 0.9999747603821797, 9325.128923082171, 9331.310104536326, 9328.658511872414, 216.26986983473398, 58.13989913695855, 66.01817419248164, 9319.72444826088, 9320.769761243379, 9328.828791444581, 282.7142170218207, 282.2915074837448, 282.5389385238939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7725, 9.058238, 5497.02, 603.1904, 9.111882, 5499.425, 596.8146, 9.20817, 5499.816, 601.5223, 9.152268, 5500.327, 605.8568, 1.813412, 1099.388, 584.2868, 9.381824, 5477.207, 99.94272, 99.99203, 99.99525, 100.0, 99.94299, 99.59786
590.65236, 59.96073495552187, 59.960580266351265, 59.96012681094885, 33.18469088697836, 33.23901436406938, 33.221386360546944, 0.9999743052075758, 0.9999762896983048, 0.9999748476090463, 9324.74529601573, 9331.545653739797, 9338.325129421046, 219.48596817304406, 59.197065975641635, 67.75837910749988, 9328.964277190793, 9325.755817433555, 9341.062951399274, 282.6350631222511, 282.3626320897366, 282.6835239744042, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.1844, 9.107674, 5499.313, 605.8364, 9.086095, 5499.153, 596.2711, 9.228233, 5498.164, 604.3185, 9.098764, 5498.88, 601.6794, 1.828022, 1100.239, 589.7939, 9.309492, 5490.555, 99.99077, 99.97022, 99.96521, 99.98123, 100.0, 99.82687
593.1083600000001, 59.958078093947904, 59.95931997451595, 59.95538118655809, 33.17093684347715, 33.23159645129096, 33.19993477382304, 0.9999736327210349, 0.9999743891337265, 0.9999751078215474, 9325.47328315711, 9337.743161871442, 9335.319934290437, 216.70040253880416, 65.57311837781526, 68.10351968706664, 9338.258862804158, 9341.989527876865, 9337.448284134023, 282.6086019934723, 282.2649725170814, 282.41771333722716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5229, 9.159429, 5500.443, 602.8986, 9.12275, 5499.878, 595.4752, 9.23302, 5498.147, 604.3962, 9.098213, 5498.992, 601.7939, 1.828204, 1100.171, 589.7939, 9.309492, 5490.615, 100.0, 99.99937, 99.9649, 99.97942, 100.0, 99.82796
595.5314400000001, 59.95593701867324, 59.954955980213725, 59.95597358711769, 33.24331690877604, 33.20319934177491, 33.217345504970595, 0.9999712175905504, 0.9999705356850289, 0.9999749807153706, 9324.335452471278, 9327.762683474519, 9330.249705696246, 224.3301719694141, 69.04927339679853, 68.14694551187313, 9335.680464034554, 9340.923335349818, 9327.840227768243, 282.6654889311227, 282.2996544949473, 282.70520498655117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 594.1748, 9.250983, 5496.916, 596.6534, 9.216506, 5499.02, 589.1857, 9.317509, 5489.66, 610.3383, 8.997272, 5491.49, 595.3657, 1.847015, 1099.727, 596.1559, 9.22306, 5498.498, 99.94062, 99.98062, 99.81153, 99.84308, 99.9648, 99.97236
597.9500400000001, 59.95602852972067, 59.954548488159595, 59.95596046483475, 33.19304668577204, 33.233935004174675, 33.21114003058121, 0.999970788636922, 0.9999744526926353, 0.9999713900056243, 9321.993485404897, 9341.341143289246, 9337.568632170247, 225.44131108055035, 71.7886771269932, 69.0782793881258, 9332.352187911289, 9333.682089185877, 9338.820735058549, 282.82066727247155, 282.2583675071811, 282.6487703156128, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5229, 9.159429, 5500.496, 602.8986, 9.122197, 5499.926, 595.4557, 9.233204, 5498.082, 604.4156, 9.09858, 5499.058, 601.2026, 1.830031, 1100.241, 591.5435, 9.286419, 5494.224, 100.0, 99.99738, 99.96372, 99.98147, 100.0, 99.89358
600.3348400000001, 59.95832913003017, 59.95627305509932, 59.96024383644615, 33.235611329521916, 33.23891130513566, 33.2304521349156, 0.9999754865571621, 0.9999652733672899, 0.9999765949650268, 9328.869594151058, 9334.969346423784, 9345.471509696112, 235.40873870156156, 70.18539181007591, 71.80947060236849, 9334.325994344228, 9324.114173818272, 9335.835391921719, 282.60242438124936, 282.1994215365471, 282.6669974442651, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5427, 9.159608, 5500.391, 602.8792, 9.122566, 5499.935, 595.7858, 9.223264, 5499.062, 602.6485, 9.125793, 5500.158, 591.9513, 1.856511, 1098.688, 600.3906, 9.154389, 5500.138, 100.0, 99.99828, 99.97399, 99.99801, 99.87937, 100.0
602.7428000000001, 59.96179510079335, 59.96000311812757, 59.96210991553439, 33.21382797372984, 33.23720638271957, 33.20287250089705, 0.9999766567900716, 0.9999727282270721, 0.9999832815004679, 9331.093404815649, 9348.120156454546, 9332.477230026409, 234.4190295871185, 71.39043283980163, 65.36162149657957, 9338.727448578742, 9335.333860157296, 9327.317035007798, 282.643453676868, 282.3996814840004, 282.6713942848463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.084651, 5498.389, 607.0426, 9.063807, 5497.472, 597.3581, 9.212219, 5498.628, 603.9107, 9.106119, 5499.043, 595.2703, 1.847198, 1099.684, 596.1161, 9.223792, 5498.43, 99.96943, 99.95264, 99.97365, 99.9831, 99.96987, 99.97016
605.16116, 59.9614214412609, 59.96593646082016, 59.96090670661736, 33.24111036274069, 33.23072489559813, 33.197298867781086, 0.9999792909755293, 0.9999744661347677, 0.9999791413537734, 9328.040697437014, 9330.303063798327, 9344.82906808768, 233.13348996708282, 65.64207534062598, 62.84003903482575, 9337.570574351372, 9328.06681664543, 9333.72634630315, 282.51438878901143, 282.33529941845944, 282.6240271773419, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.1757, 9.080368, 5497.919, 602.8792, 9.122566, 5499.982, 595.4557, 9.233204, 5498.086, 604.338, 9.09858, 5499.044, 595.3275, 1.84738, 1099.797, 596.0565, 9.224341, 5498.424, 99.96076, 99.99832, 99.96276, 99.97612, 99.9648, 99.96994
607.5381600000001, 59.96217161983074, 59.9647689551632, 59.96372258716534, 33.17670659375217, 33.222092045828006, 33.15811073428035, 0.9999743742224015, 0.9999721145857959, 0.9999767532048084, 9316.087333306219, 9322.429526348114, 9322.7807826811, 234.0476112889528, 77.14766675969696, 65.29857900148272, 9316.161658041483, 9334.412808772957, 9327.152624452221, 282.60984174861, 282.1507710771365, 282.5466233875045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 613.101, 8.94741, 5485.649, 596.6339, 9.216875, 5499.018, 589.1469, 9.317877, 5489.763, 610.3965, 8.994514, 5491.341, 601.7366, 1.828204, 1100.221, 589.7939, 9.309126, 5490.502, 99.74271, 99.98168, 99.8094, 99.84037, 100.0, 99.82797
609.9680400000001, 59.96133294927106, 59.961830727345344, 59.9610740044704, 33.21152626323683, 33.254840402405556, 33.22231737536722, 0.9999794405481922, 0.9999712531921823, 0.9999811147160227, 9336.946631687802, 9333.979380092707, 9327.818601820805, 234.01751927084626, 69.58543675966393, 53.954746039717065, 9328.282664319255, 9339.153062671863, 9340.037994215605, 282.4708930645488, 282.2307852659478, 282.6760065740329, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7528, 9.05913, 5496.915, 602.8986, 9.122566, 5499.93, 595.4557, 9.233388, 5498.198, 604.3768, 9.09858, 5498.992, 595.2322, 1.847198, 1099.844, 596.0764, 9.224341, 5497.826, 99.94461, 99.99732, 99.96274, 99.9793, 99.97855, 99.96585
612.33936, 59.96340554061555, 59.966520179129546, 59.96587156568004, 33.18477255331134, 33.24623855039758, 33.19551820723111, 0.9999764758516863, 0.9999711283297478, 0.9999800101076223, 9317.047510023269, 9331.712741776479, 9333.588898161182, 225.012587298374, 64.18037249292138, 69.2467978689269, 9329.674472753342, 9338.863013639166, 9338.04403567832, 282.5375570615504, 282.22775943357095, 282.7494921238598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7922, 9.058238, 5496.962, 602.918, 9.122566, 5499.99, 595.4363, 9.233572, 5497.97, 604.3768, 9.101891, 5499.206, 594.0495, 1.850667, 1099.165, 587.5274, 9.343553, 5484.095, 99.94336, 99.99947, 99.96169, 99.98415, 99.94446, 99.70942
614.7126400000001, 59.96333345410723, 59.96089119821771, 59.962096873492854, 33.194446954981736, 33.239766014540045, 33.18888529403352, 0.9999756557485624, 0.9999756205740176, 0.9999769836719131, 9325.216596691178, 9337.614135551783, 9330.113756057819, 219.31627173456718, 64.5514397385192, 67.99767403874284, 9334.4974858233, 9332.454082878465, 9326.696092707896, 282.8728586858395, 282.5115670013516, 282.73488537209226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5032, 9.156395, 5500.377, 608.7158, 9.032862, 5495.452, 599.571, 9.180927, 5499.931, 601.3087, 9.140501, 5499.893, 593.9923, 1.849572, 1099.623, 589.6348, 9.311324, 5490.597, 100.0, 99.9159, 99.99868, 99.99913, 99.96482, 99.82663
617.28296, 59.96343594173974, 59.96201326022444, 59.960789003532916, 33.14898110691484, 33.23296652303292, 33.18788636968593, 0.9999752361310896, 0.9999748751461567, 0.9999733847125776, 9317.719597148778, 9342.295619804523, 9326.218035186275, 229.05070121505133, 72.86499201346396, 68.87214853812702, 9336.719548766392, 9333.239571531198, 9336.52579078751, 282.8101028419823, 282.37168798065255, 282.69693498091823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 602.869, 9.133016, 5500.295, 602.8792, 9.12275, 5499.983, 595.4557, 9.233388, 5498.198, 604.3768, 9.098213, 5498.992, 595.4229, 1.847198, 1099.733, 589.774, 9.309492, 5490.61, 99.9993, 99.99738, 99.96493, 99.9804, 99.97855, 99.82678
619.6531200000001, 59.96819380312218, 59.96889241636132, 59.97115251477918, 33.16762068461474, 33.20252928504459, 33.186659434615216, 0.9999744747059338, 0.9999730727529402, 0.9999724998205074, 9320.356509647245, 9343.29731662068, 9325.154511036502, 223.1782130733377, 72.38283624456153, 69.13100711224934, 9322.490111555422, 9326.56660346952, 9337.35898004577, 282.68310665453583, 282.3255606250944, 282.7884608766431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 594.1551, 9.25134, 5496.921, 596.6144, 9.216322, 5499.122, 589.1857, 9.317141, 5489.601, 610.416, 8.99525, 5491.446, 601.6222, 1.82857, 1100.047, 596.1161, 9.223426, 5498.491, 99.94242, 99.98262, 99.81253, 99.84307, 100.0, 99.97116
622.08184, 59.97037614613625, 59.97039065762693, 59.96672946753133, 33.204769833473826, 33.23124778641856, 33.19909227480431, 0.9999750218985507, 0.9999727965533893, 0.9999719475880581, 9324.076305825442, 9337.401568079142, 9331.7448317579, 223.38296021524184, 68.65033272853009, 66.93896304142709, 9333.495121918491, 9335.729161703897, 9335.609332657881, 282.73496234603004, 282.55396226876405, 282.82951702456904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5229, 9.15925, 5500.385, 602.8792, 9.122013, 5499.983, 595.4557, 9.233204, 5498.029, 604.3768, 9.098213, 5498.999, 595.1368, 1.84738, 1099.613, 589.7939, 9.309675, 5490.67, 100.0, 99.99829, 99.96286, 99.9804, 99.98289, 99.82678
624.51804, 59.97307105654706, 59.96950734422256, 59.96872328441581, 33.1751731602202, 33.244580628422426, 33.213287716340766, 0.9999728229505925, 0.9999637034661473, 0.999978648830337, 9333.310947278456, 9335.632902735339, 9333.401237774855, 231.0097252147052, 76.17411271349147, 61.851075557680815, 9342.378699967605, 9333.179696470228, 9333.81211659638, 282.79858548487886, 282.48358669115095, 282.8786142615519, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5229, 9.159072, 5500.386, 602.8792, 9.122566, 5499.931, 595.4557, 9.233204, 5497.978, 604.3768, 9.098396, 5499.015, 594.5264, 1.849389, 1099.426, 597.5674, 9.194127, 5500.086, 100.0, 99.99828, 99.9648, 99.9805, 99.94638, 99.99803
626.94632, 59.97116768476854, 59.96708985025153, 59.968508372488785, 33.18772060041383, 33.24295347487768, 33.213842495679195, 0.9999737019178091, 0.9999689299137174, 0.9999730518629206, 9333.226635318002, 9330.414809405378, 9332.832162686647, 235.74472485602155, 75.13121991268872, 60.69903414227201, 9335.491518679128, 9332.60073333035, 9335.540562278264, 282.81680833633015, 282.4851844186674, 282.8081258980878, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7725, 9.06145, 5497.188, 608.3656, 9.037099, 5496.066, 599.144, 9.179823, 5499.834, 601.6582, 9.132963, 5499.937, 594.5455, 1.849389, 1099.755, 596.2155, 9.223243, 5498.31, 99.94505, 99.91325, 99.99642, 99.99744, 99.97301, 99.96787
629.3744800000001, 59.97590567465542, 59.971785030278006, 59.97144270836891, 33.18596499797028, 33.224719837580686, 33.191810170675915, 0.9999768159254521, 0.9999748292818661, 0.9999747567324937, 9332.81866336915, 9338.321486150004, 9332.462661869049, 235.40832877122466, 72.21720987227673, 59.07607816931784, 9339.644265520425, 9333.086368084332, 9335.082130866667, 282.76951189553154, 282.46241247883773, 282.8037851460907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.0322, 9.095716, 5498.738, 602.8792, 9.12275, 5499.931, 595.4557, 9.233388, 5498.087, 604.3574, 9.098948, 5499.051, 595.3657, 1.847563, 1099.837, 596.0366, 9.224524, 5498.422, 99.98231, 99.99826, 99.96382, 99.98134, 99.97171, 99.96774
631.8322800000001, 59.97000359540435, 59.97039791011724, 59.96902649389508, 33.15781066330365, 33.198440027517094, 33.1555182033626, 0.9999761962044176, 0.9999698928721978, 0.999976732249829, 9319.799286852407, 9322.034036795381, 9320.552814376528, 228.88680994616698, 77.58475004464242, 60.829881281361395, 9325.366945183165, 9320.39443531635, 9327.77448623148, 282.74979302967273, 282.50971592039616, 282.7108578194415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 613.0616, 8.947231, 5485.701, 596.6144, 9.216875, 5498.958, 589.1469, 9.317693, 5489.549, 610.4742, 8.99525, 5491.342, 601.7176, 1.828387, 1100.184, 589.774, 9.309675, 5490.717, 99.74072, 99.98275, 99.80858, 99.84223, 100.0, 99.82796
634.23824, 59.9697126736652, 59.96989908823374, 59.97013770416058, 33.17597771990743, 33.23416681522491, 33.188237702704306, 0.9999800356614399, 0.9999721080376492, 0.9999775483213746, 9330.565706695023, 9333.426246956304, 9327.836938226494, 232.9224068175713, 68.58340634213619, 59.84107023134584, 9332.161209423379, 9340.453487792809, 9337.316980957155, 282.67738589773165, 282.4595917284684, 282.93851452200647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7725, 9.058773, 5497.037, 602.8986, 9.122382, 5500.095, 595.4363, 9.233388, 5497.969, 604.338, 9.099133, 5498.985, 595.2131, 1.84665, 1099.733, 596.0565, 9.224524, 5498.361, 99.94462, 100.0, 99.96486, 99.98133, 99.97207, 99.97197
636.66592, 59.966294079185246, 59.968590361701075, 59.97135006923809, 33.223332487457306, 33.24874076545376, 33.22028345899378, 0.9999772804775302, 0.9999764811320537, 0.9999770099440088, 9326.975274711695, 9331.152214361427, 9330.115207017463, 223.29423509422577, 68.94332499521624, 63.9603648909881, 9335.366334950111, 9330.984796921466, 9335.974396352727, 282.6485051862219, 282.42064615354263, 282.7747670643136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7922, 9.05913, 5497.072, 602.8792, 9.122566, 5499.992, 595.4363, 9.233572, 5497.97, 604.3574, 9.09858, 5498.986, 601.7557, 1.828387, 1100.123, 597.0903, 9.204016, 5499.883, 99.94536, 99.99734, 99.96358, 99.98016, 99.99209, 99.99381
639.2618000000001, 59.9641828136215, 59.966040689507935, 59.966064692346635, 33.18885885398425, 33.220475942099085, 33.20378703428563, 0.9999764086899, 0.999970762920937, 0.9999778369570965, 9335.250137839104, 9329.766783831883, 9339.563662793837, 228.48462489681697, 66.97454863914072, 61.32262412453019, 9338.31711951193, 9330.641301417712, 9338.661449207899, 282.74273414724456, 282.4707341086487, 282.7524451752758, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5821, 9.153004, 5500.29, 608.0349, 9.046309, 5496.396, 598.6199, 9.187553, 5499.479, 602.5903, 9.126712, 5499.465, 601.9083, 1.827839, 1100.13, 596.0764, 9.224708, 5498.368, 100.0, 99.92523, 99.99372, 99.99437, 100.0, 99.96783
641.7682400000001, 59.96500326317917, 59.967477962385665, 59.96420578368936, 33.17702186371347, 33.22117409267704, 33.20444390871531, 0.9999760054143301, 0.9999713345126304, 0.9999760909090097, 9337.42447984682, 9347.322568100963, 9334.018936226032, 225.3834215404213, 68.99744021923925, 66.51534689563778, 9337.186936110827, 9336.424450847036, 9336.602686978189, 282.75204159653475, 282.5755586520792, 282.74307760430725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 601.6664, 9.141582, 5500.419, 602.8792, 9.122566, 5499.879, 595.4557, 9.233204, 5498.146, 604.3768, 9.09858, 5498.992, 601.6603, 1.82857, 1100.25, 596.0565, 9.224524, 5498.309, 100.0, 99.99949, 99.96489, 99.97931, 100.0, 99.9721
644.16848, 59.96386516749374, 59.96384703143555, 59.962864876310455, 33.16661726181433, 33.21569603717372, 33.177483157204826, 0.9999732704573039, 0.999976479050502, 0.9999713123161045, 9319.684609816914, 9331.331745716498, 9333.160868336581, 219.88313769536967, 73.44269661665385, 66.14103451575238, 9327.242706299397, 9337.58373505402, 9323.381751003166, 282.7773635115866, 282.4957685625767, 282.8053617285226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 594.1748, 9.251162, 5496.701, 596.6339, 9.21669, 5499.071, 589.1663, 9.316772, 5489.6, 610.4354, 8.99672, 5491.446, 595.442, 1.847015, 1099.721, 589.7939, 9.309309, 5490.67, 99.94062, 99.98171, 99.80966, 99.84307, 99.98653, 99.82788
646.71472, 59.95937782148079, 59.96027395139644, 59.959680395378896, 33.18819609337331, 33.202153441681126, 33.19134856797403, 0.9999729703261359, 0.9999729352542424, 0.999973675857917, 9329.974558829937, 9338.366328765922, 9323.049133632954, 226.32037647664038, 70.80621816724988, 66.47682657992073, 9337.724948776005, 9340.676261682464, 9327.568350163845, 282.87867749828865, 282.5217194046216, 282.70202884467886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5229, 9.159608, 5500.443, 602.8986, 9.122382, 5499.931, 595.4363, 9.233388, 5498.029, 604.3962, 9.09858, 5498.999, 601.584, 1.828204, 1100.022, 596.0764, 9.224341, 5498.309, 100.0, 99.99736, 99.96276, 99.9804, 100.0, 99.96785
649.1452, 59.958420553411365, 59.95776749459168, 59.96070749168036, 33.19869364142414, 33.21394847987115, 33.203038646186, 0.9999745823095821, 0.9999762368498901, 0.999973846725011, 9337.196588183511, 9323.284028830312, 9338.752791395387, 228.55230613081358, 69.8284027622044, 65.29584245484057, 9333.968474656544, 9327.525094960038, 9337.681254919886, 282.7726232577828, 282.31468838070924, 282.82954054597764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5229, 9.159072, 5500.438, 602.8986, 9.122382, 5499.983, 595.5722, 9.227681, 5499.0, 602.9398, 9.121196, 5500.05, 604.2545, 1.81816, 1099.816, 600.0923, 9.159151, 5500.234, 100.0, 99.99829, 99.97056, 99.99712, 99.97629, 100.0
651.601, 59.95901537540439, 59.95750371680554, 59.95902866165921, 33.21213802712735, 33.22420447632028, 33.221225663678, 0.9999765722199894, 0.999973825676362, 0.999976496088473, 9326.363157181904, 9342.255200120071, 9330.068694408417, 231.85832949794258, 72.7701496301961, 67.77732399150477, 9343.939818931176, 9337.379522257024, 9330.71828036287, 282.6860262407826, 282.5309505872445, 282.7046722922584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.6882, 9.076977, 5498.964, 606.3811, 9.07228, 5497.865, 596.6205, 9.216637, 5498.365, 604.1631, 9.099868, 5498.992, 601.565, 1.828752, 1100.19, 596.0764, 9.224891, 5498.369, 99.97101, 99.95977, 99.97213, 99.98026, 100.0, 99.96894
653.9780400000001, 59.95819831627294, 59.95449082374202, 59.958520436000015, 33.19550928394805, 33.22561716874248, 33.22656876347636, 0.9999750007552877, 0.9999760489844486, 0.9999768445350645, 9324.368748166322, 9331.080724162539, 9338.271265037296, 227.45375750634503, 62.80419623258683, 65.95339076144819, 9326.168833195292, 9331.423761645156, 9337.452774331043, 282.7646937119141, 282.49884670368175, 282.72593810297064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.3137, 9.075371, 5498.064, 602.8986, 9.122566, 5499.939, 595.4557, 9.233572, 5498.021, 604.3574, 9.098764, 5498.933, 607.707, 1.808846, 1099.156, 596.0565, 9.224891, 5498.482, 99.96235, 99.99736, 99.96475, 99.98123, 99.9219, 99.96981
656.40376, 59.95582278489441, 59.95389416682004, 59.95533027963024, 33.149632556341025, 33.15894055978942, 33.13266944209976, 0.9999787670014046, 0.9999735198016516, 0.9999793210427573, 9324.949916632173, 9321.25389678345, 9329.079948827837, 236.53195245805068, 65.03779603256498, 58.65367137297517, 9317.862112145229, 9328.737559280813, 9325.419328478938, 282.5754708889743, 282.41186584052707, 282.7586097457832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 613.0419, 8.947231, 5485.967, 596.6144, 9.216875, 5499.182, 589.1663, 9.317693, 5489.646, 610.4354, 8.995433, 5491.289, 614.078, 1.7862, 1096.92, 589.774, 9.309126, 5490.609, 99.74072, 99.98059, 99.80951, 99.84022, 99.71481, 99.82786
658.8261600000001, 59.959487495452194, 59.959065130739084, 59.95764984936351, 33.1972350800129, 33.24468887758193, 33.21694062447982, 0.9999788511695098, 0.9999739262079907, 0.9999738745895146, 9329.28682472977, 9332.751732970886, 9335.934620245742, 222.7246321239718, 55.70200877122261, 62.92473619157681, 9338.434765001011, 9337.462652454517, 9325.350379875152, 282.68291161971575, 282.46676514118417, 282.75501810229287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7528, 9.059487, 5496.869, 602.8597, 9.122934, 5499.983, 595.4363, 9.233572, 5498.147, 604.3574, 9.099133, 5498.933, 607.7452, 1.809029, 1099.26, 596.0366, 9.224708, 5498.422, 99.94167, 99.99819, 99.9649, 99.98121, 99.94547, 99.96772
661.24188, 59.95878930573955, 59.95721188760733, 59.95762450662605, 33.230588611228214, 33.255640002593154, 33.19218343312458, 0.9999770364345401, 0.9999777091848909, 0.9999786431324256, 9334.219876216503, 9331.800650972426, 9329.496625790689, 224.5947500385505, 64.98377089839528, 67.29935290223966, 9326.775066304597, 9333.242844702625, 9344.878066704146, 282.693603181804, 282.3171321410972, 282.81395744612075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7528, 9.05913, 5497.078, 602.8986, 9.122197, 5499.93, 595.4363, 9.233572, 5497.979, 604.0078, 9.112922, 5499.621, 605.8187, 1.814873, 1099.689, 598.9393, 9.176547, 5500.217, 99.94546, 99.99939, 99.96184, 99.9891, 99.97031, 100.0
663.63688, 59.958988782009314, 59.96116445730306, 59.957024605789705, 33.21167765137867, 33.24677227176321, 33.21113418719485, 0.9999773552780884, 0.9999759440014149, 0.9999759996260222, 9342.483608689512, 9339.454341085317, 9323.075048029226, 231.27218875257813, 67.01800687883497, 62.562411936485205, 9341.966963862793, 9344.62407315462, 9328.165345043317, 282.6959027150692, 282.492910492131, 282.73791463849267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.7595, 9.146758, 5500.393, 607.7041, 9.043362, 5496.97, 598.7558, 9.191787, 5499.518, 602.4349, 9.12947, 5499.536, 607.0776, 1.809577, 1099.085, 596.0366, 9.224708, 5498.422, 100.0, 99.92843, 99.98982, 99.9967, 99.91542, 99.9699
666.0374800000001, 59.961124748862915, 59.96204284617749, 59.96236481817866, 33.2001832943907, 33.23242545912536, 33.20852321435973, 0.9999763192338702, 0.9999731914450402, 0.9999753018332096, 9326.012634824241, 9338.616487917167, 9339.129829091233, 232.16244969383206, 73.69633744345128, 63.803497346502354, 9341.771790523526, 9334.417996217066, 9331.303397717389, 282.6583032549272, 282.48104436357204, 282.6583289620348, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 602.731, 9.138548, 5500.22, 602.8986, 9.122566, 5499.983, 595.4557, 9.233388, 5498.205, 604.3768, 9.098396, 5499.051, 601.6031, 1.828752, 1100.144, 596.0366, 9.224524, 5498.304, 100.0, 99.99734, 99.96289, 99.97826, 100.0, 99.971
668.4346, 59.95985377973512, 59.9601835939069, 59.956728468497225, 33.14088537598748, 33.220772294756834, 33.14214245523313, 0.9999729564227184, 0.9999722421830686, 0.9999741554992995, 9312.816394216086, 9337.82909427819, 9322.792624365527, 218.24702211181966, 70.81457005816128, 66.298110178569, 9337.026671483442, 9325.57920124887, 9323.562905445591, 282.7613363834528, 282.3772304087139, 282.6225286070015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 594.1551, 9.250983, 5496.916, 596.6534, 9.217059, 5499.132, 589.2245, 9.317325, 5489.655, 610.4937, 8.995066, 5491.244, 595.4038, 1.846832, 1099.801, 589.8138, 9.309126, 5490.731, 99.94252, 99.98158, 99.8105, 99.8413, 99.98053, 99.82689
670.8154000000001, 59.95704405117061, 59.95624387673455, 59.961156934992154, 33.225241795726916, 33.24348520195002, 33.22373423297094, 0.9999755981195162, 0.9999723707868876, 0.9999733385349916, 9332.20143040103, 9338.448448089264, 9334.182125965195, 228.18394076379082, 71.65338344883276, 69.40476649176867, 9335.68716549687, 9344.795400748653, 9338.331037280546, 282.54293838937286, 282.39548751815624, 282.7336389941027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.5032, 9.159429, 5500.38, 602.8986, 9.122566, 5499.875, 595.4752, 9.233388, 5498.029, 604.3574, 9.098764, 5499.109, 601.8702, 1.827839, 1100.16, 596.0565, 9.224341, 5498.424, 100.0, 99.99734, 99.96274, 99.98136, 100.0, 99.97091
673.2338000000001, 59.96174464434844, 59.96111252838496, 59.96174160622481, 33.22675098907788, 33.21757847918548, 33.213287589842324, 0.9999756448880578, 0.9999673042885732, 0.9999764252374643, 9332.735075441447, 9338.378328344392, 9343.953086790792, 225.47774977003428, 67.74895470829006, 64.83918200930657, 9342.999988344072, 9343.355958645187, 9339.088736922853, 282.7303075927373, 282.4095485458633, 282.80507559357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 600.4835, 9.159786, 5500.443, 602.8986, 9.122566, 5499.992, 595.4946, 9.232836, 5498.139, 604.3574, 9.09858, 5498.822, 601.7176, 1.828387, 1100.189, 596.8915, 9.207495, 5499.624, 100.0, 99.99844, 99.96289, 99.98134, 100.0, 99.98517
675.87368, 59.958063573487, 59.95814399291899, 59.95854156098548, 33.20863917475832, 33.22608699316505, 33.19630958858478, 0.9999749496329136, 0.9999700206180091, 0.9999752422494557, 9330.671341591742, 9340.82265346113, 9336.14341609622, 223.7624566269867, 67.3756659188075, 62.72741350517481, 9331.106549427801, 9332.739373104565, 9334.32180255797, 282.7541053137817, 282.3508659573324, 282.7054856383168, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7134, 9.062343, 5497.542, 608.2683, 9.04373, 5496.103, 598.8528, 9.189946, 5499.542, 602.3378, 9.120645, 5499.58, 601.6794, 1.828387, 1100.144, 596.0764, 9.224158, 5498.308, 99.95391, 99.92178, 99.99026, 99.99551, 100.0, 99.9699
678.24976, 59.9619119340247, 59.95884803647306, 59.96234274662641, 33.19636254706046, 33.24495614172939, 33.21006007072737, 0.9999738691127233, 0.9999789216683563, 0.9999763011960578, 9325.686309867107, 9341.416393445685, 9334.967572613628, 227.5114756402554, 63.970884319110155, 66.65488307905201, 9335.802557726363, 9333.133708401796, 9328.491626663998, 282.6873859911433, 282.44731796147147, 282.7841246467027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.6631, 9.085544, 5498.32, 602.8597, 9.12275, 5499.924, 595.4557, 9.233388, 5498.035, 604.3574, 9.09858, 5499.044, 601.6794, 1.828022, 1099.898, 602.4185, 9.129302, 5499.844, 99.96806, 99.99937, 99.96286, 99.98121, 100.0, 99.99904
680.66372, 59.95869078683059, 59.960413929916264, 59.960848645076624, 33.20492751908768, 33.24512643561554, 33.22205596031237, 0.9999794283411173, 0.9999752264274197, 0.9999763176035221, 9333.617049553985, 9339.231476069346, 9335.413468358063, 224.4460482928962, 66.54559593929294, 60.507530340528774, 9342.393793768044, 9340.22072365586, 9336.180197670317, 282.6107057931418, 282.3415640478268, 282.81548882348795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.7922, 9.058951, 5496.916, 602.8792, 9.122566, 5499.932, 595.4557, 9.233204, 5497.97, 604.3768, 9.098764, 5498.992, 601.6222, 1.82857, 1100.071, 602.4185, 9.129668, 5499.904, 99.94367, 99.99734, 99.96478, 99.9792, 100.0, 99.99786
683.13336, 59.959127056593076, 59.96269328032626, 59.962978200062054, 31.966672721324706, 31.81423118097944, 31.617461373187158, 0.999976086493028, 0.9999700983780835, 0.9999730530770194, 8682.049802369576, 8656.78158263491, 8587.44595402561, 205.09432099502044, 59.79756240208826, 62.283246669800064, 8382.620612286386, 8425.959693850831, 8587.828971291403, 282.66335800906336, 282.3911352309704, 282.7226918703534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 494.6349, 9.946828, 5503.905, 602.7429, 9.124961, 5500.061, 595.3587, 9.233756, 5498.097, 604.4156, 9.097845, 5499.109, 601.7557, 1.828935, 1100.295, 602.4185, 9.129485, 5499.852, 97.53407, 99.9997, 99.96571, 99.98133, 100.0, 99.99699
685.5926000000001, 59.96192989182221, 59.96095657172694, 59.96442638120782, 33.210751365277645, 33.237729036132365, 33.19475058664473, 0.9999795609933471, 0.9999712664614755, 0.9999775557059802, 9334.333639137556, 9335.546561816358, 9333.380819404958, 229.93850360898614, 71.58124084294559, 66.45438898533507, 9330.995631881364, 9315.85105275402, 9296.991115927533, 282.68005738891634, 282.45714640799997, 282.7854464787407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.9336, 9.105175, 5499.372, 603.0931, 9.11925, 5499.961, 304.1613, 9.999684, 2845.067, 604.1437, 9.102074, 5499.054, 601.565, 1.828752, 1100.126, 602.4583, 9.129119, 5499.777, 99.98718, 99.99655, 51.72776, 99.98166, 100.0, 99.99689
688.0547200000001, 59.96630106182125, 59.96644066990061, 59.96832898657106, 32.63907679395854, 32.743797644496425, 32.75879311444287, 0.9999807609958011, 0.9999779569252158, 0.9999815584644046, 9262.614060110805, 9262.641665915706, 9290.821877057448, 226.66433090675628, 70.91746254366407, 62.16529414716888, 9292.565704639612, 9276.068982940227, 9249.660681748726, 282.77169729393705, 282.3421671933308, 282.74607051135007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.7956, 9.107316, 5499.448, 602.8402, 9.123302, 5500.041, 595.3587, 9.23486, 5497.893, 606.6293, 9.061256, 5496.188, 467.2407, 2.002795, 901.7376, 602.1998, 9.133698, 5499.802, 99.98782, 99.99934, 99.96124, 99.93435, 81.975, 99.995
690.5467600000001, 59.96587718798527, 59.965790076654265, 59.9639175947629, 33.190876508794204, 33.224441587574866, 33.190825899837535, 0.999977922287357, 0.9999646249303448, 0.9999760663785107, 9332.515391193083, 9337.383989131162, 9337.131965559725, 235.08936703023022, 81.68262052903947, 62.0947816159196, 9328.14279588258, 9336.116320776622, 9335.165514838298, 282.72129846033346, 282.31606203618543, 282.8759044058258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.4802, 9.113741, 5499.559, 602.9375, 9.122566, 5499.895, 595.1451, 9.233204, 5497.87, 608.4352, 9.030735, 5494.621, 596.205, 1.844823, 1099.903, 602.7763, 9.129668, 5500.016, 99.99353, 99.99856, 99.96285, 99.90079, 99.97797, 99.99888
693.0020400000001, 59.965445985088316, 59.9656598924555, 59.96309315986603, 33.13643701597825, 33.19393543979185, 33.17620365330119, 0.9999781370514326, 0.999975849113802, 0.9999821287380134, 9318.869095729864, 9328.114149794055, 9329.91214801944, 233.8260680899416, 71.5027161154203, 59.492893173721654, 9326.363547707197, 9331.500356758661, 9331.099281484387, 282.7414961732619, 282.2779811920401, 282.68241418033136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 609.7692, 9.007553, 5492.717, 596.6144, 9.216875, 5499.01, 588.9333, 9.320455, 5489.329, 614.5132, 8.920968, 5481.766, 589.834, 1.86199, 1098.289, 608.2437, 9.032981, 5494.798, 99.86618, 99.97966, 99.80458, 99.66989, 99.85141, 99.90401
695.4390800000001, 59.962770955938986, 59.96308215200532, 59.962745404269484, 33.18609137173574, 33.22972026871901, 33.20314776549541, 0.9999776409631327, 0.9999706939939436, 0.9999794991693735, 9329.052340600487, 9332.370554351568, 9339.978419456249, 238.632447312757, 74.47825797316159, 59.45516251370918, 9334.57444250386, 9328.48592656188, 9336.760263242439, 282.73176277331584, 282.26734853630603, 282.74958476022186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.4604, 9.113384, 5499.617, 602.8986, 9.123118, 5499.985, 595.2034, 9.236701, 5497.972, 608.3964, 9.03147, 5494.725, 596.1859, 1.844641, 1099.937, 602.0606, 9.135712, 5500.053, 99.99163, 99.99832, 99.9596, 99.90377, 99.99285, 99.99942
697.9325600000001, 59.96085646244512, 59.963311824532006, 59.96131537832512, 33.164346246697605, 33.2550300443319, 33.18346385112269, 0.9999764688552925, 0.999974426737314, 0.9999751264016913, 9334.11907877652, 9335.89664626785, 9332.241430185592, 231.70498577413684, 68.57217377117422, 62.99358664200008, 9336.692464270936, 9332.908338629186, 9329.956051934958, 282.57607270387496, 282.3638212551472, 282.78035196845076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.4604, 9.113384, 5499.617, 602.8986, 9.122382, 5499.933, 595.2034, 9.236701, 5498.063, 608.2605, 9.041583, 5496.698, 598.1697, 1.838431, 1100.299, 598.2434, 9.198888, 5499.081, 99.99362, 99.99941, 99.95865, 99.92469, 100.0, 99.9896
700.4484000000001, 59.96188228473858, 59.95872007358883, 59.96120164798965, 33.206564781460806, 33.22784441640159, 33.205432028001056, 0.9999795735331584, 0.99996988392228, 0.9999777234281058, 9329.696804504612, 9334.721043792591, 9343.82139155796, 229.35052504898158, 73.64636249127398, 66.06291898714375, 9329.345582995238, 9337.704662654332, 9333.547089486543, 282.70961447272384, 282.3407169634594, 282.66267414763695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.1966, 9.184593, 5500.477, 606.9258, 9.061413, 5497.61, 597.2999, 9.216637, 5498.245, 608.2217, 9.034228, 5494.621, 596.205, 1.844823, 1099.951, 602.0407, 9.135529, 5500.041, 100.0, 99.95515, 99.97118, 99.9046, 99.9801, 99.99933
702.8804, 59.9611252232023, 59.96186078558262, 59.9600331169498, 33.19362247001675, 33.24337158895187, 33.23723485137795, 0.9999746889994434, 0.9999703677133134, 0.9999772272826887, 9339.428720564103, 9326.878817116143, 9339.444789808826, 232.89324517737805, 84.21702014816582, 60.89598472827947, 9323.25889551355, 9335.219182841385, 9339.42441371155, 282.65185379291415, 282.31600994446325, 282.7564835372642, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.4802, 9.113384, 5499.779, 602.8597, 9.122382, 5499.985, 595.2228, 9.236149, 5497.967, 602.1825, 9.13333, 5500.107, 602.5759, 1.825648, 1100.006, 595.7384, 9.228737, 5498.071, 99.99058, 99.99832, 99.96164, 99.99862, 99.99915, 99.9635
705.2513200000001, 59.96471120933913, 59.963149445634166, 59.962455363523866, 33.149266361913874, 33.2132790716489, 33.15432600482172, 0.9999783366691548, 0.9999772474019403, 0.9999783909328603, 9326.40725183195, 9321.011654440896, 9324.610083426402, 228.49263971772442, 62.972446076745655, 51.080786219657966, 9331.345765881364, 9332.282058713188, 9334.37107231713, 282.63544209676803, 282.49498526402215, 282.83956914861506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 609.7889, 9.007553, 5492.723, 596.6339, 9.21669, 5498.953, 588.9528, 9.319902, 5489.048, 595.8909, 9.227285, 5498.352, 608.5082, 1.805376, 1099.001, 589.4161, 9.314437, 5490.077, 99.86523, 99.98278, 99.80448, 99.96863, 99.91301, 99.81817
707.64552, 59.96761825833168, 59.96697437401798, 59.96748717601902, 33.17811067103441, 33.22020479028863, 33.19405961360757, 0.9999774586346192, 0.9999737178979251, 0.9999781135332066, 9333.136560117231, 9337.706728953253, 9335.904317533228, 228.91759089514926, 71.09816175252399, 63.692515073905554, 9332.685265741886, 9325.588659247916, 9330.883607905153, 282.85712916982925, 282.30809614895605, 282.732627724379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 0), 5500.0, 600.0, 603.4802, 9.113563, 5499.617, 602.8792, 9.122382, 5499.931, 595.2034, 9.236517, 5497.744, 602.2019, 9.13333, 5500.171, 602.595, 1.825648, 1100.167, 595.7384, 9.22892, 5498.184, 99.99164, 99.99736, 99.95757, 99.99852, 100.0, 99.96557
