TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
724.2634, 59.98272746682724, 59.98085655309268, 59.98030253017613, 28.13069458794832, 28.157969115224805, 28.126431980161538, 0.9999841833598968, 0.9999771782461983, 0.9999825391862307, 7892.586306506265, 7898.467843849613, 7898.090136972319, 193.87796980378312, 56.776892130343185, 46.7831983920255, 7893.20599409153, 7903.996162079283, 7899.693232223084, 282.4627872781558, 282.17884159745535, 282.59829887508477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.132, 9.2094, 5499.357, 609.1049, 9.0196, 5493.854, 601.5123, 9.143929, 5500.226, 602.7262, 9.125057, 5499.785, 600.5731, 1.83277, 1100.248, 585.3405, 1.873352, 1096.832, 99.98691, 99.88492, 100.0, 99.99469, 100.0, 99.71057
726.7007600000001, 59.97960393993291, 59.977971935801584, 59.97904505841963, 28.134680717445075, 28.144000501992288, 28.12087347484461, 0.9999816957691866, 0.9999765656337924, 0.9999864598341514, 7888.832784185093, 7897.126880499704, 7896.247286069986, 197.2458145290284, 59.048413765374335, 43.967511064669, 7905.386461010827, 7894.7167725655745, 7891.066186479754, 282.53510256254395, 282.2089911218641, 282.45178367011164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.113206, 5499.727, 602.8792, 9.122382, 5499.933, 595.2422, 9.236333, 5497.922, 603.8137, 9.114576, 5499.664, 596.1668, 1.845006, 1099.903, 588.5414, 1.865294, 1097.761, 99.99163, 99.99738, 99.96081, 99.98977, 99.98836, 99.7951
729.0651600000001, 59.97430707777554, 59.976527612581116, 59.97880265104784, 28.103995761957645, 28.145861584013556, 28.11710852785857, 0.9999854895027711, 0.9999803651498161, 0.9999862696224372, 7887.944420834962, 7890.653382080312, 7893.518489515912, 192.32454268667152, 53.773890132998076, 37.832008695261834, 7896.816107498797, 7895.848078431872, 7886.715256701613, 282.50201463534825, 282.2044698176681, 282.44815949921906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.6488, 9.066983, 5496.323, 597.8985, 9.198087, 5499.082, 589.1469, 9.31935, 5489.382, 595.8715, 9.227101, 5498.286, 589.8912, 1.861808, 1098.437, 594.9829, 1.848081, 1099.814, 99.95296, 99.98961, 99.80476, 99.96647, 99.84777, 99.98165
731.44168, 59.97605481449697, 59.972639677800515, 59.97193388630512, 28.123745250900683, 28.190758204310953, 28.141190776526628, 0.999982381609842, 0.9999693100486974, 0.9999881319592399, 7893.730177349884, 7905.292372621425, 7899.264599371496, 187.70159091519508, 57.797574401828115, 46.63179232620655, 7901.816903045897, 7900.110859323998, 7896.881489381698, 282.5375124890005, 282.09995244795977, 282.571623289441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.6379, 9.110351, 5499.68, 602.8986, 9.122382, 5499.991, 595.2422, 9.235965, 5497.922, 602.1825, 9.133698, 5499.884, 596.0905, 1.845189, 1099.854, 588.7203, 1.865111, 1097.699, 99.99278, 99.99843, 99.96081, 100.0, 99.98531, 99.80435
733.86944, 59.97084313076729, 59.97170292723401, 59.97238673080383, 28.131403562477214, 28.20767434593136, 28.150844288469685, 0.9999871847363045, 0.9999810918469205, 0.9999854771030995, 7898.188541683143, 7909.296265596216, 7899.65953985747, 187.80616294301126, 55.72011401585877, 43.12347178508253, 7897.327219225914, 7906.521484839932, 7896.484841979363, 282.4882789264829, 282.2072285570882, 282.46746502839443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4407, 9.113206, 5499.559, 602.8986, 9.122566, 5499.88, 595.2422, 9.236333, 5497.863, 602.1825, 9.133147, 5500.054, 596.2813, 1.845006, 1099.891, 594.9829, 1.847898, 1099.421, 99.99058, 99.99949, 99.95975, 99.99959, 99.98865, 99.97023
736.3255200000001, 59.96541679113331, 59.96553795810023, 59.968914189127, 28.09846120058958, 28.190632710038145, 28.136261631066734, 0.9999813077705362, 0.9999755564607326, 0.9999834955841997, 7892.291904871747, 7893.330799426341, 7898.905351880948, 191.1878248672623, 48.82276340905764, 47.595989449635454, 7900.261345008642, 7892.984889521896, 7897.193821773786, 282.46070672496495, 282.07024118321925, 282.6035301132722, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.132, 9.2094, 5499.363, 609.1049, 9.020153, 5493.802, 601.4929, 9.143744, 5500.301, 608.3576, 9.032022, 5494.835, 602.4233, 1.826013, 1100.111, 600.2117, 1.83453, 1100.066, 99.98596, 99.8859, 100.0, 99.90268, 100.0, 100.0
738.7545200000001, 59.96599183332438, 59.9699431550098, 59.964311787512635, 28.10186044369606, 28.154306626218958, 28.131604200696763, 0.9999822011056664, 0.9999779671740823, 0.9999823980025284, 7889.852007688081, 7893.340055977804, 7902.131769191526, 187.3892309309499, 53.993309886097904, 45.5137494603062, 7900.921907739849, 7899.971036182744, 7903.241153213607, 282.54556100650865, 282.129289700098, 282.5947713821343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113384, 5499.507, 602.8792, 9.122197, 5499.985, 595.2034, 9.236149, 5497.81, 605.0565, 9.076701, 5497.675, 596.1478, 1.844823, 1099.945, 600.8876, 1.830318, 1100.072, 99.98963, 99.99631, 99.9619, 99.95632, 99.99022, 100.0
741.2226400000001, 59.962258546061705, 59.962029334802125, 59.96387760397852, 28.094266931592898, 28.142694205668786, 28.099908627227894, 0.9999829918678752, 0.9999786746344413, 0.999983136606435, 7882.633912896235, 7892.4760676344, 7895.416139581786, 190.7298209450255, 56.131787945896576, 40.09977603065863, 7891.322908998689, 7886.865425135776, 7893.024766433763, 282.3056725310246, 282.24531822581116, 282.5308135358074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5448, 9.088577, 5498.129, 599.3966, 9.182061, 5499.723, 590.1563, 9.312539, 5489.653, 614.3773, 8.923726, 5482.143, 589.9675, 1.861625, 1098.292, 607.4683, 1.808893, 1099.237, 99.97775, 99.99814, 99.82229, 99.67558, 99.83853, 99.93198
743.67488, 59.96095325145417, 59.962918550741755, 59.962300597351145, 28.130393472236747, 28.182705400517822, 28.145272330891995, 0.9999814421770141, 0.9999831547360913, 0.9999824333021405, 7888.0600150358405, 7894.385310701314, 7894.472605408306, 190.03585235301443, 50.108267635388074, 43.69639755439675, 7885.300906348684, 7901.135674107918, 7899.044235405032, 282.33378873800285, 282.1304849867654, 282.47530636820807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.1505, 9.110707, 5499.518, 602.8792, 9.122566, 5499.931, 595.2422, 9.236149, 5497.812, 608.3964, 9.031838, 5494.837, 596.0715, 1.845189, 1099.872, 601.4045, 1.82922, 1100.148, 99.99014, 99.99829, 99.96081, 99.90473, 100.0, 100.0
746.20068, 59.96132950691471, 59.95927158318777, 59.96292436694437, 28.149262759843403, 28.14085252112936, 28.15604658711089, 0.9999872275781532, 0.9999825887565958, 0.9999846704316411, 7891.922479308792, 7909.696901406205, 7894.37397523993, 186.65309811771567, 52.9950573475835, 46.456406661203374, 7897.147489154228, 7898.573208073144, 7900.363034935694, 282.4650261587928, 282.1577033512893, 282.4745847804922, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.113384, 5499.675, 602.918, 9.123118, 5499.985, 595.2422, 9.236517, 5497.811, 608.3576, 9.03147, 5494.667, 596.3004, 1.844458, 1099.937, 601.2057, 1.829952, 1100.181, 99.99268, 99.99817, 99.95879, 99.90281, 99.98502, 100.0
748.7220400000001, 59.96105967182563, 59.96077788924489, 59.960480328911835, 28.125666780937344, 28.18238908786493, 28.140055928017752, 0.999982976641628, 0.99998318949642, 0.9999841452912944, 7890.772383365742, 7911.941580376578, 7891.820980122551, 181.61549085725346, 47.3343942125285, 45.60804686230313, 7896.268043454018, 7901.5650258698315, 7894.681232221432, 282.4455121109042, 282.01868529030213, 282.626820001643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.1517, 9.2094, 5499.42, 609.0854, 9.018679, 5493.859, 601.4929, 9.144481, 5500.299, 602.5709, 9.121564, 5499.366, 600.4586, 1.834231, 1100.13, 598.7007, 1.83746, 1100.252, 99.98806, 99.88695, 100.0, 99.99148, 100.0, 100.0
751.1485600000001, 59.95790824781678, 59.95840586251212, 59.96469633433352, 28.135455653821356, 28.192125587931088, 28.149137109732333, 0.9999810686406075, 0.9999774088851902, 0.9999794696123556, 7898.677441627555, 7898.309830128508, 7896.453526156017, 182.05031309653305, 55.92486596802155, 45.53442769315734, 7895.0725978021765, 7892.316620935921, 7897.232578319098, 282.4225194274705, 282.1148092707301, 282.5157758775026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113563, 5499.779, 602.8792, 9.122382, 5499.99, 595.2228, 9.236149, 5497.855, 603.5029, 9.112555, 5499.946, 596.1096, 1.845189, 1099.795, 594.963, 1.848264, 1099.379, 99.99048, 99.99841, 99.9596, 99.99296, 99.97996, 99.96247
753.7331600000001, 59.95937250909612, 59.96244342873569, 59.96490645837987, 28.117870276355504, 28.148946361097163, 28.104489338406534, 0.9999857597442579, 0.9999722511194922, 0.9999847330865306, 7885.8871812709585, 7901.26480046943, 7903.11238088377, 193.43681256862465, 53.3527284582683, 41.529466992441485, 7893.939895937294, 7902.263852538762, 7891.449360520855, 282.40602096600253, 282.15697025381843, 282.54121617635957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 608.6454, 9.019154, 5493.134, 596.6339, 9.216322, 5498.899, 588.9528, 9.320086, 5489.265, 595.8715, 9.227101, 5498.239, 589.8721, 1.861625, 1098.271, 588.5016, 1.864745, 1097.859, 99.88915, 99.97955, 99.80341, 99.96658, 99.84146, 99.77867
756.1159200000001, 59.955765419628335, 59.958071660634424, 59.96128868234868, 28.14095183535627, 28.139234442621838, 28.15370022010524, 0.9999824841252019, 0.9999828521704622, 0.9999800295475119, 7897.044935780848, 7894.201475160447, 7901.968364151386, 191.40360925408277, 52.86559617201419, 41.53448686718775, 7901.593825211419, 7895.321783753073, 7891.104412429148, 282.6494699340305, 282.2692618599003, 282.3500574169511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4999, 9.112492, 5499.611, 602.8597, 9.122382, 5499.931, 595.2228, 9.236149, 5497.81, 602.1825, 9.133514, 5499.937, 596.1478, 1.845189, 1099.844, 595.0027, 1.848447, 1099.653, 99.98953, 99.99734, 99.95879, 99.99745, 99.99371, 99.96739
758.5589600000001, 59.96058874390556, 59.95845002060195, 59.95088803252626, 28.11144976697094, 28.167071011813913, 28.147035721771, 0.9999862026736839, 0.9999726411183858, 0.9999843013863593, 7897.099298361886, 7892.014843965043, 7896.7253953142, 196.49611542128378, 56.1256775593738, 42.76177324896389, 7895.119045643047, 7895.346070666268, 7891.9785382766095, 282.4624094599619, 282.1433965493301, 282.56861077708305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113384, 5499.669, 602.8792, 9.122382, 5499.991, 595.2422, 9.236333, 5497.868, 602.1631, 9.13333, 5500.047, 596.1478, 1.845006, 1099.984, 588.5215, 1.865294, 1097.74, 99.99258, 99.99736, 99.95984, 99.99945, 99.99484, 99.7931
760.9588000000001, 59.954345473462304, 59.95321261154902, 59.95541543205645, 28.166351773376164, 28.18262473208098, 28.125556584776593, 0.9999840660339255, 0.9999753433699687, 0.9999845802877974, 7896.105832025005, 7891.683516050022, 7907.317462555158, 186.8219202368673, 56.120678839644825, 45.7115079716059, 7899.796306581464, 7901.042645506416, 7893.384246565924, 282.49331166227205, 282.1687203167095, 282.6494098218416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.1517, 9.209579, 5499.467, 609.0854, 9.020153, 5493.803, 601.4929, 9.150002, 5500.221, 607.173, 9.052063, 5497.512, 599.8292, 1.835692, 1100.14, 586.3544, 1.870422, 1097.015, 99.98586, 99.88674, 100.0, 99.94043, 100.0, 99.73615
763.35476, 59.95572252819129, 59.953498991537295, 59.953104571471236, 28.138363818554083, 28.139918870758315, 28.121629925197695, 0.9999810320133374, 0.9999775481182543, 0.9999758479690513, 7890.030654218489, 7899.6599268727205, 7885.1311458182645, 201.35183551820916, 54.671708625009614, 48.46725864807604, 7902.551366467456, 7895.64942519932, 7889.6718746869565, 282.5590076392084, 282.2158586178982, 282.5507815923751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113206, 5499.721, 602.8792, 9.122566, 5499.99, 595.2228, 9.236333, 5497.751, 606.94, 9.045996, 5495.359, 596.205, 1.844641, 1099.905, 588.5613, 1.865294, 1097.796, 99.99353, 99.99841, 99.95868, 99.91422, 99.97812, 99.79826
765.85, 59.95551843060839, 59.953491077724685, 59.95711116829367, 28.102573844217254, 28.138990107698692, 28.112999359512852, 0.9999903147414161, 0.9999816483721513, 0.9999856139249765, 7884.200182377392, 7890.445596671154, 7895.192845521404, 194.79831312837223, 47.61334054598956, 32.0753785895638, 7890.176738803467, 7898.335948902123, 7888.923357197265, 282.5218183760462, 282.17296193779214, 282.45947948607585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 607.2063, 9.041462, 5494.757, 597.0814, 9.215586, 5498.959, 588.9916, 9.320086, 5489.324, 614.5132, 8.920417, 5481.875, 589.9103, 1.86199, 1098.349, 594.9431, 1.847898, 1099.687, 99.90328, 99.97968, 99.80449, 99.67299, 99.8485, 99.97014
768.2784800000001, 59.95795095080372, 59.957496676951585, 59.95616012728234, 28.102467164239503, 28.14588785637105, 28.146622343163962, 0.9999852359192061, 0.9999766513135387, 0.9999887153571002, 7899.51887557506, 7895.453345422186, 7894.955116923912, 192.90968067255608, 54.41984078988435, 46.5043734534479, 7895.685899600198, 7902.712640955202, 7892.512382240951, 282.6698327082725, 282.1437795582786, 282.3818897805314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.564, 602.8792, 9.122382, 5499.932, 595.2422, 9.235965, 5497.758, 608.3964, 9.031838, 5494.837, 596.1859, 1.844823, 1099.835, 588.4619, 1.865294, 1097.8, 99.99163, 99.99843, 99.96081, 99.90473, 99.99747, 99.78475
770.7126400000001, 59.95336635839719, 59.95597065616038, 59.960008881542194, 28.127896423879406, 28.21025187007786, 28.1306447279108, 0.9999819771697434, 0.9999745795945031, 0.9999829405989111, 7893.149027863711, 7905.917243581591, 7908.979002441707, 191.56470041485636, 48.89694541349627, 55.52376839187559, 7905.758221105594, 7901.483956169259, 7903.469601184723, 282.3619307046174, 282.17499004877124, 282.47851656144434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.112849, 5499.559, 602.8986, 9.122382, 5499.926, 595.2422, 9.236149, 5497.751, 608.377, 9.03147, 5494.784, 596.2241, 1.844641, 1099.887, 595.0624, 1.848081, 1099.71, 99.99373, 99.9964, 99.9577, 99.90271, 99.98474, 99.97099
773.1728400000001, 59.96209471540804, 59.95789111493762, 59.95761605513284, 28.13021169309481, 28.20242958176551, 28.1449315588965, 0.9999859840497368, 0.9999718683576863, 0.9999768757508279, 7896.169208343936, 7898.616269043666, 7895.6333329508325, 186.53900097471478, 53.53450117808529, 44.472961463463434, 7892.801300490453, 7908.466716910635, 7902.181778858112, 282.4276804149264, 282.2274624426726, 282.57083397667174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.132, 9.209579, 5499.363, 609.1049, 9.018863, 5493.86, 601.4929, 9.144481, 5500.39, 602.8427, 9.123402, 5499.442, 599.8864, 1.834049, 1100.213, 597.8657, 1.841672, 1099.705, 99.98891, 99.88697, 100.0, 99.99285, 100.0, 99.99189
775.5730000000001, 59.96035020384594, 59.96343471223062, 59.957735158759775, 28.108620239318448, 28.18726557106623, 28.117028219492493, 0.9999823779969708, 0.9999813141545483, 0.999984442922138, 7894.160023564138, 7892.009040203332, 7901.504748357597, 193.48721190496133, 55.60860922374013, 50.365303423063324, 7899.6858751807595, 7905.525117046234, 7888.037070814851, 282.525042620745, 282.2547058595575, 282.45608891010744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.113206, 5499.669, 602.8986, 9.122566, 5500.101, 595.2617, 9.236333, 5497.928, 603.0563, 9.119541, 5500.07, 602.4996, 1.825648, 1100.167, 601.2256, 1.829403, 1100.123, 99.99363, 99.99747, 99.96081, 99.99602, 100.0, 99.99438
777.9436000000001, 59.96251221298093, 59.96315482561912, 59.96106500959273, 28.113688089031577, 28.151121543361793, 28.136207201481877, 0.9999868494048003, 0.9999729242917045, 0.999983432393925, 7890.8571273982525, 7899.046944025653, 7885.726528429161, 192.70243334353245, 56.69186497240935, 42.70584199098414, 7888.2909763532925, 7899.652962647986, 7889.134334281199, 282.4410254297366, 281.9695887907739, 282.42126595047614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 606.9105, 9.045923, 5495.018, 597.6067, 9.209323, 5499.153, 588.9916, 9.319902, 5489.384, 595.8909, 9.226917, 5498.404, 608.6036, 1.806107, 1098.915, 607.5876, 1.809809, 1099.263, 99.92911, 99.9832, 99.8015, 99.96957, 99.91109, 99.93156
780.39808, 59.96584196815721, 59.96608523476753, 59.96936891511414, 28.14946702694108, 28.204179834341637, 28.13247732055267, 0.9999812401718581, 0.9999763369410823, 0.9999770801343488, 7900.961517309341, 7900.669236468819, 7896.540045640001, 194.47361487682883, 54.70466150404263, 52.529803363444444, 7904.440590127812, 7892.707842930698, 7893.326335054733, 282.53433357673515, 282.2252995499069, 282.6103647408971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.6182, 9.112313, 5499.501, 602.918, 9.12275, 5499.874, 595.2422, 9.236333, 5497.811, 602.1825, 9.133147, 5500.048, 602.4615, 1.826195, 1100.119, 601.2654, 1.829586, 1100.282, 99.99164, 99.9963, 99.95879, 99.99959, 100.0, 100.0
782.86264, 59.96418018859647, 59.966928336876556, 59.96785627539177, 28.100668408126186, 28.179449900102895, 28.1475427517964, 0.9999812025757286, 0.9999810709316722, 0.9999786579556136, 7900.660176094652, 7906.531341695298, 7900.8217543388055, 193.19052609502683, 52.032836460833096, 48.51929575717668, 7891.946195523187, 7896.598212267423, 7897.327143193619, 282.64466761032946, 282.1103966255251, 282.47478060009064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113206, 5499.617, 602.8792, 9.122197, 5499.938, 595.2228, 9.236517, 5497.98, 602.1825, 9.133147, 5499.942, 602.4996, 1.826378, 1100.076, 601.3647, 1.829586, 1100.153, 99.99362, 99.99747, 99.95972, 99.99755, 100.0, 100.0
785.2917600000001, 59.97053268590107, 59.96919016317346, 59.96787789848964, 28.147633552485207, 28.190023381287787, 28.16468275600949, 0.9999816539418698, 0.9999770039077396, 0.999983677011796, 7893.123914964075, 7899.346779273222, 7897.817724454397, 187.04933882768614, 51.82149592570886, 43.091821862549295, 7892.3129122267555, 7894.575140746048, 7906.470693057766, 282.5252908066179, 282.11851603626263, 282.5210706859411, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.132, 9.209757, 5499.363, 609.1438, 9.019968, 5493.743, 601.5317, 9.143744, 5500.301, 608.2022, 9.03478, 5496.142, 597.8454, 1.840075, 1100.279, 597.8259, 1.838193, 1100.121, 99.98795, 99.88484, 100.0, 99.91304, 100.0, 100.0
787.77408, 59.968142360821936, 59.96545484820505, 59.96261076331036, 28.122147058786975, 28.22161304008525, 28.135375739804164, 0.9999866660263973, 0.9999799269766025, 0.9999820581571655, 7895.79767458869, 7896.739076056621, 7898.195004925314, 186.64795808919234, 55.332367803667694, 49.742547495377494, 7889.492351511509, 7906.055366809625, 7899.961360435662, 282.5170303750927, 282.18186269639034, 282.51300873438225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.112849, 5499.611, 602.8986, 9.122382, 5499.874, 595.2228, 9.236701, 5497.811, 606.7847, 9.058867, 5495.731, 596.1859, 1.844823, 1099.876, 595.1221, 1.848081, 1099.371, 99.99268, 99.9963, 99.95864, 99.92765, 99.99271, 99.96206
790.2398800000001, 59.96913186856667, 59.96352555495716, 59.96865492963985, 28.123407612117028, 28.13483057673331, 28.115288047782357, 0.9999877519082963, 0.99997137831245, 0.9999874186326012, 7890.190911527206, 7883.282762510651, 7884.600168394857, 196.73955235635822, 58.35970668978439, 44.6745448644142, 7892.457539683332, 7888.852164532952, 7887.795743238692, 282.38189188207815, 282.0041058192623, 282.49212979355923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 607.5414, 9.046459, 5495.042, 597.1981, 9.214664, 5499.071, 588.9722, 9.319902, 5489.212, 614.5327, 8.920233, 5481.986, 589.8721, 1.861625, 1098.285, 588.4022, 1.864745, 1097.648, 99.90845, 99.98171, 99.80248, 99.67202, 99.84273, 99.80284
792.63472, 59.9699387371514, 59.97206463033938, 59.96941276398844, 28.12355451048217, 28.189691008945935, 28.169592822642613, 0.9999840163781717, 0.9999690731260812, 0.9999823787516879, 7897.072209440678, 7900.315279901362, 7904.197802681638, 192.65312418560904, 54.05812002259336, 48.45842764428471, 7889.991481461836, 7900.551286185354, 7900.0715984243225, 282.5308754342749, 282.0810265814189, 282.5054762579025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.501, 602.8792, 9.122566, 5499.925, 595.2422, 9.236149, 5497.974, 608.3576, 9.032022, 5494.667, 596.205, 1.844823, 1099.787, 594.9034, 1.848081, 1099.585, 99.99363, 99.99734, 99.95879, 99.90267, 99.99356, 99.9709
795.09676, 59.96841087011198, 59.970848556936524, 59.971451244414475, 28.16176832294547, 28.17904870618754, 28.153802110173103, 0.9999778861851116, 0.9999774981881436, 0.9999850421742217, 7900.4604066142165, 7893.623076925487, 7908.616122238998, 190.17560350733038, 47.421131128008255, 49.82465660637227, 7901.019528670938, 7900.81782448307, 7898.370037118837, 282.39064185892244, 282.1341036332693, 282.40101116960113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.113206, 5499.669, 602.8986, 9.122566, 5499.985, 595.2228, 9.236149, 5497.92, 608.3576, 9.032206, 5494.83, 596.1859, 1.844641, 1099.894, 594.8438, 1.847715, 1099.749, 99.99267, 99.99949, 99.96092, 99.90162, 99.98895, 99.97581
797.6439200000001, 59.97347677429945, 59.96983523013984, 59.968486866989466, 28.15430601106946, 28.15675571873253, 28.132713538139875, 0.9999831796634848, 0.9999740524361743, 0.9999783190971498, 7895.892708453581, 7901.273937730127, 7897.435150016354, 189.63078287966982, 51.742280663011115, 55.44683341706423, 7900.818505220333, 7903.895462516275, 7895.522294187426, 282.51044472337145, 282.09437592548846, 282.48907652002544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.132, 9.209222, 5499.357, 609.0854, 9.018679, 5493.689, 601.5123, 9.143744, 5500.217, 603.2311, 9.109428, 5499.141, 599.6766, 1.834779, 1100.159, 596.7921, 1.842771, 1099.636, 99.9869, 99.88418, 100.0, 99.98998, 100.0, 99.98106
800.08148, 59.96929565035711, 59.96842406954042, 59.96995746582051, 28.129418284971283, 28.191885530929653, 28.155754102874873, 0.999976836128621, 0.9999778498037436, 0.9999839090435199, 7904.785449784933, 7896.630126302415, 7896.370081599493, 193.5172626664571, 51.943710909218225, 50.99595959552971, 7897.857489619825, 7902.6186227739945, 7905.638951419416, 282.3810144980113, 281.9655894277587, 282.5076390888263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113563, 5499.727, 602.8986, 9.122382, 5499.983, 595.2422, 9.236149, 5497.923, 602.299, 9.131492, 5499.943, 602.4996, 1.826013, 1100.216, 601.4642, 1.830135, 1100.181, 99.99259, 99.99829, 99.95879, 99.99971, 99.99367, 100.0
802.4763200000001, 59.974777314909396, 59.971912394676885, 59.96976309503075, 28.120805321876606, 28.137183541641857, 28.101013838337963, 0.9999890125008684, 0.9999690446617714, 0.9999874548869516, 7886.710377061482, 7896.776109746725, 7892.832078544663, 197.21807981190955, 53.80064735759697, 37.312116354594764, 7888.8593429330485, 7891.185892996982, 7894.945224194373, 282.44727972455206, 282.12925389824005, 282.4760488683816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 608.192, 9.035215, 5493.361, 596.6923, 9.215954, 5498.953, 588.9722, 9.320086, 5489.214, 595.8715, 9.227285, 5498.292, 608.6989, 1.805376, 1099.042, 607.5081, 1.809443, 1099.334, 99.89706, 99.97955, 99.80449, 99.96755, 99.90952, 99.92923
804.88336, 59.969613037222345, 59.97391558289579, 59.97533478682096, 28.135294364290974, 28.212941237777596, 28.153923381755405, 0.9999840899205976, 0.9999825312605838, 0.9999838664080386, 7900.5310333229945, 7896.16414626841, 7900.992753984606, 194.27245170825108, 51.32627990464107, 44.97394097240698, 7896.814897420346, 7895.367892349784, 7897.293453760196, 282.3846587301341, 282.1077314763141, 282.3973369084631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113384, 5499.722, 602.8792, 9.12275, 5499.991, 595.2617, 9.236517, 5497.818, 602.1631, 9.13333, 5499.99, 602.4996, 1.826013, 1100.131, 601.3846, 1.82922, 1100.009, 99.99258, 99.99723, 99.95892, 99.99958, 100.0, 100.0
807.3086400000001, 59.970597316475505, 59.972632431833084, 59.97350722730169, 28.14794277645567, 28.182215138421462, 28.16557275246057, 0.9999838978187517, 0.9999794520446169, 0.9999865380979635, 7897.426740615776, 7899.823747129498, 7901.32146879686, 194.36982676573462, 53.54058620759582, 46.46386696276522, 7892.043808914724, 7902.462361273437, 7894.983995365217, 282.57273463475383, 282.12815449932395, 282.4357518360216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113563, 5499.559, 602.8792, 9.12275, 5499.991, 595.2422, 9.236333, 5497.981, 602.1631, 9.133514, 5500.105, 602.4424, 1.826013, 1100.122, 601.2852, 1.82922, 1100.126, 99.99373, 99.99841, 99.96081, 100.0, 100.0, 100.0
809.7704400000001, 59.970672662801, 59.971285598869095, 59.9672200223025, 28.136300764197465, 28.1920288430251, 28.157897971354195, 0.9999829031973652, 0.9999813097342205, 0.9999847549972961, 7894.5153181197, 7906.6573862811, 7904.085495178613, 188.64170716661852, 55.93705350062737, 47.07220156294625, 7897.559266362469, 7900.9004255203645, 7894.322602734263, 282.43504637636704, 282.15398640294484, 282.4834125011717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.132, 9.209757, 5499.357, 609.0465, 9.020337, 5493.86, 601.5123, 9.143929, 5500.202, 607.9692, 9.047466, 5496.459, 598.2078, 1.837153, 1100.23, 598.6808, 1.835446, 1099.922, 99.98795, 99.88405, 100.0, 99.93421, 100.0, 100.0
812.2560000000001, 59.970843687468836, 59.96730929177165, 59.971455467715714, 28.15562959413472, 28.17097011173485, 28.130750973769125, 0.9999801490814251, 0.9999769500658467, 0.9999827337627231, 7891.358006192303, 7894.47490027833, 7902.195245651734, 187.3890502800789, 52.1891356911533, 45.113134477229096, 7893.2028278596845, 7891.507838427138, 7899.649831336349, 282.65926527199014, 282.0494992129488, 282.4893439417308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.113384, 5499.611, 602.8986, 9.122934, 5499.87, 595.2228, 9.236517, 5497.81, 607.6779, 9.043606, 5494.771, 596.2622, 1.845189, 1099.784, 595.0027, 1.847715, 1099.645, 99.99153, 99.99623, 99.95972, 99.9073, 99.98587, 99.96631
814.69168, 59.97026640711769, 59.96930843453702, 59.96754457367117, 28.096450237100186, 28.139201480531835, 28.105522278275124, 0.999987854546092, 0.9999725175861718, 0.999986501805687, 7887.100539465694, 7884.250816965562, 7892.2258716069355, 196.83581218569861, 58.38098064203041, 43.50802750763387, 7896.284973765974, 7891.172754468482, 7896.739735968425, 282.40157061752717, 282.0634533698349, 282.5213302370425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 607.3049, 9.035215, 5493.476, 596.6728, 9.215954, 5498.908, 588.9722, 9.320086, 5489.154, 614.5132, 8.920601, 5481.927, 589.7577, 1.86199, 1098.22, 588.7203, 1.864928, 1097.901, 99.9017, 99.97874, 99.80139, 99.66989, 99.84372, 99.80776
817.1124400000001, 59.96800463039143, 59.96947079575583, 59.96874626215498, 28.14362292367666, 28.15260804861474, 28.16167964929215, 0.9999842276982713, 0.9999777451264573, 0.9999866428928348, 7900.538978203606, 7908.551928144956, 7898.136549299509, 197.407095275978, 51.71874090982783, 47.33432171272034, 7897.538626684877, 7903.3799035390575, 7904.338605907589, 282.5461347502543, 282.12833443858034, 282.4786378666229, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113206, 5499.612, 602.8792, 9.12275, 5499.872, 595.2422, 9.236517, 5498.039, 608.377, 9.031103, 5494.725, 596.0524, 1.845371, 1099.9, 594.9431, 1.848631, 1099.602, 99.99258, 99.99829, 99.95985, 99.90177, 99.99385, 99.96239
819.5146400000001, 59.968543254982144, 59.96475839401322, 59.968242299391406, 28.13690496601143, 28.14819752437429, 28.14536956348338, 0.9999836214524433, 0.9999764382402676, 0.9999839015340571, 7897.566685100818, 7900.509002616192, 7897.731546665178, 195.29131852411876, 56.64433519026943, 46.663377790727736, 7884.730078290729, 7896.8087522765745, 7907.326912332441, 282.63801785085417, 282.1373035539932, 282.516394112051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4802, 9.113206, 5499.617, 602.8792, 9.122197, 5500.042, 595.2422, 9.235965, 5497.698, 608.377, 9.031838, 5494.889, 596.1096, 1.845006, 1099.9, 588.5613, 1.864928, 1097.863, 99.99163, 99.99937, 99.96188, 99.90567, 99.99705, 99.80435
821.9146800000001, 59.96390782600857, 59.96841420177872, 59.96652088268761, 28.114847504406008, 28.151493365107928, 28.13655154037719, 0.9999822486423835, 0.9999774748900168, 0.9999794500022323, 7894.660746934796, 7904.123564082314, 7898.204375455785, 190.42656833731462, 54.68218064599978, 48.49826857655614, 7895.738366407907, 7896.29260090907, 7899.428042061285, 282.7225516736104, 282.41770665270263, 282.72674261639384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.1123, 9.209757, 5499.362, 609.1049, 9.019416, 5493.758, 601.5123, 9.144297, 5500.27, 602.5515, 9.127815, 5499.74, 600.7639, 1.83277, 1100.223, 585.5989, 1.872802, 1096.621, 99.98806, 99.88484, 100.0, 99.99387, 100.0, 99.69139
824.3222800000001, 59.96393911463581, 59.96741745958955, 59.9707951837164, 28.140290776610925, 28.166041066537378, 28.146996257508047, 0.9999801120586722, 0.9999789776464731, 0.9999809175719504, 7902.27371208465, 7898.297924343446, 7904.751922949165, 195.5978140993434, 50.83720011331911, 46.20670691147916, 7906.007383122071, 7899.908095037988, 7895.6501128773625, 282.8178731078614, 282.20704721237837, 282.5556894114738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113384, 5499.773, 602.8792, 9.12275, 5499.99, 595.2228, 9.236333, 5497.869, 603.9302, 9.1052, 5499.586, 601.8892, 1.826195, 1100.068, 588.6805, 1.865111, 1097.694, 99.99163, 99.99841, 99.95984, 99.9906, 100.0, 99.80435
826.8080400000001, 59.9639080842013, 59.969021839089386, 59.96490973587027, 28.089056210390325, 28.123535161689208, 28.116143063869437, 0.999984469536513, 0.9999807718000672, 0.9999875749106215, 7888.3752347252685, 7892.362928603228, 7886.790015333088, 202.838718813392, 48.21154356609122, 41.514771337637285, 7892.970115779869, 7889.5247869146, 7898.895646327615, 282.7753647660724, 282.4012039890265, 282.763057130894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.4911, 9.062164, 5496.468, 597.8596, 9.204902, 5499.127, 589.011, 9.31935, 5489.095, 595.8909, 9.227285, 5498.397, 608.5463, 1.806107, 1099.059, 594.9233, 1.848264, 1099.535, 99.95104, 99.98613, 99.80248, 99.96755, 99.91301, 99.9563
829.2398000000001, 59.96585171876869, 59.96834468118148, 59.96847363045077, 28.10162393469872, 28.161786670470892, 28.125683439663156, 0.9999825366928524, 0.9999807185883143, 0.9999827605967272, 7900.2380177034875, 7900.588440979767, 7896.520638792129, 197.81361186146205, 53.13613108074196, 44.85984682780804, 7900.640269872354, 7900.087355130921, 7898.9025042317135, 282.6546150764388, 282.0866717383601, 282.5610674077886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.5787, 9.111422, 5499.612, 602.8986, 9.12275, 5499.932, 595.2617, 9.236333, 5497.869, 602.1825, 9.133514, 5499.942, 602.7095, 1.825282, 1100.11, 588.3823, 1.864928, 1097.581, 99.99172, 99.99949, 99.95879, 99.99755, 100.0, 99.8186
831.6647600000001, 59.96957820033927, 59.966994022034854, 59.972249397371826, 28.149967980331876, 28.185075803945455, 28.13359749424499, 0.999986005153983, 0.999979468240298, 0.9999887368892174, 7895.834463089401, 7897.8711597701285, 7902.5593239452, 193.35654936758556, 49.74860023687506, 47.665761784301594, 7894.691177673093, 7897.503306318769, 7900.219678385081, 282.61852923366723, 282.2968049902567, 282.526089263236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113028, 5499.559, 602.8986, 9.122013, 5499.879, 595.2422, 9.236333, 5497.863, 602.2019, 9.133514, 5500.16, 602.4233, 1.82583, 1100.066, 594.9233, 1.848264, 1099.505, 99.99268, 99.99954, 99.96079, 100.0, 100.0, 99.95364
834.07288, 59.969059729233365, 59.96869133245024, 59.972281198102706, 28.133094249198773, 28.175052758844586, 28.1300291617698, 0.9999822156369216, 0.9999789603473193, 0.9999820088847609, 7896.442669024911, 7898.19866457205, 7903.0473259183855, 191.12027643262536, 48.33300183177698, 47.227313396266254, 7893.377433498577, 7897.265803530383, 7898.480109065081, 282.58019728476836, 282.2096134484529, 282.65520095393293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 597.132, 9.209579, 5499.352, 609.027, 9.019968, 5493.796, 601.5123, 9.144113, 5500.242, 608.377, 9.032758, 5495.12, 597.1778, 1.841901, 1100.013, 598.6411, 1.837643, 1100.032, 99.98701, 99.8858, 100.0, 99.90986, 100.0, 100.0
836.5278800000001, 59.970468215519304, 59.97109592531997, 59.97236389698964, 28.130236739281273, 28.155385115820657, 28.144866862726545, 0.9999868575164418, 0.9999838367639419, 0.9999826201365508, 7899.3830158012015, 7907.020300416047, 7902.121002333744, 194.22381681077954, 53.50201332632241, 47.63839105716215, 7904.252696028206, 7901.356303019496, 7893.163035191443, 282.73880766271225, 282.36469937340655, 282.6140168318612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4407, 9.112849, 5499.617, 602.8986, 9.122382, 5499.931, 595.2422, 9.236517, 5497.98, 606.1439, 9.062176, 5496.008, 596.8726, 1.844458, 1099.88, 601.4244, 1.82922, 1100.084, 99.99277, 99.99627, 99.95975, 99.93461, 99.99172, 100.0
838.9595600000001, 59.97592514648848, 59.97440704943557, 59.97303487575018, 28.060881027900344, 28.111480709097282, 28.072380801290844, 0.9999872271735156, 0.9999769654577219, 0.9999897151948617, 7886.621412181029, 7891.024422796995, 7888.90152442952, 194.45138048453737, 52.75126066751045, 36.911001658970804, 7894.11318962436, 7898.499706984651, 7886.605638524693, 282.76870032720393, 282.35554413922245, 282.7158976718055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.4319, 9.063949, 5496.66, 597.879, 9.203981, 5499.24, 589.011, 9.31935, 5489.213, 614.4938, 8.920968, 5481.934, 589.9675, 1.861808, 1098.352, 607.3689, 1.809809, 1099.276, 99.93786, 99.98953, 99.8065, 99.67013, 99.83866, 99.93273
841.3668, 59.98095994525345, 59.97863605643384, 59.975632860168645, 28.118449399833036, 28.16640768979543, 28.14485399137607, 0.9999834152563871, 0.9999796157660732, 0.9999822820699822, 7894.71299048256, 7905.186770709018, 7902.964179865157, 190.0505204906376, 49.46134184750372, 42.532098185015, 7900.96177050291, 7896.097892863327, 7899.366073315732, 282.5300804412916, 282.1774672660613, 282.53439346341514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.111, 9.110172, 5499.634, 602.8597, 9.122197, 5499.992, 595.2422, 9.236517, 5498.039, 608.3381, 9.03239, 5494.889, 596.1859, 1.844823, 1099.848, 601.3051, 1.829586, 1100.127, 99.99195, 99.99844, 99.95879, 99.90267, 99.9836, 99.99471
843.8415600000001, 59.979522224886544, 59.979496947095114, 59.97717188584302, 28.091499241585144, 28.164795551534983, 28.15581471939461, 0.9999838635039637, 0.9999806339780624, 0.9999783623609101, 7898.594270675505, 7900.560833895711, 7897.135604102698, 187.86845095262788, 56.271960776813444, 45.94157960746497, 7897.109745304065, 7904.158973756415, 7897.355358384504, 282.6753840873636, 282.23291043438667, 282.66305988168006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 600.0, 603.4604, 9.113384, 5499.669, 602.918, 9.122013, 5500.049, 595.2422, 9.236517, 5497.98, 608.377, 9.031838, 5494.783, 596.2241, 1.844641, 1099.749, 601.0864, 1.829403, 1100.071, 99.99258, 99.99736, 99.95865, 99.90566, 99.98836, 99.99405
