TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
860.9448000000001, 59.97741726474871, 59.97971873413889, 59.97968015261587, 33.1522265470455, 33.207532422853376, 33.18240337646196, 0.9999830198366801, 0.9999730006628633, 0.9999845783212633, 9330.072959791434, 9332.42971432667, 9331.012658969343, 233.83394936046057, 63.11612567211614, 52.510794758811244, 9332.156641689624, 9336.947652123294, 9329.42324608988, 282.785147864337, 282.34498240366054, 282.7834587929905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4604, 9.113384, 5499.721, 602.8792, 9.122566, 5500.037, 595.2034, 9.236701, 5497.854, 613.3093, 1.789459, 1097.022, 603.8348, 9.10695, 5499.342, 583.2132, 9.390065, 5476.263, 99.99258, 99.99734, 99.9596, 99.75906, 99.98538, 99.56486
863.31964, 59.97709214485709, 59.973780029124384, 59.973175569617936, 33.11088467642588, 33.184271345663475, 33.14585243553784, 0.9999830893250826, 0.9999735271016451, 0.9999855151335836, 9310.529731464147, 9319.872281501503, 9321.578325713837, 245.4395060876377, 62.16341136331721, 51.13394323982689, 9322.921316727336, 9313.274177827461, 9312.06556756603, 282.8722058962912, 282.3815885895392, 282.77789000394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 606.3388, 9.066804, 5496.334, 598.5989, 9.196797, 5499.637, 589.1663, 9.319534, 5489.146, 607.2313, 1.810419, 1099.452, 609.8815, 9.003949, 5492.206, 576.9109, 9.459102, 5457.175, 99.93745, 99.99199, 99.80057, 99.9585, 99.85492, 99.22204
865.7767200000001, 59.970334121783374, 59.970694280107075, 59.97560216682584, 33.19684707839861, 33.22014947946341, 33.19971850654781, 0.9999811978984405, 0.99997646413349, 0.9999822395633833, 9330.627536974785, 9328.117171463882, 9331.228379112565, 240.93395961202077, 61.077423345315765, 55.238065608481065, 9339.502428902326, 9332.51716374296, 9326.520952393606, 282.83845229493267, 282.2763434749847, 282.6072499724746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.7365, 9.111064, 5499.519, 602.8402, 9.123302, 5499.988, 595.2034, 9.236701, 5497.802, 613.3287, 1.789091, 1097.215, 603.873, 9.106219, 5499.177, 583.1735, 9.390248, 5476.203, 99.99214, 99.99732, 99.95864, 99.74543, 99.98472, 99.5657
868.20896, 59.97296086972884, 59.970934498348925, 59.97324307669524, 33.17614855355794, 33.24050460591609, 33.18883676243668, 0.9999837875927804, 0.9999777709664844, 0.9999814631862821, 9337.662418775193, 9329.15616831538, 9338.333978673343, 239.06255480862683, 61.2189894511755, 55.828299324799445, 9337.775316265797, 9331.897879328637, 9330.992826990747, 282.7913086085842, 282.3541229102191, 282.7807585111991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.5196, 9.113028, 5499.675, 602.8792, 9.12275, 5500.048, 595.184, 9.236885, 5497.795, 607.0371, 1.810971, 1099.471, 603.8348, 9.107133, 5499.228, 583.1536, 9.390615, 5476.025, 99.99373, 100.0, 99.9596, 99.95006, 99.98647, 99.56269
870.6649600000001, 59.97745046555038, 59.971689875569915, 59.97241738072655, 33.18640483864139, 33.21111556947152, 33.1984324406327, 0.9999818366602305, 0.9999719886753373, 0.9999829244219367, 9324.751495489125, 9328.37824581812, 9330.646258750252, 238.2598113871062, 68.27076504554134, 54.27605900683875, 9331.373583141494, 9331.026470718798, 9329.89122108769, 282.7682549910332, 282.33022587922545, 282.82129287486583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.132, 9.209579, 5499.415, 609.0854, 9.019784, 5493.838, 601.4929, 9.144297, 5500.243, 600.9203, 1.830276, 1100.353, 597.731, 9.19315, 5499.979, 587.5672, 9.342088, 5484.223, 99.98795, 99.88605, 100.0, 100.0, 99.99821, 99.71175
873.0683600000001, 59.97281909380751, 59.972545293884956, 59.97559879784603, 33.19936599006177, 33.260523145857086, 33.22209387320915, 0.99998890849081, 0.9999790961696691, 0.999986443941291, 9334.877150046595, 9333.568802917242, 9326.732344460197, 236.50585926628582, 61.07100215378978, 50.66650102394419, 9331.689838137052, 9343.128422516758, 9336.585688877558, 282.7973955520475, 282.3589389195615, 282.60718870052835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.421, 9.113028, 5499.669, 602.918, 9.122197, 5499.992, 595.2034, 9.236701, 5497.854, 603.0563, 1.824025, 1100.06, 603.873, 9.106219, 5499.291, 589.3168, 9.315352, 5490.07, 99.99363, 99.99736, 99.95864, 100.0, 99.98469, 99.81587
875.4716000000001, 59.97656151745612, 59.97754748373817, 59.980858075766776, 33.15758475172618, 33.228555449707606, 33.19051969709439, 0.9999880566952396, 0.9999764293355027, 0.9999891906074689, 9334.56864992919, 9325.849299225396, 9325.828946093166, 236.42031139378832, 65.70608261625694, 47.71422131056647, 9323.150715145995, 9326.481900004548, 9336.507191429962, 282.6853167058225, 282.3654323970105, 282.7716632475919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.8262, 9.075192, 5497.6, 599.0659, 9.186298, 5499.74, 589.8069, 9.309042, 5489.219, 594.6675, 1.849582, 1099.625, 609.9388, 9.004314, 5492.313, 595.8179, 9.227638, 5498.2, 99.95495, 99.9988, 99.81062, 99.96452, 99.85582, 99.96683
877.86864, 59.975032912335216, 59.975987162645, 59.97482602089494, 33.16310416941477, 33.21415521141495, 33.1965852743485, 0.9999873502066612, 0.9999771066945369, 0.9999897241592753, 9328.373816412728, 9337.887214927345, 9333.408178586005, 235.0278594617139, 58.77681924683537, 51.24110855070421, 9334.906581803674, 9335.600560740042, 9326.350849667544, 282.83863389626265, 282.3745020932295, 282.709053413509, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.7562, 9.109636, 5499.524, 602.8402, 9.123118, 5499.922, 595.2034, 9.236701, 5497.914, 600.9397, 1.831379, 1100.303, 603.8539, 9.106768, 5499.169, 589.3962, 9.314437, 5490.064, 99.98826, 99.99718, 99.95864, 100.0, 99.9866, 99.81378
880.32888, 59.97814171482037, 59.978136902491364, 59.97517328163698, 33.19594279102672, 33.2484620736221, 33.23578049059544, 0.9999847451038957, 0.9999790889924894, 0.9999862738576414, 9333.708491805588, 9335.899707265367, 9336.036076298311, 240.13539257203365, 66.12874037934216, 52.502061970413706, 9341.157183218815, 9341.173242347926, 9337.616562532872, 282.71951518256185, 282.3668697229686, 282.71440883622785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4407, 9.113028, 5499.669, 602.8792, 9.122566, 5499.985, 595.2034, 9.236517, 5497.914, 600.8232, 1.830644, 1100.231, 603.8921, 9.106219, 5499.243, 595.7781, 9.228737, 5498.186, 99.99258, 99.99734, 99.95865, 100.0, 99.98483, 99.96451
882.82316, 59.98125503395938, 59.98130818744276, 59.9836179323524, 33.19938943458339, 33.22791303631603, 33.219887744464764, 0.9999847586310096, 0.999977534009599, 0.999986159067551, 9332.561333841419, 9331.271158689677, 9336.607448045475, 237.509775786251, 65.31277758858414, 48.031022942961044, 9344.614900357676, 9331.24939136667, 9341.603722610322, 282.79767036547446, 282.4514486158978, 282.7257464616167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.132, 9.209757, 5499.415, 609.0854, 9.0196, 5493.751, 601.4929, 9.144297, 5500.189, 607.2313, 1.811706, 1099.582, 597.7119, 9.201003, 5499.907, 600.9274, 9.162813, 5500.04, 99.98796, 99.88994, 100.0, 99.95885, 99.99501, 100.0
885.2767600000001, 59.98614961359955, 59.98299845481874, 59.98099811421763, 33.212499289547175, 33.23562041668416, 33.21823172356175, 0.9999860131923632, 0.9999789328681842, 0.9999855945768323, 9335.611444174443, 9348.598093713159, 9333.612632045262, 231.28468551046853, 61.620164563241815, 47.877061677078245, 9339.110620309044, 9333.895237113524, 9333.55703354763, 282.7974598399722, 282.43314669422415, 282.6744619752663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4604, 9.112849, 5499.727, 602.8792, 9.122566, 5499.985, 595.2034, 9.236885, 5497.972, 604.3768, 1.817774, 1099.857, 599.009, 9.187305, 5499.534, 595.798, 9.228371, 5498.198, 99.99268, 99.99832, 99.96066, 99.98563, 99.9951, 99.96573
887.7936800000001, 59.98774066365005, 59.9869588023221, 59.9880791714352, 33.150789277430604, 33.19920737512591, 33.18262941429629, 0.9999850992859909, 0.99997205529229, 0.9999881457214345, 9326.556376820496, 9331.482938419715, 9324.586324586397, 238.5557747044836, 65.34754762404691, 44.74096122696679, 9324.423936918543, 9326.367811254398, 9318.851323281056, 282.75847648915965, 282.43163091817087, 282.7135518984359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 607.0682, 9.04753, 5495.552, 597.665, 9.201771, 5499.17, 589.1081, 9.320455, 5489.16, 613.3093, 1.788539, 1097.013, 591.3027, 9.289942, 5493.095, 589.4758, 9.312972, 5490.198, 99.91772, 99.98546, 99.8015, 99.75474, 99.86995, 99.81417
890.19528, 59.9890361216452, 59.986686916697316, 59.9880352310386, 33.208284331888066, 33.24380976639934, 33.197451107613766, 0.9999843489904915, 0.9999757974352693, 0.9999844552485928, 9336.133113268128, 9330.803043889846, 9335.63529960638, 245.16987015869654, 58.273368041241156, 52.54646721385734, 9336.269175380601, 9337.273482285002, 9331.139843274672, 282.7378491101006, 282.4004170223904, 282.75272967022687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.6379, 9.112313, 5499.686, 602.8792, 9.122566, 5499.983, 595.2034, 9.236885, 5497.802, 607.076, 1.810419, 1099.37, 597.483, 9.204107, 5499.36, 595.798, 9.228188, 5498.252, 99.99279, 99.99832, 99.95864, 99.93915, 99.98688, 99.96681
892.6262800000001, 59.984182298216176, 59.98802614765575, 59.98093389933011, 33.19521290859733, 33.27484771879593, 33.22052844300355, 0.9999815333644735, 0.9999786377752404, 0.9999822941317865, 9339.454129171927, 9336.14257843644, 9342.859666535607, 237.68261916046595, 62.38802890571378, 56.69996391284985, 9340.262345722203, 9333.357479460059, 9334.237694981406, 282.81786141819634, 282.4027969897035, 282.7141150209196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.5196, 9.112671, 5499.686, 602.8792, 9.122566, 5499.931, 595.2034, 9.236517, 5497.856, 607.1148, 1.810603, 1099.558, 597.483, 9.203925, 5499.354, 595.798, 9.228371, 5498.252, 99.99268, 99.99734, 99.96079, 99.95838, 99.98685, 99.96571
895.0028400000001, 59.986719876818036, 59.98512483665732, 59.98583263462358, 33.185864802133565, 33.22781926064277, 33.226906188176315, 0.999983060403526, 0.9999733330310605, 0.9999859056690342, 9338.419274461949, 9336.835491878941, 9335.247991155915, 239.08869880024622, 65.62052825622652, 52.25762360570752, 9341.136834488481, 9337.344225414588, 9335.941471439977, 282.77361429448456, 282.4147401422879, 282.7614095021303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.1123, 9.209579, 5499.52, 609.1049, 9.019048, 5493.859, 601.4734, 9.144113, 5500.345, 600.6873, 1.831379, 1100.189, 603.7585, 9.115351, 5499.621, 600.2912, 9.162081, 5500.075, 99.98586, 99.88697, 100.0, 100.0, 99.98998, 99.99996
897.45888, 59.984613100069296, 59.98285201888013, 59.98851352748655, 33.20111443925682, 33.20393817782373, 33.212138212517594, 0.9999859538497067, 0.9999785138156236, 0.9999861009429085, 9338.410303306877, 9339.118209795388, 9339.381545682352, 243.30116392639547, 64.33904679660168, 55.4205398353688, 9339.954911651164, 9330.939341651965, 9334.432459604684, 282.8599683463208, 282.4590756478009, 282.7796037509891, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4604, 9.112492, 5499.623, 602.8597, 9.122934, 5499.931, 595.184, 9.236701, 5497.743, 603.8525, 1.823473, 1100.111, 601.565, 9.133979, 5499.979, 595.7781, 9.228737, 5498.131, 99.99173, 99.99926, 99.95755, 100.0, 99.99822, 99.96461
899.8341200000001, 59.98662294586121, 59.98617371431827, 59.98539099998926, 33.143706427501364, 33.20492380627028, 33.15859783313994, 0.9999872596499135, 0.9999781759516, 0.9999873426061744, 9323.138914974452, 9324.723050799621, 9327.38644693661, 242.9003224431715, 63.475954279719645, 48.87682481816046, 9327.19510074185, 9321.044122972682, 9331.492616752528, 282.80620067862577, 282.4259105283254, 282.8083953464713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.0179, 9.075727, 5497.49, 599.1437, 9.179667, 5499.761, 590.2728, 9.308306, 5489.618, 594.6287, 1.849398, 1099.692, 609.9197, 9.003766, 5492.363, 589.436, 9.313704, 5489.964, 99.96435, 100.0, 99.83394, 99.96318, 99.854, 99.81709
902.3459600000001, 59.98268692432445, 59.98707918380546, 59.983132127124485, 33.20909855043668, 33.22949751002076, 33.22608135937289, 0.9999861484682144, 0.9999749396076276, 0.9999872783566955, 9332.801303700142, 9333.160587725588, 9335.298444685093, 241.50708063028048, 57.80796349748289, 55.021783214094285, 9339.10643132933, 9342.097774641545, 9339.91790047728, 282.8539214797759, 282.40772970081457, 282.8624333775409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.7562, 9.109458, 5499.576, 602.8402, 9.122566, 5500.042, 595.2034, 9.236885, 5497.861, 601.0174, 1.830828, 1100.376, 603.873, 9.106402, 5499.232, 595.7582, 9.228737, 5498.131, 99.98836, 99.99937, 99.9597, 100.0, 99.98467, 99.96461
904.76408, 59.98294123015788, 59.98295493882875, 59.98115625932256, 33.21120385652572, 33.23025544910194, 33.22460579092847, 0.9999850564138263, 0.9999762189185118, 0.9999841014007783, 9338.032424670246, 9338.468218657876, 9342.66139870317, 234.42836989826583, 62.76025692637904, 51.93065962747278, 9342.767991347413, 9342.913469023359, 9337.537530639407, 282.7638337693618, 282.3438330572626, 282.7596908086198, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4604, 9.113563, 5499.617, 602.8792, 9.12275, 5500.043, 595.2034, 9.236885, 5497.855, 600.8038, 1.831379, 1100.24, 603.9302, 9.105672, 5499.285, 595.7582, 9.228554, 5498.125, 99.99153, 99.99718, 99.9596, 100.0, 99.9839, 99.96669
907.2027600000001, 59.98384168498343, 59.97557262722439, 59.97947447549599, 33.19969828397684, 33.24554024817316, 33.221928256122084, 0.9999852874951058, 0.9999770164087669, 0.9999846921456247, 9334.249882575012, 9335.155235284676, 9341.264816859873, 239.7600609965839, 69.15778349813763, 52.27987361131227, 9338.442856535174, 9335.862881281151, 9337.61486137321, 282.8606859212704, 282.3954350469157, 282.7621014121435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.1123, 9.209579, 5499.247, 609.027, 9.020337, 5493.801, 601.4929, 9.144297, 5500.24, 607.1148, 1.810787, 1099.511, 597.6737, 9.20155, 5499.955, 600.987, 9.161348, 5500.029, 99.98891, 99.88388, 100.0, 99.95411, 99.99496, 99.99912
909.6362, 59.97596762225324, 59.97905004565488, 59.976923362816954, 33.207978161923535, 33.26506376134592, 33.20709124921104, 0.9999836224767278, 0.999977901261601, 0.9999857772808731, 9327.82733164239, 9339.085249942209, 9341.235980472546, 238.08859187094185, 64.93496542875323, 52.1674841451304, 9339.512276268702, 9338.42591608202, 9338.791207510012, 282.73270039353673, 282.3413201202728, 282.7249401238565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.5196, 9.112492, 5499.628, 602.8792, 9.122566, 5499.925, 595.2034, 9.236885, 5497.915, 604.1049, 1.821083, 1099.931, 599.7338, 9.180731, 5499.832, 595.798, 9.228188, 5498.306, 99.99163, 99.99723, 99.9597, 99.99176, 99.99611, 99.96463
912.0684400000001, 59.9759766431638, 59.976584301827394, 59.97281593721588, 33.18132097786484, 33.202545582540154, 33.18735437795647, 0.9999861157020296, 0.9999809737751679, 0.9999861295315554, 9321.22642012727, 9331.776054887172, 9320.179426960825, 242.32251463427338, 60.19186368344231, 45.83809186807957, 9329.199203576816, 9326.544805193704, 9324.61102783893, 282.745804379902, 282.41315677846563, 282.5846119875137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.0377, 9.075727, 5497.733, 599.202, 9.179114, 5499.927, 590.3116, 9.307201, 5489.803, 613.2316, 1.789826, 1097.066, 591.2837, 9.289942, 5493.097, 589.4758, 9.313521, 5489.964, 99.9633, 99.9983, 99.81319, 99.76519, 99.87308, 99.82026
914.5274000000001, 59.977491003064536, 59.975174013542926, 59.972373314478006, 33.20734031559165, 33.225626253277326, 33.220355513252365, 0.9999850610548153, 0.9999750908605429, 0.9999836926499782, 9332.500440958676, 9335.208982920014, 9330.948784384196, 241.00609549483818, 67.40917231342337, 49.28657642687131, 9341.47079929579, 9333.126801765058, 9340.9421590065, 282.927289040667, 282.456697832316, 282.7019928204423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.7562, 9.109994, 5499.519, 602.8402, 9.122566, 5499.99, 595.2034, 9.236517, 5497.915, 607.3478, 1.811154, 1099.496, 597.5021, 9.203742, 5499.413, 595.7582, 9.228554, 5498.245, 99.99025, 99.99841, 99.96068, 99.95278, 99.98802, 99.96461
916.9341200000001, 59.97134434074438, 59.971819302817785, 59.975611948575995, 33.21367331403907, 33.21576572900533, 33.22901635393058, 0.9999839486626887, 0.9999749399200958, 0.9999833502571296, 9330.668998170286, 9330.97864326101, 9340.234079895117, 232.27425753906437, 65.71451756856004, 48.04005973773337, 9338.57167929604, 9337.200981371348, 9342.556486547519, 282.90405401957514, 282.34600594215163, 282.68602073836087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4604, 9.113384, 5499.664, 602.8792, 9.123118, 5499.93, 595.2228, 9.236701, 5497.862, 607.173, 1.810603, 1099.515, 597.5021, 9.203925, 5499.414, 595.7781, 9.228554, 5498.186, 99.99363, 99.99841, 99.95972, 99.95452, 99.98988, 99.96561
919.36296, 59.97799039926137, 59.9775940359648, 59.97579615578485, 33.215107931750104, 33.25942464924819, 33.23151125901775, 0.9999830580588762, 0.9999732040247717, 0.9999840356097736, 9331.877759909945, 9337.361516111288, 9334.259911854566, 243.4613370262523, 66.87686965432886, 51.08005288079585, 9339.657516676483, 9343.986390733902, 9341.239874187328, 282.8267140905185, 282.33774443732483, 282.6589112243507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.1123, 9.209579, 5499.357, 609.0854, 9.0196, 5493.912, 601.454, 9.144665, 5500.292, 600.8814, 1.830828, 1100.207, 603.7967, 9.108594, 5499.459, 600.7882, 9.154572, 5499.992, 99.98796, 99.88481, 100.0, 100.0, 99.986, 100.0
921.81528, 59.97431510938241, 59.97488147719983, 59.97536993445814, 33.22680609740406, 33.23602850638229, 33.22155110305629, 0.999982868721715, 0.9999769789156707, 0.9999859067791486, 9329.20500451322, 9337.237112878094, 9330.63211659475, 241.86914944208456, 68.82342894401586, 51.86961055970096, 9334.288950293898, 9341.356233189477, 9337.872931224867, 282.7070450903937, 282.39642557736136, 282.78377614603977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.421, 9.113028, 5499.681, 602.8986, 9.12275, 5500.043, 595.184, 9.236885, 5497.796, 604.4156, 1.819612, 1099.938, 601.5268, 9.143841, 5499.963, 595.7384, 9.228737, 5498.125, 99.99268, 99.99721, 99.96066, 100.0, 100.0, 99.96451
924.2771600000001, 59.97296315552366, 59.97393528661468, 59.972161613022344, 33.160785495032165, 33.21814602200352, 33.17899159445385, 0.9999888389279457, 0.9999730369998184, 0.9999868617150606, 9322.561796674665, 9320.545553717857, 9329.590169610256, 239.73422933489712, 65.21949326968024, 49.67192677783805, 9330.112915851929, 9320.003378928071, 9329.4240846593, 282.8025214394906, 282.51302427307195, 282.70666558014585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.0179, 9.077155, 5497.681, 599.2215, 9.187588, 5499.831, 589.9622, 9.307385, 5489.452, 594.7646, 1.848846, 1099.654, 609.9197, 9.004131, 5492.212, 589.4161, 9.313888, 5489.909, 99.96603, 99.99552, 99.8163, 99.96717, 99.85585, 99.81707
926.6784000000001, 59.97594992067184, 59.97232591059957, 59.971807305754425, 33.18886008306923, 33.23568144037615, 33.243654310980745, 0.9999863496121536, 0.9999743223507821, 0.9999839471996477, 9338.202988903868, 9338.741572704334, 9336.98544074023, 247.79989615138265, 60.663077766586866, 46.98201053484672, 9332.021576625271, 9338.112830344675, 9341.187724747153, 282.79618952753606, 282.4830526594964, 282.66325844194114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.835, 9.107495, 5499.489, 602.8597, 9.122382, 5499.93, 595.2034, 9.236701, 5497.856, 600.9785, 1.830828, 1100.25, 603.8348, 9.106768, 5499.393, 595.7582, 9.228554, 5498.125, 99.9893, 99.99732, 99.96066, 100.0, 99.98452, 99.96557
929.0604000000001, 59.97732445895817, 59.97490337029458, 59.97718317345109, 33.172759436826695, 33.241555263458224, 33.216055734945364, 0.9999868304073193, 0.9999751690201444, 0.9999878649504166, 9330.77840460275, 9337.839233113344, 9339.653193187338, 236.25806254754661, 65.68663324191448, 51.16280245416806, 9341.772902618099, 9342.672866194906, 9336.220861714539, 282.6499600762346, 282.4659442819241, 282.7111378022643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4604, 9.113028, 5499.623, 602.8792, 9.122566, 5499.983, 595.2034, 9.236701, 5497.972, 600.9203, 1.831012, 1100.348, 603.8158, 9.107133, 5499.234, 595.7582, 9.22892, 5498.185, 99.99163, 99.99829, 99.9597, 100.0, 99.98647, 99.96557
931.5712400000001, 59.973856096354595, 59.97549847579199, 59.97524999383492, 33.220936344677554, 33.246638034991385, 33.245802981934155, 0.9999861007349835, 0.9999738447160017, 0.9999845769592265, 9325.268998637985, 9344.230373955015, 9340.479193062847, 240.73640386531133, 70.52430391137818, 46.626801606845675, 9339.479080204053, 9340.520689589193, 9340.989494108671, 282.6527223778111, 282.4179910131547, 282.7691459013919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.132, 9.209579, 5499.415, 609.0854, 9.0196, 5493.647, 601.5123, 9.144665, 5500.182, 607.1536, 1.810971, 1099.539, 597.4639, 9.202829, 5499.717, 600.8677, 9.16025, 5500.181, 99.98796, 99.88619, 100.0, 99.95497, 99.99135, 99.99912
933.9962800000001, 59.97994435353562, 59.98162165267492, 59.97879249994989, 33.21111275162119, 33.254706929361525, 33.19933448745915, 0.9999835605499608, 0.9999760811453935, 0.9999863515732136, 9329.999993794434, 9338.151082674862, 9339.446643527546, 237.02149597691596, 61.441060854951274, 54.85557953493844, 9341.077932584558, 9339.852404605608, 9336.84159141186, 282.7646420704095, 282.4056978444034, 282.6638039232724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4604, 9.113384, 5499.669, 602.8986, 9.122382, 5499.931, 595.2034, 9.236885, 5497.796, 603.7166, 1.821083, 1100.064, 600.2488, 9.169226, 5499.842, 595.7781, 9.228554, 5498.305, 99.99362, 99.99922, 99.95853, 100.0, 99.99657, 99.96778
936.3724000000001, 59.98064615198174, 59.97662301621295, 59.98233388085813, 33.171451679510625, 33.21587983071878, 33.179225070077244, 0.9999859539507105, 0.999979201575495, 0.9999890105543146, 9316.557726893068, 9324.968656676005, 9329.703389593371, 234.5604409302423, 61.22632674634815, 48.187568711988206, 9326.164243643521, 9327.508822549009, 9323.770480216881, 282.7439483524926, 282.49320785672404, 282.82090761901804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.088756, 5498.157, 599.7079, 9.171378, 5500.122, 591.0881, 9.301863, 5490.923, 613.0181, 1.79001, 1097.071, 591.3791, 9.289211, 5493.089, 589.4559, 9.313521, 5490.018, 99.9767, 99.99831, 99.84931, 99.74809, 99.87314, 99.81612
938.8904400000001, 59.98149679449482, 59.98083906375748, 59.981499675563335, 33.173277515076066, 33.24457007359024, 33.22247602735141, 0.9999844601265083, 0.999978154063465, 0.9999873142467255, 9341.528060022423, 9332.76329274747, 9331.15951975651, 239.8216748116795, 62.96585393093483, 54.25018648167361, 9340.110375221173, 9329.116419030115, 9335.099967885619, 282.8565744262331, 282.4337639977303, 282.6770393071052, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.7562, 9.110351, 5499.691, 602.8792, 9.122934, 5499.99, 595.2228, 9.236701, 5497.803, 607.2896, 1.810787, 1099.283, 597.5211, 9.203742, 5499.477, 595.7781, 9.228371, 5498.187, 99.9911, 99.99841, 99.96079, 99.93343, 99.98688, 99.96562
941.3155200000001, 59.98281587834137, 59.985483948276254, 59.98488524187118, 33.20057402916062, 33.22864609183837, 33.206874942722976, 0.9999857720778236, 0.9999779666528466, 0.9999847682202699, 9330.730218701525, 9335.9810515605, 9333.648350215508, 236.23746377310226, 68.68329433008148, 52.64349010556475, 9341.51765788424, 9340.133861041892, 9335.745550358017, 282.75213036411293, 282.44735828203545, 282.754349707353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4999, 9.113028, 5499.738, 602.918, 9.122013, 5499.924, 595.2228, 9.236701, 5497.863, 607.173, 1.810971, 1099.428, 597.5021, 9.203925, 5499.413, 595.7781, 9.228737, 5498.132, 99.99363, 99.99843, 99.95975, 99.9607, 99.98696, 99.96463
943.74688, 59.98721799355968, 59.986004568235096, 59.98828405057352, 33.20263482875003, 33.242076389822415, 33.2178322295841, 0.9999835656525755, 0.9999745705416367, 0.9999855672520028, 9321.882951617326, 9344.901877740089, 9334.956505135648, 242.68590101985046, 67.78594442111853, 53.80072980425297, 9328.630929976089, 9342.004907500908, 9334.044287565468, 282.83363307533267, 282.47431062997777, 282.75649849104644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.1123, 9.209757, 5499.41, 609.0465, 9.019416, 5493.795, 601.4734, 9.144113, 5500.299, 600.9979, 1.831012, 1100.236, 603.8348, 9.107133, 5499.445, 601.4642, 9.153108, 5500.089, 99.98795, 99.88699, 100.0, 100.0, 99.98617, 100.0
946.1825200000001, 59.98460928267686, 59.983205309252234, 59.98381845968035, 33.200357186223286, 33.241450999130045, 33.191950704172754, 0.9999863129901577, 0.9999808494983671, 0.9999861045885241, 9330.022456868437, 9338.485915341991, 9337.858855138798, 236.4732386606729, 62.4751373062104, 47.83864146994142, 9332.92508089077, 9335.726605502698, 9338.149980934953, 282.7908247049611, 282.44886893750174, 282.80982550995066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.5393, 9.111957, 5499.611, 602.8792, 9.12275, 5499.982, 595.2228, 9.236885, 5497.855, 604.3962, 1.821267, 1100.122, 601.069, 9.145119, 5500.188, 595.7384, 9.228737, 5498.244, 99.99259, 99.99625, 99.95862, 100.0, 100.0, 99.96666
948.5788400000001, 59.98327775993433, 59.981405547387816, 59.9820745955467, 33.15834674510871, 33.201448674941275, 33.156107045226356, 0.9999916474324864, 0.9999800478355381, 0.9999895511453802, 9330.909237330672, 9326.233551528936, 9320.733281583067, 237.40314040828525, 62.606225042175765, 42.21463510258309, 9321.665457918913, 9315.025692121028, 9322.609595146801, 282.83333348839204, 282.44679913213855, 282.76715107778057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.4659, 9.090541, 5498.25, 600.3888, 9.170826, 5500.183, 591.1075, 9.300942, 5491.154, 594.9976, 1.849398, 1099.625, 609.9006, 9.005045, 5492.161, 589.4161, 9.313888, 5490.071, 99.97734, 100.0, 99.84648, 99.96492, 99.85607, 99.816
950.9800000000001, 59.9820184025988, 59.982661839732025, 59.98260429959716, 33.21149504852441, 33.23892657242996, 33.221251959068304, 0.9999843548922424, 0.9999775612849185, 0.9999873657748292, 9332.093366789524, 9336.807929007035, 9339.27372728494, 242.36217146838953, 66.5640124811913, 51.73879658780152, 9339.730113414806, 9329.672836326261, 9340.855826378109, 282.8037637794386, 282.4347120778648, 282.675480232719, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.0716, 9.103569, 5499.465, 602.8207, 9.123302, 5499.983, 595.2034, 9.236701, 5497.967, 601.0756, 1.831379, 1100.235, 603.8921, 9.106219, 5499.228, 595.7384, 9.22892, 5498.297, 99.98887, 99.99922, 99.96164, 100.0, 99.98455, 99.9634
953.3752000000001, 59.97926713138793, 59.97765911391121, 59.98020273072307, 33.18128241938101, 33.25212181086333, 33.21108790960388, 0.9999866178494582, 0.9999769900489958, 0.9999868112587053, 9338.228059489595, 9341.797792889767, 9343.30284635811, 236.76997424012438, 65.66074262351503, 49.969795535315825, 9337.082567655221, 9335.607801604758, 9338.89738136785, 282.86444502248645, 282.494545138598, 282.7831134239413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.5196, 9.112313, 5499.623, 602.8792, 9.12275, 5499.924, 595.184, 9.236701, 5497.802, 600.8232, 1.831379, 1100.4, 603.8539, 9.106768, 5499.243, 595.7384, 9.229103, 5498.124, 99.99173, 100.0, 99.95864, 100.0, 99.98483, 99.96549
955.8373200000001, 59.983554581214854, 59.98146137700697, 59.981551469495436, 33.204114396697044, 33.24577936928775, 33.21241475640378, 0.9999830406402875, 0.999971617142399, 0.9999858293811749, 9329.884663061875, 9336.353204351604, 9339.902854768903, 238.90666337744477, 71.6576936078709, 44.965178734037636, 9331.571122763076, 9337.73182786753, 9336.91544016374, 282.86080707045716, 282.55254013370325, 282.83427603277113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.1123, 9.209935, 5499.472, 609.0854, 9.019784, 5493.898, 601.4929, 9.144297, 5500.292, 607.076, 1.810603, 1099.234, 597.4639, 9.20429, 5499.411, 602.0606, 9.138092, 5500.106, 99.98501, 99.88765, 100.0, 99.95099, 99.98789, 99.99768
958.25872, 59.98173147568437, 59.982198051971444, 59.98325115737274, 33.20502171617647, 33.22939379831912, 33.19217281543922, 0.9999868569852041, 0.9999751971463815, 0.9999872294301181, 9333.986041296612, 9336.250080190839, 9332.353103140273, 236.4931966276008, 65.28337997279414, 52.204227113196794, 9338.45336229953, 9337.625397164304, 9337.121766382104, 282.7676343990316, 282.471370704805, 282.80378598387466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.5196, 9.113741, 5499.623, 602.8986, 9.122382, 5499.931, 595.2034, 9.236885, 5497.907, 602.2796, 1.826599, 1100.068, 601.5078, 9.150781, 5500.126, 595.7384, 9.22892, 5498.125, 99.99248, 99.99828, 99.96055, 100.0, 100.0, 99.96668
960.7305200000001, 59.97680414368263, 59.979844188535075, 59.9827478725627, 33.16497412050381, 33.190123545310335, 33.17216856854823, 0.9999862570128137, 0.9999840979926642, 0.999987406128905, 9319.82579858436, 9319.800955365674, 9320.380549365696, 242.83262927050055, 64.37946026155123, 51.00668276832363, 9319.113551740906, 9321.95902293108, 9325.592341666757, 282.8450544040835, 282.4919729701175, 282.8261155971258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.6379, 9.110707, 5499.15, 600.8752, 9.153695, 5500.213, 592.1752, 9.286769, 5491.813, 611.9694, 1.7924, 1097.269, 591.608, 9.288298, 5493.1, 589.4559, 9.313888, 5489.964, 99.98814, 100.0, 99.86781, 99.76871, 99.87344, 99.81709
963.1392800000001, 59.97789500928478, 59.97936087671941, 59.9844830686128, 33.22604296845635, 33.26351043024643, 33.21448468386088, 0.999985649559881, 0.9999754084074383, 0.9999842428391505, 9335.287940578635, 9337.46398306594, 9336.118792533314, 235.46392508898953, 64.1654125148807, 50.39047144128699, 9330.137789834378, 9334.738872966947, 9337.857601481783, 282.6606389127247, 282.1600201254846, 282.5712701168011, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.0574, 9.09643, 5499.239, 602.7429, 9.124961, 5499.983, 595.2034, 9.236885, 5497.862, 607.173, 1.810971, 1099.568, 597.5021, 9.204107, 5499.418, 595.7582, 9.228737, 5498.245, 99.98476, 99.99723, 99.95972, 99.95937, 99.98486, 99.96669
965.59536, 59.982435092089574, 59.979231307381426, 59.983158240886866, 33.20994353510552, 33.21499038844437, 33.17437139430668, 0.9999856751227804, 0.999979439712697, 0.9999831379717607, 9331.336485252832, 9339.946929722468, 9326.47944699528, 235.69927529051256, 63.63159931598786, 50.52570026236481, 9338.033197104474, 9335.574533321258, 9332.198740036007, 282.7474186795892, 282.4143932142941, 282.68202425192766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4407, 9.113028, 5499.623, 602.8597, 9.123118, 5500.04, 595.2228, 9.236701, 5497.802, 607.173, 1.810603, 1099.563, 597.483, 9.203925, 5499.303, 589.3764, 9.314254, 5489.895, 99.99173, 99.99708, 99.95864, 99.95804, 99.98881, 99.81486
968.0790800000001, 59.974950789754054, 59.97502785247222, 59.97360466625654, 33.1802251085027, 33.25149702628991, 33.201124922593905, 0.999980329478967, 0.9999777247020952, 0.9999817115630227, 9328.253334209363, 9333.278620973255, 9339.517689477078, 228.43831575278864, 62.741235634293844, 50.78850700780367, 9335.279527952443, 9335.178294815443, 9331.484512536243, 282.8670030590584, 282.41864122937426, 282.67930664455605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.1123, 9.209579, 5499.299, 609.1243, 9.019048, 5493.912, 601.4734, 9.144665, 5500.232, 600.9591, 1.830644, 1100.284, 603.8539, 9.107315, 5499.226, 583.253, 9.389333, 5478.831, 99.98796, 99.88885, 100.0, 100.0, 99.98635, 99.58845
970.4796000000001, 59.97284118018191, 59.97522621025419, 59.978510811332015, 33.21591450896539, 33.243629603800265, 33.19785459833327, 0.999985725938978, 0.9999771541964337, 0.9999884198540314, 9338.162264863191, 9336.586149419301, 9329.473363896725, 233.74439552139847, 67.20906072719299, 47.79992956793649, 9335.671172891358, 9327.341169496749, 9334.885232232458, 282.7201688749217, 282.39046784827525, 282.6135535359144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.4999, 9.113384, 5499.732, 602.8792, 9.122197, 5499.93, 595.2034, 9.236701, 5497.802, 605.8138, 1.818141, 1100.005, 597.483, 9.20429, 5499.417, 589.3962, 9.31462, 5489.896, 99.99373, 100.0, 99.95864, 99.99216, 99.988, 99.81585
972.8776, 59.976273802971534, 59.97653860636202, 59.974817917055795, 33.16227021551296, 33.22905271440327, 33.17961153824924, 0.9999884455419381, 0.9999811025509366, 0.9999865421712667, 9317.597946402793, 9334.927717277878, 9321.160281290748, 239.89078299503217, 56.52408403702793, 47.51257547252828, 9326.06318308295, 9331.420199613149, 9322.08798758519, 282.82284743890415, 282.48031596108626, 282.600242670931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.6182, 9.110886, 5499.243, 601.5172, 9.153143, 5500.315, 592.1752, 9.277933, 5492.868, 596.6288, 1.844801, 1099.638, 592.0085, 9.285193, 5493.166, 595.7185, 9.228188, 5497.959, 99.98972, 100.0, 99.8798, 99.96568, 99.8775, 99.96561
975.31712, 59.97337427997015, 59.973072739270286, 59.975693076200976, 33.170566718422556, 33.23813456314288, 33.200514515467916, 0.9999874595606488, 0.9999842825260863, 0.9999873587686698, 9330.630023305575, 9342.02413650648, 9333.25521554908, 233.28851105055583, 60.747569437725815, 42.892877523469, 9327.483817265738, 9335.987047673027, 9328.802351754339, 282.7985772815588, 282.47455179742906, 282.7103663083048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.4122, 9.081796, 5499.04, 602.5678, 9.127724, 5500.024, 595.1646, 9.236517, 5497.973, 601.0174, 1.83046, 1099.95, 597.5021, 9.204656, 5499.459, 589.3962, 9.314437, 5489.949, 99.97196, 99.99972, 99.9597, 99.99409, 99.98876, 99.81693
977.77444, 59.97461074084991, 59.97329264039989, 59.972011371372865, 33.18050564865565, 33.224597531280615, 33.20490858434567, 0.9999852068469768, 0.9999770214842669, 0.9999858950227067, 9323.755472731245, 9345.233374494763, 9333.511895138563, 237.76399802973265, 59.759266849688856, 50.85941891285893, 9334.981625710177, 9345.219405482394, 9325.993942012776, 282.6405278573224, 282.3929532354614, 282.80793630173986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 603.5393, 9.112313, 5499.617, 602.8402, 9.123302, 5499.982, 595.2228, 9.236885, 5497.919, 600.9591, 1.830828, 1100.207, 597.4639, 9.204473, 5499.403, 589.3764, 9.314437, 5489.954, 99.99268, 99.99718, 99.96079, 100.0, 99.98775, 99.81486
980.2634400000001, 59.97289462380305, 59.97333817899285, 59.976188354988444, 33.187352606225836, 33.245060040514154, 33.19703390244317, 0.9999818747322641, 0.9999775640276929, 0.9999829748446556, 9327.52813486569, 9337.576118528465, 9336.351836241938, 236.8287071898029, 66.47573386991189, 55.65629525508757, 9330.34526196978, 9331.434324974944, 9338.329071102653, 282.73529610611615, 282.2708039667816, 282.76211090421157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 0 0), 5500.0, 600.0, 597.1123, 9.209935, 5499.357, 609.1438, 9.018679, 5493.905, 601.4929, 9.144481, 5500.292, 607.1342, 1.810971, 1099.569, 603.8158, 9.107498, 5499.295, 583.1138, 9.389699, 5478.705, 99.98891, 99.88768, 100.0, 99.95937, 99.98647, 99.58416
