TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1132.92812, 59.97067721487902, 59.97226453701786, 59.96832137776529, 28.157067056421802, 28.18809616290448, 28.147753011093865, 0.9999879437156326, 0.9999844720635661, 0.9999803792289067, 7894.131485929101, 7898.096276178903, 7900.094413655247, 199.42662365180414, 43.51538094510488, 38.21942817281342, 7896.998656250502, 7901.129583355502, 7897.254339189428, 282.6863729089479, 282.2342212849547, 282.4611286315145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3434, 9.220643, 5498.938, 609.0465, 9.019968, 5493.914, 601.1434, 9.150002, 5500.324, 599.794, 1.834321, 1100.257, 594.9651, 1.848659, 1099.84, 590.4897, 9.300154, 5493.347, 99.97728, 99.88578, 100.0, 100.0, 99.96125, 99.86548
1135.5132800000001, 59.96976584430408, 59.97195073133239, 59.97057531305365, 28.15491277068678, 28.173645818821292, 28.111409265568327, 0.9999888583443909, 0.9999830335819418, 0.9999896385644979, 7900.472326517238, 7901.141724039098, 7896.284304106616, 198.892310810842, 44.88066552718237, 37.040368034394305, 7900.658764169933, 7908.133122160871, 7899.460736713374, 282.46316173354575, 282.2916181776608, 282.5061989099906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6127, 9.126948, 5499.955, 602.7819, 9.12404, 5500.027, 594.8734, 9.241118, 5497.613, 605.9302, 1.814832, 1099.821, 595.7662, 1.846102, 1099.739, 596.0565, 9.224524, 5498.362, 99.99778, 100.0, 99.95519, 99.98142, 99.96795, 99.97102
1137.99604, 59.97756004019696, 59.97723923996358, 59.97592979295726, 28.13238399601559, 28.164934427474964, 28.124226626551614, 0.9999903513654954, 0.9999850532129225, 0.9999902395037676, 7892.201454666836, 7900.78849902564, 7890.913942364315, 200.5779583566664, 51.90289271582674, 38.159715552273155, 7895.672553855547, 7901.433982390887, 7891.4228322898825, 282.63741774950705, 282.22635963036663, 282.50142047111416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.3334, 9.074656, 5497.681, 598.4238, 9.196797, 5499.419, 588.8557, 9.323584, 5488.556, 612.319, 1.792952, 1097.643, 588.6323, 1.864912, 1097.751, 602.3787, 9.130767, 5499.891, 99.95644, 99.99371, 99.79097, 99.80013, 99.81029, 99.99662
1140.4339200000002, 59.98192652828417, 59.982375328327976, 59.98637402701084, 28.14322013170341, 28.180975215146677, 28.155222773088745, 0.9999892602506723, 0.9999798993222644, 0.9999883389581613, 7905.139892362452, 7902.735857604477, 7898.477572360742, 203.52163100523603, 47.1835399204397, 45.93135127870846, 7906.229038179259, 7904.407161106623, 7904.432291381384, 282.56275598834617, 282.17100446114614, 282.5056210824766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6127, 9.126234, 5499.955, 602.8013, 9.123856, 5499.967, 594.8734, 9.241302, 5497.561, 606.1245, 1.814648, 1099.788, 594.7744, 1.848476, 1099.618, 596.0366, 9.224708, 5498.357, 99.99778, 99.99896, 99.95424, 99.96786, 99.96965, 99.97199
1142.8780800000002, 59.98437693214833, 59.98442403837686, 59.988464590475765, 28.142142495838854, 28.173571671388082, 28.14744540821824, 0.999989484298673, 0.9999818630052506, 0.9999869356725857, 7902.356600364935, 7905.2344807134305, 7890.529775605497, 202.0778275782859, 45.011722383408824, 39.47499108472584, 7902.94928963098, 7898.242924130033, 7900.962915260585, 282.5198211399441, 282.2074415077334, 282.37864210590334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6522, 9.126591, 5500.071, 602.8013, 9.123856, 5500.02, 594.9122, 9.241302, 5497.561, 606.0468, 1.81428, 1099.923, 588.5178, 1.865278, 1097.867, 596.0565, 9.224708, 5498.476, 99.99874, 99.99896, 99.95315, 99.99159, 99.80453, 99.96774
1145.3150400000002, 59.9860659813872, 59.98703495068532, 59.98720602602225, 28.124873749876777, 28.188939507282697, 28.150402016271165, 0.9999838466211515, 0.9999836048957069, 0.9999834190873927, 7893.683234415287, 7909.811945994045, 7902.795381699236, 201.6951902317935, 46.738778980783536, 39.432115350429285, 7898.489538322417, 7898.977792095776, 7902.285418886651, 282.54725954529266, 282.24760617957065, 282.4905018285776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3434, 9.220822, 5498.932, 609.0854, 9.019968, 5493.757, 601.124, 9.149634, 5500.263, 599.6193, 1.834689, 1100.22, 583.1769, 1.877331, 1095.948, 592.0803, 9.274516, 5495.521, 99.97834, 99.88699, 100.0, 100.0, 99.6302, 99.91716
1147.72204, 59.98534097367888, 59.98645853513782, 59.98400479748925, 28.150042822549292, 28.18103174462878, 28.170324511742727, 0.9999865069191032, 0.999983238093863, 0.9999886898953005, 7899.57403135261, 7896.027011358035, 7900.580175962604, 196.96959559443926, 42.96585111349759, 36.740662000283464, 7905.502997808027, 7902.774811853839, 7897.833501568701, 282.5167394432213, 282.0869076422896, 282.44348896467676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6522, 9.126234, 5500.066, 602.8013, 9.123672, 5499.966, 594.8734, 9.241302, 5497.561, 605.9302, 1.815016, 1099.763, 588.6323, 1.865643, 1097.822, 596.0366, 9.224891, 5498.476, 100.0, 99.99797, 99.95422, 99.9753, 99.8006, 99.96872
1150.21468, 59.9789786345002, 59.97917656523304, 59.981272390781626, 28.135068036612076, 28.15829036620348, 28.149182520010893, 0.9999875876176418, 0.9999797378871981, 0.9999869414512411, 7893.265352880506, 7899.654646006288, 7892.912523654772, 204.53941521939373, 52.394067679590535, 34.230985562839805, 7892.077520849189, 7896.062249645574, 7890.817960836896, 282.54734573974787, 282.16572116377284, 282.4118899800261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.8459, 9.070017, 5498.494, 598.0153, 9.205639, 5499.217, 588.8751, 9.3234, 5488.614, 612.2996, 1.793687, 1097.764, 594.8888, 1.848476, 1099.776, 602.3588, 9.130584, 5499.889, 99.95443, 99.98908, 99.79159, 99.79534, 99.97079, 99.99758
1152.67084, 59.981209673037974, 59.98398506999689, 59.98064054624399, 28.1523987296941, 28.19722675947497, 28.162394884290478, 0.9999892590086572, 0.9999835875938472, 0.9999886960017074, 7898.967693663671, 7893.9933977110995, 7897.031855770875, 204.4177966212751, 49.23234986082025, 36.47156043572596, 7900.158595910556, 7899.365387200794, 7904.384215155791, 282.66525940272527, 282.28217822289366, 282.4838434669384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126412, 5500.013, 602.7819, 9.12404, 5500.08, 594.8928, 9.241302, 5497.673, 605.9691, 1.814832, 1099.73, 588.6895, 1.865278, 1097.861, 596.0167, 9.225074, 5498.417, 99.99864, 100.0, 99.95528, 99.9735, 99.80411, 99.96872
1155.1931200000001, 59.97786194734991, 59.97693452836366, 59.98189009617628, 28.13004063770733, 28.166184291281024, 28.147391015397307, 0.9999856430791029, 0.9999823961938362, 0.9999887514560144, 7893.798273391276, 7897.4666602117595, 7894.750807873095, 197.97690164840105, 48.458277020107744, 42.531063565755176, 7901.385320812862, 7903.833231535703, 7896.315174535477, 282.50411180968285, 282.2225085210855, 282.5289627336402, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126591, 5500.008, 602.8013, 9.123856, 5499.961, 594.8734, 9.241487, 5497.619, 606.1633, 1.814648, 1099.85, 595.0223, 1.848476, 1099.631, 596.0167, 9.225074, 5497.995, 99.99874, 99.99896, 99.95531, 99.96692, 99.98003, 99.96214
1157.5942, 59.98126417127669, 59.978732111037196, 59.98320547786794, 28.144422556066985, 28.156949561366723, 28.150341732375328, 0.9999890112360148, 0.9999876885821632, 0.9999838330462475, 7897.121351514888, 7905.659603956382, 7900.669033672915, 201.77770839616414, 43.835653884302076, 41.07163733912921, 7899.029920792356, 7903.462131074039, 7898.4591338865475, 282.56453427998116, 282.23645673838456, 282.5477484685502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3434, 9.221001, 5498.885, 609.0076, 9.020889, 5493.685, 601.1628, 9.150187, 5500.25, 600.5125, 1.830276, 1100.368, 598.7228, 1.839345, 1099.97, 593.0146, 9.260782, 5496.664, 99.97833, 99.88686, 100.0, 100.0, 99.99561, 99.93793
1160.06904, 59.97428832769747, 59.97559120202727, 59.97272265721026, 28.142727847448604, 28.187731301598735, 28.143286821284622, 0.9999882037288098, 0.9999801223749645, 0.999986904297282, 7900.271246979897, 7911.58237679153, 7897.555838233271, 200.05507690352283, 56.03834684193089, 41.454587758174966, 7901.51854423606, 7903.382745618656, 7901.373200294872, 282.5413429408719, 282.1789858838983, 282.51011463378313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126948, 5499.909, 602.8207, 9.123672, 5500.026, 594.8928, 9.241302, 5497.559, 605.9691, 1.815016, 1099.603, 600.9355, 1.830396, 1100.033, 596.0167, 9.225074, 5498.296, 99.99969, 99.99695, 99.95424, 99.97357, 100.0, 99.97087
1162.47576, 59.97293221293629, 59.973774712627524, 59.97095808235638, 28.109432977484204, 28.149450792832905, 28.13000918672684, 0.9999884152899549, 0.999980078401587, 0.9999908912121677, 7883.948994462843, 7892.142016813126, 7897.535521389786, 199.49450665495283, 54.68608261764939, 38.816628662068524, 7895.375465741962, 7898.146112615874, 7901.558075166663, 282.54455195425845, 282.25133731113857, 282.5537362277413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 606.3585, 9.066091, 5496.184, 597.023, 9.21577, 5499.063, 588.584, 9.325608, 5488.443, 612.0859, 1.793504, 1097.845, 607.3446, 1.809759, 1099.391, 602.3588, 9.131316, 5500.104, 99.94462, 99.98156, 99.78427, 99.80273, 99.94833, 99.99757
1164.90588, 59.97081681389413, 59.970721502902, 59.97318052555336, 28.140741465050596, 28.17744406018909, 28.167134947633738, 0.9999891350572658, 0.9999768892229016, 0.9999899090156606, 7894.485954469432, 7898.331464995756, 7893.086149296541, 197.14329956967822, 49.24119936788429, 35.702318708660755, 7900.868921746314, 7904.049458964222, 7899.07592174104, 282.6123654442537, 282.30025874741955, 282.54744032436344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6522, 9.126234, 5500.013, 602.7819, 9.124224, 5499.968, 594.8928, 9.241302, 5497.613, 606.0856, 1.814832, 1099.836, 600.9927, 1.830396, 1100.148, 595.9968, 9.225257, 5498.301, 99.99979, 99.99896, 99.95422, 99.9775, 100.0, 99.9677
1167.33788, 59.97185645080143, 59.97238757133464, 59.97215891777073, 28.13789236918015, 28.170600069354133, 28.151093424026577, 0.9999896769833588, 0.9999782253693075, 0.9999881377826173, 7900.79361213783, 7903.987852625097, 7895.187535443869, 194.37292978060486, 48.71622985456054, 37.10335888656209, 7893.243502803733, 7895.896053808744, 7899.268864920869, 282.61958503787065, 282.2540459822254, 282.60138972958407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6522, 9.127127, 5500.123, 602.8207, 9.124224, 5500.131, 594.8734, 9.241302, 5497.619, 605.9885, 1.815016, 1099.788, 607.4781, 1.81049, 1099.335, 595.9968, 9.225257, 5498.296, 99.99789, 99.99787, 99.95422, 99.97797, 99.93814, 99.96869
1169.79988, 59.96549435057677, 59.966347724217925, 59.96872748246482, 28.133377256848448, 28.183956722352967, 28.14995229848346, 0.99998786585978, 0.9999808265612063, 0.9999872830913136, 7894.146293003991, 7901.347787333851, 7900.343918448453, 193.20008875949998, 47.01657359942192, 39.1891829865267, 7902.8613773531315, 7906.209182563335, 7903.4723432054, 282.5782400552327, 282.2509280616937, 282.51209201189164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3434, 9.220822, 5498.77, 609.0854, 9.020153, 5493.7, 601.124, 9.150002, 5500.224, 600.5319, 1.830092, 1100.214, 610.9688, 1.796975, 1098.535, 592.955, 9.261698, 5496.656, 99.97623, 99.88885, 100.0, 100.0, 99.86541, 99.92585
1172.2003200000001, 59.96646724128823, 59.96377018654069, 59.96559973914257, 28.13466848618482, 28.178030780287095, 28.139328640784214, 0.9999869274869491, 0.9999784783068033, 0.9999888271235364, 7899.132507072981, 7900.7996723892975, 7906.057291691878, 197.89971226472494, 46.05755905406295, 35.444132696639144, 7899.613608167237, 7904.4271944077955, 7898.785142977164, 282.6497048763664, 282.23012198028397, 282.66438573386154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6127, 9.126769, 5500.065, 602.8013, 9.123856, 5500.079, 594.8928, 9.240934, 5497.39, 606.0468, 1.814832, 1099.531, 607.44, 1.809759, 1099.434, 596.0167, 9.225257, 5498.409, 99.99979, 99.99799, 99.95422, 99.96779, 99.94148, 99.96966
1174.60212, 59.96607744385227, 59.96748677874585, 59.97114492850188, 28.11510664611746, 28.143696615168405, 28.131233446446455, 0.9999886238824227, 0.999974608958416, 0.9999891736473491, 7893.712853040703, 7898.237221349298, 7891.007535803301, 192.95815078528403, 52.29309296828524, 33.29687491461755, 7891.946407414212, 7890.274493506523, 7894.133110510354, 282.55963636414134, 282.38586155486297, 282.5811233762202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.6488, 9.079832, 5497.577, 597.5094, 9.210059, 5498.976, 588.681, 9.324688, 5488.378, 611.95, 1.793136, 1097.653, 601.1263, 1.830396, 1100.27, 602.3191, 9.13095, 5499.944, 99.95454, 99.98467, 99.78729, 99.78956, 100.0, 99.99758
1177.09408, 59.96969117780006, 59.96904428759807, 59.96605629872349, 28.13903970894001, 28.163967467632485, 28.131608180483003, 0.9999890074336656, 0.9999821608919007, 0.9999878940122605, 7894.843074366591, 7899.207859214022, 7904.212444804154, 195.59515150974357, 47.49853953679087, 38.32232573647843, 7895.940510791371, 7898.178243445628, 7906.265924454397, 282.4749977343208, 282.1308408740174, 282.61924568644787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.593, 9.127127, 5500.065, 602.8013, 9.12404, 5500.021, 594.8734, 9.241302, 5497.5, 606.241, 1.814464, 1099.768, 607.1539, 1.811403, 1099.347, 596.0167, 9.22544, 5498.356, 99.99769, 100.0, 99.95422, 99.9775, 99.9392, 99.9687
1179.4957200000001, 59.96950654778488, 59.971314246893, 59.96676870146261, 28.126241271870434, 28.173851516538726, 28.127363632888624, 0.9999879271836564, 0.9999818773248911, 0.9999893410549382, 7895.406364539086, 7901.8415891387285, 7901.044516735494, 195.7112852113331, 44.69570710275002, 40.68806612927847, 7899.312540324493, 7893.048386126403, 7897.100091867532, 282.5267469141993, 282.15027436238506, 282.51826279926064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6127, 9.126769, 5500.013, 602.8013, 9.12404, 5500.08, 594.8734, 9.241118, 5497.559, 606.1439, 1.81428, 1099.807, 600.8401, 1.831126, 1100.094, 596.0366, 9.225257, 5498.53, 99.99884, 99.99896, 99.95422, 99.98628, 100.0, 99.97187
1181.88932, 59.96370367148887, 59.96592960410422, 59.96668583522469, 28.132717794234033, 28.168069690231338, 28.16117032239707, 0.9999872690218724, 0.9999818430717363, 0.999988340041757, 7902.755472739775, 7907.435113868412, 7902.7651214223415, 192.92643755255904, 45.48345440100411, 38.45298722272736, 7900.804074916931, 7896.177531577693, 7903.890401735267, 282.62185515982793, 282.3072296366992, 282.65302518488505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3434, 9.220465, 5498.712, 609.1243, 9.020153, 5493.804, 601.124, 9.149818, 5500.324, 599.794, 1.833402, 1100.302, 596.1668, 1.844641, 1099.873, 591.9013, 9.276531, 5495.25, 99.97519, 99.88682, 100.0, 100.0, 99.98942, 99.90055
1184.2914400000002, 59.96414721133564, 59.96639917917309, 59.963147009629736, 28.15949085026303, 28.182809413089917, 28.141224234194823, 0.9999899959646306, 0.9999821341312701, 0.9999867484230198, 7898.755739892611, 7902.624012477007, 7901.299377849647, 197.791737899257, 47.293538570712144, 33.22387318868641, 7895.716989094509, 7904.150209071716, 7907.798806209732, 282.5021209726848, 282.10650573883424, 282.48818423185656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6127, 9.126234, 5499.95, 602.8013, 9.12404, 5500.077, 594.8928, 9.240934, 5497.67, 606.0468, 1.814464, 1099.598, 596.0715, 1.846284, 1099.592, 596.0167, 9.225074, 5498.416, 99.99884, 99.99893, 99.95624, 99.98015, 99.96146, 99.96979
1186.7218, 59.959925372491554, 59.96178447570302, 59.963303726098836, 28.14050501513094, 28.17236709120318, 28.13503633553949, 0.9999897657714433, 0.9999801252695404, 0.9999916460598479, 7888.805485445475, 7901.8597267866835, 7890.366988711144, 196.5007989953457, 50.778310370434156, 35.787482387930595, 7899.606514149832, 7902.215638056712, 7896.022258959267, 282.3912245758257, 282.2269634822122, 282.5624153014311, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.6882, 9.077333, 5498.442, 598.6378, 9.193666, 5499.525, 589.011, 9.3234, 5488.49, 612.3384, 1.792584, 1097.779, 588.5178, 1.865095, 1097.865, 602.3389, 9.13095, 5500.057, 99.95822, 99.98997, 99.79206, 99.79487, 99.80453, 99.99855
1189.12048, 59.958103764826326, 59.95217478147003, 59.95533192797668, 28.15073518969619, 28.176963023423863, 28.16000094050458, 0.9999880072061929, 0.9999789141451362, 0.9999902049349618, 7903.424672194094, 7901.725323665661, 7900.6213483790625, 200.14379485091422, 49.69320139464662, 39.36473879834908, 7892.937889316862, 7897.129238535696, 7896.329880707744, 282.42133812596114, 282.20317234672336, 282.4698738448648, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6522, 9.126234, 5500.065, 602.8013, 9.123856, 5500.084, 594.8928, 9.241118, 5497.554, 606.0662, 1.814648, 1099.666, 594.7362, 1.848293, 1099.742, 596.0167, 9.225074, 5498.409, 99.99979, 100.0, 99.95411, 99.98015, 99.97414, 99.97175
1191.52216, 59.95796982932204, 59.958040034969855, 59.95796873791273, 28.170962459332642, 28.204521388414992, 28.15584820905317, 0.9999898968897095, 0.9999775978320352, 0.9999924095011818, 7895.856491458999, 7902.784108163775, 7909.323737447589, 195.15984231650145, 49.23198891337313, 35.29523371085361, 7901.357569292418, 7893.617984910963, 7896.473904824402, 282.4201559307283, 282.314093968695, 282.43712584128247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126412, 5500.008, 602.8013, 9.123487, 5499.908, 594.8734, 9.241118, 5497.5, 606.1827, 1.815199, 1099.749, 594.9651, 1.848293, 1099.625, 595.9968, 9.224891, 5498.475, 99.99874, 99.99919, 99.95315, 99.96952, 99.96026, 99.96759
1193.9229200000002, 59.953241811139264, 59.96070706965295, 59.95883697288193, 28.12165528938099, 28.193987729288533, 28.147622672463594, 0.999988304018073, 0.9999853066724859, 0.9999888229790839, 7898.80022784762, 7896.462356471831, 7909.86096920158, 192.24893538946935, 42.83945357066068, 36.7491197416507, 7892.034977199017, 7899.193008301334, 7908.427095635513, 282.403799577086, 282.3928587083306, 282.44345821043845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3632, 9.220643, 5498.822, 609.0854, 9.019416, 5493.792, 601.124, 9.149634, 5500.264, 599.6387, 1.834137, 1100.252, 601.1072, 1.830944, 1100.158, 590.1716, 9.304548, 5493.103, 99.98033, 99.88573, 100.0, 100.0, 100.0, 99.8557
1196.3748400000002, 59.95961030313501, 59.95689054991706, 59.96195783845234, 28.116602891086206, 28.167749232966447, 28.14311707652894, 0.9999895200935027, 0.9999848939014477, 0.9999892378663551, 7901.927812093167, 7890.974630055964, 7898.27531180158, 192.516575372621, 52.87972696460747, 37.79523973346613, 7899.5494858023785, 7896.716179205029, 7902.495255893993, 282.5789715678027, 282.18833835927177, 282.6122176064877, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6522, 9.126769, 5500.071, 602.8207, 9.123856, 5499.968, 594.8928, 9.241487, 5497.561, 606.0273, 1.814464, 1099.7, 598.6656, 1.83624, 1100.296, 590.7681, 9.296491, 5490.682, 99.99969, 99.99802, 99.95615, 99.98316, 100.0, 99.84451
1198.7507600000001, 59.964758730498, 59.960500099765056, 59.958284343439466, 28.08525067109358, 28.1251858146311, 28.084597414603376, 0.9999875272487333, 0.9999831655282653, 0.9999889540609856, 7884.012633220669, 7894.368231747227, 7880.694484119842, 195.21508054031642, 48.34044824052171, 36.526762604468786, 7889.340967156256, 7885.745167226203, 7888.915842616201, 282.55954109065254, 282.20085873302924, 282.6359054114026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.111, 9.103211, 5498.634, 600.3694, 9.170457, 5500.213, 590.7775, 9.296709, 5490.691, 611.3674, 1.794791, 1097.585, 607.2683, 1.810672, 1099.572, 583.4319, 9.386952, 5476.996, 99.97966, 100.0, 99.84104, 99.81145, 99.91706, 99.58035
1201.24388, 59.961320407159306, 59.96218089538321, 59.96500986581955, 28.13773330792092, 28.165753230566356, 28.171897851479287, 0.9999883191488539, 0.9999781922090182, 0.9999863885138132, 7889.149711211153, 7893.3043339481555, 7900.925562390822, 192.76481935029187, 50.26994210150224, 38.05274828406232, 7894.152148210653, 7897.640724036645, 7893.095122466223, 282.3492193542009, 282.28667313298774, 282.65445395669263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.111, 9.120523, 5499.816, 602.7819, 9.124408, 5500.019, 594.8928, 9.241118, 5497.5, 605.8526, 1.815199, 1099.754, 601.0499, 1.830396, 1100.208, 589.6348, 9.311507, 5490.461, 99.99503, 99.99893, 99.95328, 99.9604, 100.0, 99.82307
1203.70692, 59.96633252476974, 59.96693121469437, 59.96754473620642, 28.108118424264845, 28.13853803163474, 28.14768661498815, 0.9999905909551492, 0.9999807077694525, 0.9999883783787421, 7902.897940447572, 7897.547873025754, 7889.0445623720025, 190.46232503746705, 52.257912073938996, 34.70856224011595, 7903.34295983815, 7902.727684800532, 7899.48824716894, 282.50572605838954, 282.391082823034, 282.55843815608404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6127, 9.126769, 5500.008, 602.8013, 9.12404, 5500.026, 594.8734, 9.241302, 5497.442, 606.0468, 1.81428, 1099.744, 601.0881, 1.829848, 1100.262, 589.6348, 9.311507, 5490.232, 99.99978, 99.99811, 99.95209, 99.98142, 100.0, 99.82211
1206.2154, 59.967124852867705, 59.967632593435624, 59.96912924989682, 28.103552672462293, 28.175645973062487, 28.1178977832839, 0.999987059516502, 0.9999830579705301, 0.9999856531496131, 7896.023013351144, 7900.025396074843, 7894.774402973968, 189.81767319612436, 46.6727948625703, 38.16966484092927, 7900.377499897364, 7899.154618546566, 7902.858711672901, 282.60814309875906, 282.1835003439491, 282.6344601217535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3434, 9.220643, 5498.943, 609.0854, 9.019416, 5493.964, 601.124, 9.150002, 5500.324, 599.8911, 1.834321, 1100.275, 595.0414, 1.846832, 1099.959, 594.5057, 9.246133, 5496.342, 99.97938, 99.88601, 100.0, 100.0, 99.97756, 99.93208
1208.6777200000001, 59.96920140250465, 59.97016039474302, 59.97057992745105, 28.139637912825723, 28.169064952251105, 28.131433962476248, 0.9999896675958354, 0.9999776899585865, 0.9999899370991251, 7895.626965857143, 7907.766496251303, 7894.724043121276, 191.07656634995715, 43.828366349780026, 37.022107677482836, 7908.565192621813, 7901.287192977341, 7894.429790798148, 282.6093404190617, 282.26429181928347, 282.6370790806278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126412, 5499.95, 602.7819, 9.12404, 5500.084, 594.951, 9.240382, 5497.502, 606.3187, 1.813545, 1099.729, 596.6246, 1.844458, 1099.674, 595.301, 9.227638, 5498.409, 99.99779, 99.99814, 99.95441, 99.98108, 99.98821, 99.9705
1211.1277200000002, 59.974910772728656, 59.97316574859956, 59.978336459193685, 28.10904193886805, 28.172433393439977, 28.13937441118053, 0.9999894010690602, 0.9999821789894145, 0.9999894030343259, 7894.294714241396, 7891.378587294443, 7893.803446875648, 197.62365123934387, 52.39391959842487, 34.12683470613777, 7894.729503379922, 7898.413368940534, 7893.79568440856, 282.4460423841313, 282.1272142258528, 282.60491681722925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 605.5305, 9.080011, 5498.049, 598.8129, 9.191456, 5499.67, 589.1663, 9.317509, 5488.563, 612.2607, 1.792952, 1097.445, 588.5751, 1.865278, 1097.814, 602.3191, 9.131133, 5499.77, 99.9615, 99.99259, 99.79566, 99.76633, 99.79989, 99.99853
1213.6014, 59.97565640271517, 59.97729396596018, 59.982507324926104, 28.143361563502914, 28.175588996458842, 28.15018622372404, 0.9999894204059093, 0.9999815191167511, 0.9999884705429393, 7901.099952734493, 7902.051168759214, 7902.600338795622, 195.3034497528979, 51.78650195227988, 33.82629074893066, 7889.681148612364, 7905.924354918911, 7900.532932449968, 282.51741924795283, 282.3535669495813, 282.64093992734615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6916, 9.12552, 5500.071, 602.8013, 9.123856, 5500.02, 594.854, 9.241302, 5497.613, 606.2021, 1.815199, 1099.681, 594.8506, 1.848659, 1099.65, 595.9769, 9.225623, 5498.41, 99.99988, 99.99904, 99.95411, 99.98316, 99.95912, 99.96968
1216.0330000000001, 59.976592926568244, 59.97855146168213, 59.97933397523254, 28.14193869891283, 28.18293065775102, 28.154464515758548, 0.9999910337626828, 0.9999816706979261, 0.9999894881625974, 7892.8030858497295, 7899.711484763353, 7901.142630064916, 193.1090765743652, 46.37607855233598, 37.75556948349322, 7894.539853776235, 7907.713256453622, 7898.129851548744, 282.50675130104526, 282.31464595023414, 282.54489029103576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126234, 5500.013, 602.7819, 9.12404, 5499.968, 594.8734, 9.241302, 5497.613, 605.9691, 1.814832, 1099.802, 594.8698, 1.848659, 1099.639, 595.9968, 9.225257, 5498.354, 99.99884, 99.99797, 99.95327, 99.98062, 99.96574, 99.9675
1218.43388, 59.975145150253354, 59.976609292443925, 59.97692070209034, 28.140302194996863, 28.15661722405442, 28.150241844101945, 0.9999869075202141, 0.9999856431758973, 0.9999867049997816, 7887.464510174305, 7906.821422108188, 7901.6102293304975, 189.4544136111067, 46.22523865981793, 39.82043516952126, 7895.345868729939, 7903.455933653448, 7896.685998492443, 282.50834759051037, 282.18449430670915, 282.4957420573644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3632, 9.220465, 5498.938, 609.066, 9.020889, 5493.854, 601.124, 9.149634, 5500.324, 599.6969, 1.834689, 1100.199, 600.8592, 1.832405, 1100.312, 591.0663, 9.284771, 5494.158, 99.97528, 99.88967, 100.0, 100.0, 100.0, 99.88348
1220.82996, 59.97364925150096, 59.97630842664147, 59.974131608256045, 28.133212443231148, 28.184904347597357, 28.15790959717419, 0.9999889610741723, 0.9999810479044768, 0.9999877234111606, 7889.576266772756, 7902.248709944677, 7901.126429997061, 191.16512985687712, 48.00970549616932, 34.209301728214996, 7893.819452217805, 7905.72842608051, 7893.801208382791, 282.42356852581634, 282.190427544765, 282.52808855944266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126591, 5500.065, 602.8402, 9.123856, 5500.02, 594.8734, 9.241487, 5497.673, 606.0468, 1.814832, 1099.72, 598.9327, 1.834779, 1100.337, 595.9968, 9.225623, 5498.409, 99.99979, 99.99907, 99.95628, 99.98142, 100.0, 99.96966
1223.28428, 59.9746961638304, 59.97447079160583, 59.97308689446787, 28.116192749264396, 28.156883469748653, 28.123912090877308, 0.9999920524878104, 0.9999788310614961, 0.9999902539037631, 7889.906823956681, 7890.83090878907, 7898.875572832357, 196.22506055705844, 57.75724128640968, 34.39822166297415, 7890.874539282519, 7893.327864247979, 7900.405548990026, 282.45135509752896, 282.1865384079147, 282.5311826479696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.5054, 9.089827, 5498.332, 599.4938, 9.18464, 5499.993, 589.8457, 9.308674, 5489.662, 612.0859, 1.792952, 1097.594, 607.4209, 1.81122, 1099.416, 602.3588, 9.131316, 5499.877, 99.97544, 99.99827, 99.81064, 99.80325, 99.94553, 99.99855
1225.7221200000001, 59.97442424487886, 59.97638575480909, 59.97784151773364, 28.130188453691115, 28.19457561880845, 28.148339453265596, 0.9999907055837329, 0.9999812280275885, 0.9999908840391271, 7894.331999463557, 7900.150520525824, 7904.063425110773, 195.07368295437755, 49.17995291740476, 36.041038948653295, 7895.620487380075, 7894.269320721407, 7904.057168168858, 282.49840930052017, 282.2343770850637, 282.59752599976963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.8493, 9.123021, 5499.903, 602.8207, 9.123856, 5500.026, 594.8928, 9.241118, 5497.559, 606.1827, 1.814648, 1099.7, 601.2026, 1.830031, 1100.149, 595.9968, 9.225257, 5498.416, 99.99988, 99.99908, 99.95422, 99.97224, 100.0, 99.96869
1228.11932, 59.978568460705894, 59.97418812946394, 59.97757081194711, 28.117160466970276, 28.177840320947617, 28.14478687491932, 0.9999879223523491, 0.9999783994083654, 0.9999896297477062, 7898.041196045056, 7896.121316952524, 7905.016443475621, 193.43263115372793, 50.863947188755844, 37.39422772230864, 7899.982742025183, 7908.264895070662, 7903.789313268491, 282.4537629102731, 282.18845545489756, 282.53395653932375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126591, 5500.065, 602.8013, 9.12404, 5499.959, 594.8734, 9.241302, 5497.5, 606.0662, 1.814832, 1099.821, 601.0881, 1.830031, 1100.29, 595.9968, 9.22544, 5498.408, 100.0, 99.99785, 99.95426, 99.9749, 100.0, 99.96856
1230.63856, 59.97748229252844, 59.979007097316995, 59.97404406975758, 28.154206106593342, 28.19311937293424, 28.130022004406715, 0.9999874583208718, 0.9999760356426919, 0.9999871552893043, 7891.676331576644, 7901.154870383454, 7903.143748980763, 184.3976022788961, 47.07025377209084, 41.2807490481332, 7894.135086762514, 7906.750000067462, 7902.623211028898, 282.4901836602391, 282.1737761661321, 282.5879184026705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3237, 9.220643, 5498.88, 609.1049, 9.019968, 5493.852, 601.1434, 9.149634, 5500.263, 599.6387, 1.834505, 1100.247, 594.9842, 1.848111, 1099.822, 591.0067, 9.28532, 5494.149, 99.97823, 99.88578, 100.0, 100.0, 99.98303, 99.88009
1233.0408, 59.97690249554833, 59.97766425982216, 59.97647930438808, 28.13700500564701, 28.17502510752716, 28.14399471878437, 0.9999887216882314, 0.9999803712110354, 0.9999894032940596, 7891.266311574699, 7904.722440740758, 7902.461136260908, 190.51761614053703, 49.147610697585606, 35.787816212758116, 7899.023142050762, 7907.337844258446, 7901.305044884594, 282.49485763051274, 282.20661202531, 282.53913806770294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.593, 9.126591, 5500.008, 602.8013, 9.123856, 5500.026, 594.8928, 9.241118, 5497.5, 606.1245, 1.81428, 1099.812, 596.4529, 1.84391, 1099.818, 595.9968, 9.22544, 5498.295, 99.99874, 99.99907, 99.95528, 99.9749, 99.98282, 99.9675
1235.47152, 59.97201038294025, 59.969514528308, 59.9744015177815, 28.101673377693636, 28.152239716653092, 28.137516786686632, 0.9999901899313276, 0.9999803397536897, 0.9999913358658936, 7888.713581589237, 7891.97947088689, 7902.305945837519, 193.49122790372894, 53.51847157404018, 34.93342495768552, 7890.551894346497, 7892.321358341852, 7900.06101292649, 282.46336985097224, 282.17657032423034, 282.5646442855318, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.5448, 9.090005, 5498.378, 599.4938, 9.18372, 5500.007, 590.2922, 9.308122, 5488.959, 612.2607, 1.792952, 1097.827, 588.6514, 1.864912, 1097.825, 602.3389, 9.131133, 5499.991, 99.9691, 100.0, 99.81294, 99.80106, 99.80787, 99.99742
1237.86968, 59.97003424539196, 59.97229683449656, 59.970606678987195, 28.150538487404354, 28.170549577377226, 28.145817552043294, 0.9999894613707399, 0.9999805831664113, 0.999989002671595, 7894.5800229828055, 7897.953820856966, 7893.157769019468, 192.42632952597978, 52.3198006679288, 34.01655999885406, 7898.272335450733, 7899.093260081783, 7902.498317923611, 282.46917756323955, 282.1839154750863, 282.5741496820286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.8296, 9.123379, 5500.071, 602.7819, 9.123856, 5500.021, 594.8734, 9.241671, 5497.554, 606.1245, 1.814832, 1099.589, 595.0032, 1.848476, 1099.842, 595.9968, 9.22544, 5498.235, 99.99799, 99.99898, 99.95209, 99.9612, 99.95592, 99.97065
1240.3258, 59.968492413632546, 59.97247445192419, 59.97129927149232, 28.125618117215843, 28.153853581657106, 28.155014383717912, 0.999991239440214, 0.9999795224258528, 0.9999876207447299, 7893.041473970073, 7907.564796271785, 7898.6346648460185, 190.5094193685759, 45.64599805784769, 35.38145143592328, 7897.881135908041, 7896.920008764996, 7902.730529376467, 282.4550671395411, 282.14541076680246, 282.600138639699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126948, 5500.008, 602.8207, 9.123856, 5500.021, 594.8928, 9.240934, 5497.553, 605.9497, 1.814464, 1099.589, 595.0223, 1.847928, 1099.586, 595.9769, 9.22544, 5498.295, 100.0, 99.99799, 99.95533, 99.97622, 99.9656, 99.96966
1242.79044, 59.97069419834225, 59.96913514050353, 59.96674226584433, 28.148247018196585, 28.171195479663854, 28.15729437406021, 0.9999872665585998, 0.9999852792606047, 0.9999893122310267, 7893.301591059163, 7899.2409078166, 7894.647737254056, 189.51653935983586, 43.03753970899061, 38.70148109321008, 7896.292456534789, 7901.784056890057, 7903.1657623241945, 282.5210585820897, 282.30565205302764, 282.5189146470937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 596.3434, 9.221179, 5498.828, 609.1049, 9.019232, 5493.793, 601.124, 9.150002, 5500.383, 599.8134, 1.834689, 1100.198, 601.1263, 1.830761, 1100.254, 590.5494, 9.294293, 5493.469, 99.97813, 99.8878, 100.0, 100.0, 100.0, 99.86387
1245.191, 59.96929232983707, 59.96762394302483, 59.96650004337301, 28.133479333485713, 28.150724626985525, 28.12976965196968, 0.9999882463076626, 0.9999812426173841, 0.9999864952042591, 7889.50163722864, 7906.279911369296, 7898.849259102267, 189.502240915323, 46.38276922086925, 41.05642447948094, 7903.037985260906, 7898.269178384569, 7900.959060896059, 282.6394239038787, 282.2924118825125, 282.5354317804034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126948, 5500.008, 602.8013, 9.123856, 5500.081, 594.8734, 9.240934, 5497.553, 605.9108, 1.815016, 1099.793, 598.8564, 1.837153, 1100.272, 595.9968, 9.22544, 5498.415, 99.99969, 99.99802, 99.95411, 99.97975, 100.0, 99.96977
1247.64668, 59.965762868104505, 59.96559314131483, 59.967375928811265, 28.104943016790244, 28.145550877806283, 28.118756854019274, 0.9999919713725762, 0.9999775190631792, 0.9999903885928242, 7888.721320741359, 7891.1448111546415, 7900.972062102383, 192.9123153817177, 52.63204481651053, 39.61708102122475, 7898.212080477777, 7895.0584875279455, 7892.455620496502, 282.49341153853106, 282.1805644719693, 282.5953362290776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.8745, 9.097144, 5498.93, 599.9608, 9.16751, 5500.125, 590.3699, 9.302047, 5490.952, 611.4257, 1.793504, 1097.875, 607.44, 1.809942, 1099.548, 602.3389, 9.131499, 5499.822, 99.98199, 100.0, 99.83409, 99.80545, 99.94277, 99.99965
1250.0843200000002, 59.962159768127144, 59.965289434782214, 59.96153361344741, 28.123559613149904, 28.165844470889468, 28.144437558374243, 0.9999867592198272, 0.9999773905007143, 0.999988120421616, 7899.222950030022, 7893.539718468572, 7896.444736774616, 187.97623335050537, 48.869985462067234, 35.42515678581276, 7892.941547638033, 7906.987896849171, 7898.853219728628, 282.4167233040767, 282.2054852888105, 282.52771891159574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.8887, 9.122308, 5500.013, 602.8013, 9.12404, 5500.079, 594.8928, 9.240934, 5497.553, 606.1439, 1.814096, 1099.709, 601.0499, 1.8293, 1100.105, 595.9968, 9.22544, 5498.409, 99.99989, 99.99693, 99.95328, 99.9735, 100.0, 99.96966
1252.5091200000002, 59.96317891487508, 59.95961524044845, 59.961296159768466, 28.128584783055693, 28.176792389312325, 28.161318431859883, 0.9999906995765317, 0.9999821662500955, 0.9999903982885654, 7901.125337604006, 7899.088878809509, 7903.742726294848, 190.15976044990703, 41.935474811899894, 35.69621651361132, 7893.53284647689, 7903.645696920475, 7889.321417878631, 282.7120645969548, 282.3162470929503, 282.55015671766114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6324, 9.126234, 5500.065, 602.8013, 9.123856, 5500.021, 594.8928, 9.241118, 5497.552, 605.8526, 1.814096, 1099.714, 601.0309, 1.830396, 1100.257, 595.9968, 9.22544, 5498.349, 99.99884, 99.99898, 99.9522, 99.98188, 100.0, 99.96858
