TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1269.16388, 59.96140201222904, 59.96269940580798, 59.96048219430633, 23.048779897442987, 23.08754712994799, 23.061220484598728, 0.9999942429713957, 0.9999909449135816, 0.9999957195349345, 6459.588081949549, 6466.958344662574, 6457.411750114743, 145.5584096539942, 28.182091518768743, 22.71114305287074, 6457.66996586696, 6461.631701284439, 6464.085005971287, 282.38306155070444, 282.23944253590076, 282.37282317678927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.008, 602.8013, 9.12404, 5499.967, 594.8734, 9.240934, 5497.503, 606.0273, 1.815016, 1099.633, 601.0309, 1.830579, 1100.25, 595.2016, 1.847715, 1099.785, 99.99979, 99.99799, 99.95533, 99.96334, 100.0, 99.94531
1271.58896, 59.96492792071414, 59.95866444425657, 59.966096387851955, 23.060822045917106, 23.06914637591524, 23.05735757820636, 0.9999966346194408, 0.9999908004194091, 0.9999979010593636, 6449.609455811159, 6460.477795133552, 6455.217802390014, 151.79682396292185, 23.049722902891062, 16.824830059942542, 6458.430480154169, 6458.899945810323, 6458.584133137168, 282.38084229090555, 282.08336718548264, 282.3901158738083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6127, 9.126412, 5499.95, 602.8013, 9.123672, 5500.02, 594.9316, 9.244801, 5496.788, 598.3765, 1.840389, 1100.06, 592.5045, 1.857059, 1098.6, 599.3369, 1.834164, 1100.127, 99.99769, 99.99896, 99.94797, 100.0, 99.88764, 100.0
1273.9588, 59.96578563029805, 59.966530937227894, 59.966327449433784, 23.062224608965987, 23.110400428434186, 23.060590178231024, 0.9999968427287619, 0.9999898561051631, 0.9999978074948133, 6452.846615060702, 6464.127237687542, 6466.383572633902, 149.02046376123644, 28.455287844220948, 18.671825615408125, 6458.826249682685, 6465.562034639435, 6462.966706386103, 282.33505306771957, 282.0118988594512, 282.35409325609953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.054, 9.037179, 5496.057, 598.5795, 9.178193, 5500.457, 592.214, 9.277565, 5495.712, 598.2405, 1.837447, 1100.294, 594.8506, 1.848841, 1099.694, 595.3408, 1.847715, 1099.68, 99.9269, 100.0, 99.91285, 100.0, 99.97193, 99.96948
1276.42188, 59.96300548698214, 59.96588288436225, 59.96955600615241, 23.06903737569796, 23.096858432012482, 23.071991714797893, 0.9999955916828259, 0.9999895030235939, 0.999994213745711, 6458.9161052918735, 6469.488487808759, 6462.138040889209, 145.74185773009276, 30.5669453466719, 24.31761001149016, 6463.1711104598735, 6468.615263008527, 6454.741176078885, 282.2941779812643, 282.1857209228755, 282.47832356690594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126769, 5500.071, 602.8207, 9.123672, 5500.027, 594.8928, 9.240934, 5497.566, 599.8911, 1.834505, 1100.291, 594.7744, 1.848659, 1099.705, 595.2413, 1.846982, 1099.717, 99.99779, 100.0, 99.95435, 100.0, 99.96168, 99.97181
1278.853, 59.97071635320365, 59.97276292019142, 59.97136876543195, 23.04739022426623, 23.083685694318813, 23.06365137865408, 0.9999952581579068, 0.9999836394689255, 0.999993438818306, 6458.543443350249, 6456.645739405158, 6463.750013118656, 153.69850072875533, 37.80729263816795, 21.428335395753493, 6461.949067600812, 6473.445704850206, 6460.43285465447, 282.27300144485054, 282.2236183725722, 282.4587710802205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.3632, 9.220465, 5498.996, 609.027, 9.019416, 5493.916, 601.1434, 9.149818, 5500.264, 605.9691, 1.814464, 1099.763, 600.9164, 1.830579, 1100.168, 588.8595, 1.864379, 1097.557, 99.97928, 99.89045, 100.0, 99.97709, 100.0, 99.77651
1281.24708, 59.97760037557026, 59.975570865960535, 59.97672739463169, 23.07392315102483, 23.09227609481974, 23.071182766018577, 0.9999957908297687, 0.9999905194186325, 0.9999961773112056, 6457.140994566624, 6468.977825366771, 6460.430573547249, 150.85297834748883, 27.472973893397466, 18.342162032591204, 6460.111120560151, 6462.732718506082, 6462.848182326627, 282.2734360156561, 282.0762545994251, 282.3759841594669, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6522, 9.126412, 5500.123, 602.8013, 9.12404, 5499.967, 594.9122, 9.240382, 5497.621, 599.8328, 1.834137, 1100.256, 594.8316, 1.848659, 1099.581, 595.1817, 1.847349, 1099.62, 99.99884, 99.99813, 99.95237, 99.9968, 99.96054, 99.96415
1283.6790400000002, 59.982612623896834, 59.983049091555806, 59.979310078968716, 23.026065466371527, 23.083163836371046, 23.03443865002378, 0.9999957795454105, 0.9999906944150516, 0.9999944222515746, 6455.393227316832, 6460.458833188115, 6457.733544381346, 148.74883466663277, 28.119044466057403, 12.832487375444089, 6460.390984724439, 6456.783288016786, 6458.3543616890065, 282.38990816939184, 282.0723555759915, 282.45855168456166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.071, 602.8013, 9.123672, 5500.021, 594.9122, 9.241118, 5497.673, 606.0079, 1.81428, 1099.607, 602.347, 1.826195, 1099.966, 598.1639, 1.838925, 1100.056, 99.99988, 100.0, 99.95437, 99.96283, 100.0, 100.0
1286.1655600000001, 59.98261897317318, 59.979876937550344, 59.980892756826215, 23.040555805232618, 23.107666659394702, 23.081430536526376, 0.9999943983614084, 0.9999903649238322, 0.9999948932998274, 6459.532131746542, 6465.4637826703565, 6462.3676164452445, 146.45434732656804, 30.131330168255772, 19.158646341917063, 6459.109181107027, 6463.816654477744, 6458.542063255881, 282.29039380477496, 282.09246200680775, 282.3141582099129, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.9214, 9.029505, 5495.123, 598.2098, 9.194035, 5500.293, 591.7287, 9.284376, 5495.262, 607.8915, 1.811338, 1099.657, 601.3361, 1.830213, 1100.262, 595.2016, 1.847532, 1099.662, 99.90117, 100.0, 99.89666, 99.95925, 100.0, 99.96789
1288.5965600000002, 59.981964891287255, 59.98143569855061, 59.984552746522844, 23.045334730261903, 23.074646565591603, 23.04375656233466, 0.999997024884411, 0.9999921007183281, 0.9999964127187758, 6453.04229859431, 6465.899028065813, 6457.123488973925, 147.09197478528176, 22.918259752658287, 15.010285916711382, 6456.618808634551, 6459.279524705867, 6455.46984721217, 282.33234107606165, 282.10101158434594, 282.3176548799459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126412, 5499.903, 602.8013, 9.123672, 5500.131, 588.5451, 9.325424, 5488.49, 606.0079, 1.814832, 1099.783, 607.0013, 1.811403, 1099.427, 595.3408, 1.847715, 1099.68, 99.99684, 100.0, 99.78731, 99.97889, 99.95074, 99.96948
1291.00332, 59.98835726703858, 59.98200423623463, 59.982843712361394, 23.00616127115725, 23.047851924173738, 23.03513590848334, 0.999997344055215, 0.9999880331647043, 0.9999963250064877, 6444.780191012991, 6454.44986317791, 6450.558456854671, 149.22320370290709, 33.62205562669271, 19.852638390966604, 6451.2665654455495, 6449.561338102613, 6455.1269128954045, 282.3984869694862, 281.9842904815192, 282.3122432231263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.3829, 9.220286, 5498.88, 608.9687, 9.019784, 5493.744, 582.2169, 9.401446, 5473.841, 599.5416, 1.834873, 1100.305, 613.5248, 1.789305, 1097.179, 588.8396, 1.864745, 1097.831, 99.97823, 99.88485, 99.52083, 100.0, 99.75325, 99.80143
1293.3722400000001, 59.98622066516822, 59.98000664637126, 59.98114261218272, 23.030212481483197, 23.081367789848883, 23.035972346928652, 0.9999970908113321, 0.9999931599362316, 0.9999975026167391, 6458.521150202769, 6461.529213314173, 6457.579915670426, 149.41554545879217, 21.635664818528426, 12.04134376699949, 6454.944209131734, 6462.9080498200665, 6457.097979263205, 282.33105254899897, 282.2566185561474, 282.52267377670154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6522, 9.126056, 5499.956, 602.8013, 9.123856, 5500.033, 588.5451, 9.325424, 5488.438, 606.2216, 1.81428, 1099.908, 607.173, 1.81049, 1099.432, 595.1618, 1.847166, 1099.44, 99.99893, 100.0, 99.78944, 99.96213, 99.96112, 99.99473
1295.7647200000001, 59.9880829406926, 59.98786607981997, 59.98692823076565, 23.045236859253066, 23.083592247321405, 23.045818695616752, 0.999996907058958, 0.9999930292277579, 0.9999970732465664, 6456.693050776543, 6465.952663100144, 6455.222448741912, 147.59596859379099, 25.21172958264242, 14.38171107402377, 6461.755113482195, 6468.040349345908, 6455.909176884015, 282.33415979797735, 282.1913190754332, 282.35566274636466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6719, 9.126234, 5499.961, 602.8402, 9.123856, 5499.96, 588.5451, 9.32524, 5488.496, 599.8717, 1.834321, 1100.323, 607.0585, 1.813229, 1099.654, 596.9313, 1.842404, 1099.923, 99.99789, 99.99913, 99.78944, 99.995, 99.96711, 99.99014
1298.23052, 59.981697257158906, 59.980987747231616, 59.98347437496324, 23.048213447179936, 23.072681132810864, 23.06238014480317, 0.9999968162223912, 0.9999924978830742, 0.9999964021710758, 6450.461553837816, 6461.466069396193, 6460.67344172772, 148.01837172149396, 25.041927669130928, 16.424227743394567, 6460.3806464130175, 6463.914730244571, 6456.71946411572, 282.55143499636944, 282.1494945980055, 282.40127984926977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.9806, 9.021831, 5494.05, 597.1786, 9.209139, 5499.679, 593.2816, 9.271491, 5493.488, 596.8035, 1.841492, 1100.058, 606.0094, 1.813412, 1099.43, 595.3408, 1.848081, 1099.604, 99.89263, 99.99275, 99.89705, 100.0, 99.94675, 99.96589
1300.68624, 59.984740721861925, 59.98344926172261, 59.98437603815494, 23.029330273170412, 23.08487809480744, 23.055248910727478, 0.9999964675850436, 0.9999905241130289, 0.9999966265124846, 6452.473522316891, 6462.493483942174, 6458.567402180896, 149.51445314724742, 25.566366302019105, 14.955802310624676, 6454.8618781928, 6460.891563461484, 6459.601456036401, 282.40424393984745, 282.06673107559857, 282.4752470956961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6127, 9.126412, 5500.118, 602.8207, 9.123672, 5499.968, 588.5257, 9.325056, 5488.274, 599.6193, 1.834873, 1100.154, 601.0499, 1.830396, 1100.14, 595.1022, 1.848081, 1099.844, 99.99884, 99.99896, 99.7854, 100.0, 100.0, 99.9668
1303.18188, 59.98005422544961, 59.979483497562484, 59.981799343746495, 23.029641358638255, 23.05831946570612, 23.03047216406338, 0.9999968036824576, 0.9999856177449429, 0.9999969642311731, 6452.050627057291, 6453.6315876395765, 6454.503328540237, 149.56601915795545, 34.141687931185515, 14.395865602895356, 6445.284543794478, 6451.98864989234, 6454.780772976653, 282.3354488096133, 282.23254605454457, 282.5058640492786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.3829, 9.220643, 5498.886, 608.9882, 9.021257, 5493.958, 582.1974, 9.401078, 5473.501, 606.1245, 1.814464, 1099.84, 594.7935, 1.848476, 1099.646, 588.9191, 1.864562, 1097.945, 99.98043, 99.88874, 99.51992, 99.97663, 99.96645, 99.82519
1305.5772800000002, 59.97743923501651, 59.976557976468385, 59.97495332332297, 23.031947468333712, 23.094892519563036, 23.039860396100103, 0.9999965552719481, 0.999989044450638, 0.9999957708094799, 6457.77765910093, 6461.452584242233, 6458.564799034902, 150.47314538040337, 27.69717976245738, 17.259780461494415, 6462.194473195995, 6461.007004981185, 6460.292069417858, 282.38902364536517, 282.20032966952397, 282.45098088288375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6719, 9.126591, 5500.129, 602.8207, 9.123672, 5500.027, 588.5645, 9.325424, 5488.607, 599.5804, 1.834689, 1100.27, 601.2026, 1.830761, 1100.108, 595.301, 1.847166, 1099.644, 99.99979, 99.99908, 99.78633, 100.0, 100.0, 99.97757
1307.9707600000002, 59.978608965222165, 59.98094637637123, 59.98141388490483, 23.034928052310274, 23.07429636413788, 23.055140134441007, 0.9999968920647966, 0.9999918384011869, 0.9999970993778284, 6458.554576836257, 6459.046876728781, 6462.3476382580175, 151.10764035241027, 28.89964235498917, 16.40061682286978, 6454.846188260783, 6463.105417695496, 6459.697956974023, 282.3896779333809, 282.12577574865804, 282.5441316081057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6719, 9.126591, 5500.019, 602.8207, 9.12404, 5500.08, 588.5645, 9.325056, 5488.385, 605.8526, 1.814464, 1099.807, 594.5836, 1.850667, 1099.372, 597.0108, 1.841123, 1100.159, 100.0, 100.0, 99.78442, 99.98102, 99.94155, 99.99448
1310.4165200000002, 59.97827193722352, 59.97401819459305, 59.97645854745292, 23.040502565241926, 23.086222966663314, 23.044796690842112, 0.9999965915478438, 0.9999928623110581, 0.9999957233193504, 6462.738649572422, 6459.85420160579, 6454.300544360229, 150.25952969653076, 25.506206500030657, 17.697632256349607, 6454.617034379298, 6459.435212184731, 6456.823555013895, 282.46753175265764, 282.14935494191496, 282.3774100918904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 609.0003, 9.022544, 5494.149, 597.1203, 9.209875, 5499.678, 593.301, 9.271123, 5494.366, 608.9013, 1.807109, 1099.329, 593.5154, 1.851398, 1099.613, 595.2612, 1.847349, 1099.625, 99.89052, 99.99274, 99.89616, 99.93372, 99.94853, 99.95872
1312.8163200000001, 59.97442256972919, 59.97249661707781, 59.96928900552471, 23.063003523336196, 23.08429531093679, 23.090809251165936, 0.9999952153343321, 0.9999872582402519, 0.9999946459610614, 6453.874026598214, 6464.6626673043265, 6457.053872971215, 150.6841614341592, 34.512527033892184, 20.71692230637518, 6459.587508337139, 6466.932980815531, 6462.9047257775355, 282.44773532504735, 282.17884289493577, 282.4405492789772, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.013, 602.8013, 9.123856, 5499.973, 594.7375, 9.241855, 5497.619, 606.0273, 1.814096, 1099.748, 594.8125, 1.848476, 1099.562, 595.2612, 1.847166, 1099.654, 100.0, 99.99811, 99.953, 99.9757, 99.95876, 99.9488
1315.2704, 59.96907305067286, 59.975263841262766, 59.97133469349367, 23.051401982473042, 23.064524632574926, 23.082370940332495, 0.9999932617470519, 0.9999828808238826, 0.9999919787115679, 6455.9303084944295, 6461.310225083339, 6455.521296085455, 147.96681511982615, 33.99965608218554, 28.011606900733796, 6466.814216670973, 6460.100391682672, 6455.238083605044, 282.4477761259063, 282.0614628958702, 282.29276808345537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.3829, 9.220286, 5498.88, 608.8909, 9.022732, 5493.941, 601.1434, 9.14945, 5500.495, 599.6581, 1.834137, 1100.12, 601.2026, 1.830396, 1100.281, 588.9191, 1.864379, 1097.902, 99.97929, 99.88966, 100.0, 100.0, 100.0, 99.79109
1317.7307600000001, 59.96885585456807, 59.96999273937021, 59.96927886718181, 23.04271897347769, 23.0912889989419, 23.087184327725492, 0.9999939888414261, 0.9999856385224026, 0.9999940057354623, 6460.73862413375, 6464.699583957478, 6460.36391427021, 147.91375143690857, 32.80144140990387, 23.97296204849954, 6456.377242710955, 6466.787882749486, 6456.402600305939, 282.4241184382944, 282.1848084188332, 282.3120787156927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126769, 5500.123, 602.8207, 9.123487, 5499.967, 594.8928, 9.240934, 5497.673, 605.7749, 1.815016, 1099.763, 594.7362, 1.848293, 1099.552, 595.1221, 1.847898, 1099.832, 100.0, 99.99907, 99.95424, 99.97051, 99.97372, 99.96822
1320.1286, 59.972687059023315, 59.97382599812774, 59.97009722271506, 23.049054725865847, 23.083473772716978, 23.06138469301754, 0.9999944373632931, 0.9999932909429133, 0.9999945111390148, 6456.953146177605, 6449.696432018902, 6459.358140167749, 149.17403256798684, 31.01615244392974, 17.67034156292857, 6453.263198222244, 6462.7605501271955, 6453.853017536239, 282.39303202730633, 282.00806964706453, 282.30365422345966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6127, 9.126412, 5500.008, 602.8207, 9.123672, 5500.026, 594.8928, 9.241118, 5497.443, 599.7163, 1.834505, 1100.304, 601.1072, 1.830031, 1100.171, 596.2751, 1.844602, 1099.971, 99.99779, 99.99907, 99.95318, 100.0, 100.0, 100.0
1322.56644, 59.97037003535448, 59.97011285709904, 59.96521017013773, 23.037098329415286, 23.070713432033784, 23.04857507816009, 0.9999970481786419, 0.9999895588738419, 0.9999962037225363, 6465.383747171689, 6464.42968861579, 6461.3923318403595, 154.28213225954028, 29.241608481473122, 19.053425224115927, 6458.575650508683, 6466.952942956298, 6462.369361524965, 282.39085739724356, 282.2066850176307, 282.42638326030357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 609.0003, 9.021652, 5494.057, 596.595, 9.217059, 5499.603, 589.5546, 9.307201, 5492.228, 596.1821, 1.845169, 1100.18, 603.3961, 1.823821, 1100.08, 596.3149, 1.846433, 1099.815, 99.89054, 99.98983, 99.85729, 100.0, 100.0, 99.97364
1324.96376, 59.970845994631496, 59.968431521732974, 59.974003877640385, 23.048632567679764, 23.1124204429511, 23.06732347315722, 0.9999938156817021, 0.9999931822135244, 0.9999954680329901, 6459.917462347658, 6472.627220885355, 6465.0816364285065, 149.82847982899784, 25.206984986881707, 16.79782780762568, 6456.170540982067, 6466.671930820004, 6469.188135578582, 282.2801978374498, 282.01607331576304, 282.49515415989555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126769, 5500.013, 602.8013, 9.123856, 5500.079, 594.9122, 9.241118, 5497.62, 599.7552, 1.834505, 1100.135, 607.173, 1.81049, 1099.386, 595.142, 1.847532, 1099.672, 100.0, 99.99799, 99.95533, 100.0, 99.94754, 99.95723
1327.3895200000002, 59.968483507100316, 59.96743264413829, 59.96583626983997, 23.04863400990111, 23.073736290794237, 23.078213093519437, 0.999993867769932, 0.9999877433381513, 0.9999928805796623, 6455.450158315238, 6458.854562083002, 6459.175434491666, 149.40037244873156, 37.213109214715644, 22.415843366565696, 6467.5284174850385, 6458.864059586087, 6458.712408084189, 282.3101361209322, 282.0408898394209, 282.4683748373154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.9743, 9.217074, 5499.006, 608.9298, 9.020889, 5493.956, 601.124, 9.14945, 5500.435, 606.0662, 1.814648, 1099.638, 613.5057, 1.788027, 1096.958, 588.7998, 1.863829, 1098.046, 99.98053, 99.8887, 100.0, 99.97177, 99.73707, 99.78076
1329.85136, 59.970489185688145, 59.967463265012896, 59.96739789410014, 23.044849921518384, 23.05884696341835, 23.07769240633779, 0.9999956974380468, 0.9999893960808299, 0.9999972414975495, 6461.678532772473, 6458.145323640103, 6466.577751022516, 141.98097886326377, 25.909315153562147, 17.62033933224211, 6461.511061118025, 6462.291500594319, 6460.583559571323, 282.30904358147103, 282.09234702812705, 282.44697666920393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126234, 5500.118, 602.8207, 9.12404, 5500.084, 594.8928, 9.241118, 5497.626, 599.794, 1.834137, 1100.246, 607.0585, 1.81049, 1099.33, 595.2612, 1.847166, 1099.667, 100.0, 99.99896, 99.9533, 100.0, 99.94348, 99.96831
1332.27636, 59.96533678282807, 59.963690353456954, 59.96409532853915, 23.04890290881272, 23.108504258995925, 23.076428213402927, 0.9999962789709763, 0.999992314673134, 0.9999949613488763, 6462.639411421002, 6452.66194762717, 6459.373912243597, 147.43732870379108, 21.96399738896889, 23.83815048159795, 6456.925124128195, 6463.489790215882, 6456.576865268087, 282.2869373978765, 282.07874114340586, 282.4591085005197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126234, 5500.066, 602.8207, 9.124224, 5499.967, 594.9122, 9.24075, 5497.515, 606.0856, 1.814464, 1099.686, 607.2302, 1.810855, 1099.438, 595.7582, 1.845884, 1099.91, 99.99979, 100.0, 99.95318, 99.97004, 99.95343, 99.99239
1334.69268, 59.96773640535846, 59.969311493210796, 59.96654184623121, 23.06698000676399, 23.09558644134209, 23.045259664488565, 0.9999966088925253, 0.9999917191573099, 0.9999953848353097, 6464.6676746466455, 6469.615919485236, 6466.734024724489, 150.76714222329292, 25.848151278874866, 17.0670422905921, 6458.8696312289, 6462.148156437963, 6456.815366188643, 282.3926371022161, 282.0371804488271, 282.4685605792636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 609.0003, 9.022009, 5494.01, 596.5561, 9.216138, 5499.329, 588.9528, 9.312907, 5491.011, 610.1635, 1.803432, 1099.071, 604.9794, 1.817977, 1099.714, 596.3149, 1.844602, 1099.449, 99.89054, 99.98088, 99.83516, 99.88428, 99.98155, 99.94855
1337.0782000000002, 59.96260153870656, 59.96195683004789, 59.96469126299628, 23.035278134838624, 23.089790045476995, 23.082806252026693, 0.9999942155124323, 0.9999907028890114, 0.9999928883467115, 6465.183793295824, 6458.444946907667, 6463.168513104771, 142.70660721972786, 27.68952726844259, 21.06564332243761, 6461.414561392946, 6464.183298734492, 6459.274421871435, 282.32645955418684, 282.0756841797051, 282.3537410652987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126591, 5499.898, 602.8207, 9.123487, 5500.02, 594.9122, 9.241118, 5497.68, 606.2216, 1.814096, 1099.774, 601.1835, 1.830213, 1100.219, 595.301, 1.847349, 1099.687, 99.99874, 99.99802, 99.95531, 99.96467, 100.0, 99.95372
1339.4788400000002, 59.96599172030125, 59.96189490671772, 59.964354131560704, 23.057268416196194, 23.07776593983554, 23.085023862228603, 0.9999911271712535, 0.9999890869525614, 0.9999898581407994, 6457.668368338965, 6469.857291365558, 6456.419386890838, 148.99032935841285, 41.71445173346365, 21.69019056359639, 6466.474154164036, 6465.1756019901895, 6464.496265750074, 282.435793866852, 281.99666129644305, 282.43916192708554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.684, 9.211006, 5499.104, 608.3267, 9.030652, 5494.491, 601.1434, 9.14945, 5500.22, 599.7357, 1.834689, 1100.304, 594.8316, 1.848659, 1099.581, 588.8396, 1.864562, 1097.94, 99.98555, 99.89844, 100.0, 100.0, 99.96168, 99.81594
1341.9138, 59.96878745784424, 59.96824530975098, 59.96746893451903, 23.07959591260594, 23.100644411207757, 23.075092021316717, 0.9999964401641706, 0.9999910339697238, 0.9999939767613653, 6463.03522442278, 6463.73063668694, 6462.168930894423, 143.9865452819613, 30.895613530144146, 21.743473124955813, 6460.87845964462, 6470.274618462562, 6466.946742216347, 282.4313898945097, 282.1830436205749, 282.39179392758285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6522, 9.126591, 5500.071, 602.8402, 9.12404, 5500.08, 594.9122, 9.24075, 5497.68, 606.0856, 1.814464, 1099.763, 601.1835, 1.830031, 1100.253, 595.3209, 1.846982, 1099.613, 99.99874, 100.0, 99.9533, 99.9779, 100.0, 99.97855
1344.40072, 59.968330592412094, 59.96656167241571, 59.96670258832934, 23.043512858322636, 23.08377119250406, 23.055082283955045, 0.9999956665115964, 0.999989345633285, 0.9999958785556584, 6464.883739573915, 6460.1753182395905, 6454.4365172893995, 147.8613616447542, 26.00886473653938, 18.858720548793826, 6457.287432720941, 6456.562641275549, 6453.633095353956, 282.42774605406254, 282.06308935510833, 282.50429948872835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126412, 5500.013, 602.8207, 9.123856, 5499.975, 594.8734, 9.241302, 5497.509, 599.8522, 1.834137, 1100.241, 594.5455, 1.848476, 1099.682, 595.1022, 1.847349, 1099.538, 99.99884, 99.99907, 99.95424, 100.0, 99.96532, 99.95664
1346.83524, 59.97312673483984, 59.96937356453672, 59.96796783939422, 23.051972788293337, 23.095287131339514, 23.057132452138514, 0.9999971242889928, 0.9999902824389995, 0.9999963060546437, 6459.578399677876, 6461.633980236656, 6463.612024573557, 151.35355618511483, 27.66370738454907, 17.702217885960636, 6456.960274704437, 6466.509256190977, 6461.355998667386, 282.3277901491209, 282.126362593643, 282.33446901253495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.9806, 9.021116, 5494.114, 596.5561, 9.217795, 5499.197, 588.6034, 9.321007, 5490.396, 594.8423, 1.847376, 1099.789, 591.4554, 1.85779, 1099.22, 597.3289, 1.842771, 1099.826, 99.88978, 99.98033, 99.82399, 99.97943, 99.90364, 99.97622
1349.26636, 59.97242295539815, 59.97150642198489, 59.9722852331751, 23.06211723336129, 23.08370628321757, 23.074336301502704, 0.9999953459937769, 0.999989194067846, 0.9999945916164055, 6463.2047251312215, 6461.177446571108, 6460.249854718999, 146.90415314188476, 25.981479850028336, 24.139231756056006, 6466.696237872317, 6461.924944638022, 6466.289091973084, 282.3329329226158, 282.08976123229917, 282.4518044010325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.118, 602.8207, 9.12404, 5500.026, 594.8928, 9.241118, 5497.503, 599.6193, 1.834137, 1100.222, 594.8888, 1.848111, 1099.758, 595.3408, 1.847166, 1099.684, 100.0, 100.0, 99.95319, 100.0, 99.95954, 99.9634
1351.72268, 59.97688225087124, 59.97400154728935, 59.9755730569553, 23.039742290525115, 23.076220370478612, 23.061892073796788, 0.9999953252071431, 0.9999857670430491, 0.9999917805302443, 6455.152029948025, 6462.597524594694, 6461.17498001796, 149.25399038618343, 32.47933711423366, 22.163241442583058, 6464.721675242456, 6456.643974923808, 6456.54645957204, 282.5070774275254, 282.1691913780245, 282.36149809544037, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.684, 9.209757, 5498.839, 608.6574, 9.022547, 5494.036, 601.1434, 9.149634, 5500.325, 606.0273, 1.814464, 1099.777, 601.0881, 1.830396, 1100.16, 588.7601, 1.864745, 1097.936, 99.98242, 99.89016, 100.0, 99.97837, 100.0, 99.80785
1354.1834000000001, 59.97972838392889, 59.97932471091941, 59.97865079597705, 23.03684165868971, 23.09990507022312, 23.058711467893502, 0.9999952402035066, 0.9999892623696419, 0.9999967308230502, 6460.9954039504455, 6470.949003503198, 6460.899244703839, 148.5169566268878, 27.3877929958918, 16.64250610429417, 6460.185282197968, 6463.3453202769015, 6465.0769903236505, 282.47402425938543, 282.09838028153825, 282.36943594800414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6127, 9.126769, 5500.065, 602.8013, 9.123856, 5499.968, 594.9122, 9.241302, 5497.449, 599.8522, 1.834873, 1100.222, 594.8888, 1.848476, 1099.642, 595.2215, 1.847166, 1099.796, 99.99769, 100.0, 99.95222, 100.0, 99.97948, 99.94838
1356.61572, 59.97678146883067, 59.97984707115351, 59.97974092924865, 23.02984176346919, 23.07489033975409, 23.06838552672367, 0.999995467079547, 0.9999918165047178, 0.9999944285125574, 6467.534027958111, 6457.373600070829, 6458.116941335141, 144.61593678308054, 24.16029747921607, 20.56332852863852, 6456.198224128424, 6461.9957219271555, 6457.480285110218, 282.5486475103062, 282.08395512343066, 282.5673600483216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126234, 5499.961, 602.8207, 9.123856, 5500.08, 594.9122, 9.240934, 5497.509, 606.2216, 1.81428, 1099.753, 601.069, 1.830761, 1100.232, 595.4004, 1.846616, 1099.642, 99.99789, 100.0, 99.95328, 99.97617, 100.0, 99.98806
1359.0312800000002, 59.980894419907976, 59.98088629281142, 59.977087980670966, 23.066521591310785, 23.089491095049684, 23.035116369010115, 0.9999947702406291, 0.9999917181427351, 0.9999950935410864, 6459.133448706812, 6468.916744628077, 6459.109734205369, 146.13893832595411, 23.587513240896442, 18.656225599667323, 6454.79546377295, 6468.694493209578, 6462.462414210819, 282.47414133470346, 282.0826161438621, 282.44124464512225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.9412, 9.021295, 5493.958, 596.5561, 9.217611, 5499.062, 588.5645, 9.321559, 5490.16, 610.6878, 1.798652, 1098.735, 604.7314, 1.820534, 1100.038, 597.3687, 1.842587, 1099.764, 99.88978, 99.98153, 99.79892, 99.8836, 100.0, 99.98464
1361.46532, 59.97444326178465, 59.97366571207828, 59.97525373448252, 23.039408503456198, 23.074246192821846, 23.081174642349207, 0.9999944620640709, 0.9999923032270361, 0.9999933079428229, 6462.159778156725, 6462.498429089517, 6468.462295323331, 141.42601696700808, 27.908781462176194, 22.110290515173347, 6458.56859396251, 6464.468393184528, 6464.830694668141, 282.4099260295466, 282.2313615210099, 282.3925292015726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126412, 5500.071, 602.8207, 9.123672, 5500.026, 594.8928, 9.241118, 5497.567, 606.0468, 1.814832, 1099.682, 607.2493, 1.810307, 1099.443, 595.2811, 1.847349, 1099.882, 99.99988, 99.99907, 99.95641, 99.96964, 99.94767, 99.9879
1363.8969200000001, 59.97010520684628, 59.97406315641209, 59.96982117865832, 23.030688733868356, 23.084615343375333, 23.047826263629144, 0.999995042897152, 0.9999833434102701, 0.9999944988439295, 6457.860610290407, 6462.153189478437, 6460.283311150784, 148.78597987242802, 32.82212388205289, 19.527475787576464, 6453.245886893353, 6464.6152433139905, 6457.660485973656, 282.6172937383762, 282.14401252209944, 282.51762210531854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.7432, 9.200655, 5499.0, 608.1905, 9.03231, 5494.309, 601.1434, 9.14945, 5500.323, 599.6969, 1.834321, 1100.039, 613.5248, 1.788027, 1097.01, 588.8197, 1.864745, 1098.037, 99.98712, 99.89872, 100.0, 100.0, 99.73707, 99.82019
1366.33508, 59.973355863158254, 59.97394122693054, 59.96887918129897, 23.039507122287453, 23.08534978285492, 23.066209750162162, 0.9999932110512083, 0.9999913639170439, 0.9999949564030729, 6460.98230429524, 6464.095631804978, 6460.858485984196, 144.42918268219, 25.68856268995738, 22.746796932687175, 6459.833268357972, 6473.372787903505, 6460.6327249407705, 282.43279031102935, 282.1876624065705, 282.45795026973974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6522, 9.126234, 5500.124, 602.7819, 9.124408, 5500.085, 594.9122, 9.240934, 5497.562, 606.105, 1.814464, 1099.802, 607.2111, 1.810672, 1099.318, 595.2811, 1.847166, 1099.73, 99.99979, 100.0, 99.9533, 99.98055, 99.93843, 99.96255
1368.7667600000002, 59.967500092029645, 59.97077324729302, 59.96955879164526, 23.031957105067637, 23.088404379636287, 23.04814527534652, 0.9999956826293682, 0.9999925825584495, 0.999997289711443, 6458.361098294265, 6469.93924804011, 6459.065447633382, 142.09770760741696, 21.953991567965204, 15.760961262591081, 6456.390885268437, 6463.710070310633, 6456.956295433967, 282.591955403868, 282.1419491360507, 282.231373756872, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126412, 5499.897, 602.7819, 9.124408, 5500.021, 594.8928, 9.241118, 5497.566, 599.6969, 1.834321, 1100.252, 607.2683, 1.810855, 1099.33, 595.2016, 1.846616, 1099.74, 99.99979, 99.99799, 99.95435, 100.0, 99.93771, 99.94697
1371.21556, 59.96723187419392, 59.96503363032754, 59.96714241437251, 23.07672845752012, 23.091577782168695, 23.071240330296472, 0.9999960424724766, 0.9999925574341877, 0.9999955228151494, 6458.590712431895, 6467.94182383847, 6460.061151642341, 147.89323278783104, 28.62705281356284, 14.619254987976547, 6454.212053006311, 6466.076311341424, 6465.211633612253, 282.32881458596637, 281.9524501957353, 282.32037740473834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.882, 9.023258, 5494.062, 596.5756, 9.217243, 5498.89, 588.5451, 9.32524, 5488.945, 594.1238, 1.848111, 1099.795, 602.9002, 1.822178, 1100.028, 597.6868, 1.841306, 1099.645, 99.88968, 99.98141, 99.79052, 99.96856, 100.0, 99.9663
1373.7078800000002, 59.967315875092936, 59.96803394695771, 59.96532311703196, 23.038372485137412, 23.061948005742686, 23.072721577327986, 0.9999953606952636, 0.9999933666421554, 0.9999952950681316, 6458.029533689589, 6461.491368606934, 6460.963013975224, 147.94571184610368, 23.282641436480617, 18.138016836443512, 6467.728579619686, 6455.641045518063, 6467.49375697172, 282.4591380280805, 282.1747364709399, 282.5174969354327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126412, 5500.008, 602.8207, 9.123672, 5499.914, 594.8928, 9.241302, 5497.619, 599.7552, 1.834137, 1100.242, 601.0309, 1.830579, 1100.273, 595.2016, 1.847166, 1099.729, 99.99884, 99.99703, 99.95318, 100.0, 100.0, 99.97397
1376.14532, 59.96326819166523, 59.96445417129156, 59.96375689357914, 23.054120970361645, 23.087627022299053, 23.04748370833621, 0.999993529841267, 0.9999840433031545, 0.9999910090265749, 6457.884724659852, 6462.219974762338, 6461.665943486253, 152.91432277828903, 30.831852602754907, 21.972673374507394, 6459.428676342018, 6467.393765907854, 6458.018537243177, 282.369345728685, 282.1404703560979, 282.26048200479397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.2109, 9.214576, 5498.996, 608.8714, 9.021442, 5494.331, 601.124, 9.149818, 5500.333, 606.0856, 1.815016, 1099.865, 594.8125, 1.848659, 1099.639, 588.939, 1.864745, 1098.07, 99.97854, 99.88846, 100.0, 99.97837, 99.96054, 99.82318
1378.60112, 59.96629772887595, 59.96265889176684, 59.96570543755992, 23.051904906648172, 23.07926664756229, 23.060540619232455, 0.9999953568379539, 0.9999919743512741, 0.9999949483929171, 6453.4005749408725, 6455.165860685738, 6463.245197021933, 145.63311681500522, 23.799171205132552, 19.39508735154004, 6467.445962891149, 6469.562402380762, 6460.419376872664, 282.51698977727955, 282.072006128581, 282.4026218974628, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6719, 9.126412, 5500.124, 602.8013, 9.123856, 5500.079, 594.9122, 9.241118, 5497.679, 600.0076, 1.83377, 1100.26, 600.9736, 1.830396, 1100.21, 595.301, 1.847532, 1099.777, 99.99884, 99.99911, 99.95639, 100.0, 100.0, 99.97831
1381.1202, 59.96220142292378, 59.96604619313727, 59.970948253053294, 23.047669575216272, 23.08720729816408, 23.05086541645313, 0.9999954429043186, 0.9999852082169775, 0.9999919353113818, 6457.185232742808, 6453.423054871631, 6457.580142657333, 151.92717833979896, 35.2352741968798, 22.5494116334296, 6453.566545809554, 6456.231182571092, 6447.761353324689, 282.2862829445736, 282.0655510409004, 282.2420526428644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126234, 5500.065, 602.8013, 9.123856, 5500.027, 594.8928, 9.24075, 5497.562, 605.9691, 1.81428, 1099.7, 594.7553, 1.848293, 1099.677, 588.601, 1.866759, 1097.228, 100.0, 99.99706, 99.95315, 99.97131, 99.96923, 99.72607
1383.5762000000002, 59.96627645823221, 59.96411072805725, 59.969625600231645, 23.076083980204032, 23.09755147943342, 23.09208595992218, 0.9999948219048199, 0.9999855685840786, 0.9999941693645076, 6457.653943840931, 6462.199107232829, 6466.440482944652, 153.32993105658875, 28.02412563895564, 22.67359665460208, 6460.496572475943, 6467.1864065462705, 6463.702129965075, 281.84946150501156, 281.63300547034584, 281.9921671567086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.9806, 9.021474, 5494.183, 596.595, 9.21448, 5499.528, 589.6904, 9.303151, 5492.313, 609.7557, 1.804352, 1098.857, 592.371, 1.855233, 1099.344, 587.9052, 1.866759, 1097.944, 99.89284, 99.99002, 99.8489, 99.89467, 99.92048, 99.80284
1385.98108, 59.972378531728715, 59.96895453120645, 59.97005786133871, 23.04548994636459, 23.099443271946427, 23.059936380891443, 0.9999938067250649, 0.99998774133767, 0.9999941288457278, 6463.408640877148, 6464.095329631478, 6462.84664822183, 152.0216538795578, 32.23545760060961, 24.167179824074537, 6461.802144363237, 6466.956004990162, 6457.159353998245, 282.29717831978826, 282.0912490700903, 282.1876640461923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.6324, 9.126412, 5500.066, 602.8013, 9.123856, 5499.973, 594.9122, 9.240934, 5497.679, 606.0662, 1.814832, 1099.812, 588.4034, 1.865643, 1097.914, 588.8197, 1.864379, 1097.94, 99.99979, 99.99693, 99.95639, 99.97357, 99.809, 99.80677
1388.44268, 59.96253965653392, 59.96669290683492, 59.96327985876635, 23.051123220673546, 23.07784024550725, 23.07702041039349, 0.9999959675572282, 0.9999883661879759, 0.9999947240885754, 6447.792409868721, 6458.113900096581, 6459.047556313012, 151.66779667646324, 31.69247334617694, 18.518302956153207, 6453.176036628179, 6463.231907427452, 6461.262081164143, 282.0796755800549, 282.0008356200555, 282.2577480992997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.442, 9.219573, 5498.88, 608.7547, 9.0231, 5494.105, 601.1628, 9.149634, 5500.213, 599.8134, 1.834321, 1100.203, 582.2232, 1.880618, 1094.908, 595.2016, 1.847898, 1099.502, 99.97823, 99.8922, 100.0, 100.0, 99.53571, 99.9533
