TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1405.5965600000002, 59.96430638569835, 59.96373489271805, 59.96572954170304, 33.20473085152512, 33.26837999578116, 33.22617862377301, 0.9999737521186469, 0.9999697852293009, 0.9999807502383244, 9330.51508419888, 9329.741205653378, 9330.000827398122, 226.8611939224711, 67.08141337031975, 62.062275412986764, 9327.045869836573, 9341.30500885019, 9333.233811964237, 282.5839454050395, 282.28384203688375, 282.4517478988435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.4156, 9.129804, 5500.089, 602.6846, 9.125697, 5499.942, 587.2445, 1.868071, 1097.585, 601.1339, 9.149694, 5500.282, 602.6332, 9.126308, 5499.586, 588.6805, 9.33165, 5486.464, 100.0, 99.99755, 99.74844, 100.0, 99.99441, 99.76764
1408.05852, 59.9691642865576, 59.969060611065665, 59.96652645096644, 33.22362987960305, 33.283691109367886, 33.241348251384835, 0.9999759131280395, 0.999975163317354, 0.9999779989102395, 9338.97741341548, 9336.669727718368, 9337.917175139944, 231.9488589962898, 68.80981338171068, 61.10535571532819, 9340.674481952625, 9340.668663656224, 9343.18197142949, 282.61885746302335, 282.3058497023739, 282.6069740184561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 608.8623, 9.023793, 5494.404, 597.1398, 9.209507, 5499.678, 591.5734, 1.857763, 1098.392, 598.6289, 9.187387, 5500.117, 604.4644, 9.109872, 5499.592, 589.615, 9.311507, 5490.475, 99.89431, 99.99274, 99.87047, 100.0, 99.9866, 99.82542
1410.5234, 59.971382368940986, 59.96906106872473, 59.97323577484945, 33.24398960655261, 33.26457069220631, 33.221664924397395, 0.999980289878619, 0.9999731863567777, 0.9999800758349204, 9342.948467533655, 9337.56449076541, 9344.407665491359, 233.7400551867663, 69.95910154010744, 65.21846151668296, 9333.853098447751, 9345.545037706892, 9344.029345365054, 282.67332078775786, 282.38261161540595, 282.600349063845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.4353, 9.129446, 5500.094, 602.6846, 9.125697, 5500.055, 593.6505, 1.852425, 1099.492, 601.1144, 9.149879, 5500.224, 602.4042, 9.129961, 5499.954, 589.7542, 9.309858, 5490.542, 99.99821, 100.0, 99.95241, 100.0, 99.99775, 99.8276
1412.95124, 59.97072688206048, 59.97186356627949, 59.97130713329917, 33.20293510312585, 33.287943281776805, 33.24418213046765, 0.9999808536205966, 0.9999681331362849, 0.9999785545274353, 9326.809939481635, 9340.233190455496, 9332.375786429768, 236.25009960151556, 66.74734449556308, 60.48541096596779, 9350.090236239534, 9334.92500316351, 9340.262292147178, 282.6485800532787, 282.2324531574007, 282.6141970003688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.2449, 9.22225, 5498.857, 608.9492, 9.022179, 5494.111, 599.9205, 1.833834, 1100.189, 607.3672, 9.048202, 5496.098, 596.1478, 9.223101, 5498.591, 596.1161, 9.223975, 5498.498, 99.97782, 99.89034, 100.0, 99.92764, 99.97085, 99.97128
1415.4697600000002, 59.97075615932046, 59.973831718044174, 59.97297435813342, 33.23734255326637, 33.26349565951682, 33.268070156615714, 0.9999787593348799, 0.9999744668023264, 0.9999768726209364, 9341.60294591686, 9349.52870656218, 9346.57142928775, 235.98665376297868, 69.54630922866443, 64.12985391006077, 9344.430812527358, 9349.163255186708, 9348.282935176245, 282.6386994279361, 282.26957715812864, 282.69525805213596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.4156, 9.129982, 5500.089, 602.704, 9.125697, 5500.054, 593.534, 1.852241, 1099.43, 601.1339, 9.14951, 5500.388, 602.3852, 9.129596, 5499.889, 589.7144, 9.310408, 5490.919, 100.0, 99.99957, 99.95274, 100.0, 99.99658, 99.82564
1417.96108, 59.971656287111045, 59.96822899221572, 59.97005854524605, 33.25161556627119, 33.28629942844307, 33.23334372457009, 0.9999817722808151, 0.9999698079042971, 0.9999746224019717, 9333.07973831515, 9344.650162942211, 9337.163213950409, 236.98491997728638, 66.74346066658882, 65.32657169546292, 9342.566431534062, 9343.233409015324, 9341.375451951188, 282.64186374467295, 282.30229075464683, 282.63411327366094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.5142, 9.128554, 5500.101, 602.6846, 9.125697, 5500.055, 599.7264, 1.833834, 1100.123, 601.0174, 9.151533, 5500.185, 603.873, 9.106585, 5498.708, 599.158, 9.179844, 5500.187, 100.0, 99.99957, 100.0, 100.0, 99.97943, 100.0
1420.3573600000002, 59.9708278325953, 59.972023014261254, 59.973780833414054, 33.26397747346603, 33.30483273040615, 33.25803849438029, 0.9999772512525419, 0.9999683166293474, 0.9999782717211645, 9354.564354995164, 9343.704082504648, 9338.112700438454, 231.71446848091023, 70.68821424359521, 61.93258597522299, 9345.440523604173, 9349.024175108276, 9347.294547026146, 282.72270323427784, 282.1873791827453, 282.6116207499892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 608.4483, 9.040213, 5496.057, 598.4432, 9.190535, 5500.418, 602.9099, 1.827207, 1100.069, 599.6193, 9.172677, 5500.229, 603.2054, 9.125578, 5499.987, 596.1161, 9.223609, 5498.436, 99.91615, 100.0, 100.0, 100.0, 99.99391, 99.97115
1422.78752, 59.96975181790059, 59.97252475179027, 59.971730738081696, 33.24955062127269, 33.28069959482557, 33.27040521783694, 0.999980255562599, 0.9999730157960379, 0.9999752207582769, 9332.490842863132, 9350.235667869572, 9339.602606714123, 235.55436599841323, 72.7758012551908, 57.46319906158908, 9342.985604131583, 9353.043440656947, 9346.572303229115, 282.6737327150903, 282.17425621200755, 282.5505488373653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.4747, 9.12784, 5499.979, 602.6846, 9.125881, 5500.218, 599.804, 1.834018, 1100.284, 601.095, 9.149879, 5500.335, 602.4042, 9.129779, 5499.946, 596.1161, 9.223975, 5498.545, 100.0, 100.0, 100.0, 100.0, 99.99762, 99.97006
1425.18764, 59.97236047502238, 59.97241447664003, 59.97554767053006, 33.22111668942701, 33.24836554184372, 33.20864938154918, 0.999979737849628, 0.9999725244278048, 0.9999745400968493, 9343.746529487116, 9331.543607791551, 9329.122015232002, 233.20279833326094, 69.3654484815853, 60.486981153703255, 9340.203871661248, 9344.815860120876, 9332.976812669429, 282.6065945335882, 282.2957737783425, 282.5298657069572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.2449, 9.22225, 5498.857, 608.8714, 9.0231, 5494.043, 593.4175, 1.852793, 1099.447, 607.4061, 9.048386, 5495.928, 596.1668, 9.222735, 5498.533, 589.7144, 9.310041, 5490.596, 99.97782, 99.89121, 99.94829, 99.92656, 99.97192, 99.82555
1427.65892, 59.96918904356324, 59.96820677728927, 59.971384774488776, 33.24919139950894, 33.304808222340824, 33.27458836187367, 0.9999785203825193, 0.99996985853082, 0.9999791823777541, 9340.386747728033, 9343.594068633181, 9352.376848801941, 230.7909012199957, 68.40107389420655, 63.33202121861177, 9354.72688579769, 9340.289838398168, 9335.742134925415, 282.4921638253288, 282.08982710457605, 282.4732389223162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.4156, 9.128733, 5500.043, 602.6846, 9.125881, 5499.936, 599.9787, 1.833834, 1100.303, 601.1339, 9.149879, 5500.282, 602.4042, 9.129779, 5499.888, 596.1161, 9.223426, 5498.484, 99.99938, 100.0, 100.0, 100.0, 99.9967, 99.97113
1430.1336800000001, 59.96474042892699, 59.96874002699992, 59.97220420891566, 33.22420113367501, 33.275941673911134, 33.25447888696551, 0.9999760584756879, 0.9999676332824512, 0.9999772070048135, 9338.267973660619, 9334.330792559107, 9357.724159712518, 235.10503457702794, 67.31867410302311, 67.64754153839522, 9349.507950796058, 9340.487630845108, 9343.745168331912, 282.57685656865334, 282.15612408792254, 282.6680762219307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.4747, 9.128911, 5500.152, 602.704, 9.125513, 5500.054, 593.5922, 1.852057, 1099.376, 601.1339, 9.14951, 5500.282, 602.4042, 9.129961, 5500.011, 596.1161, 9.224158, 5498.371, 100.0, 99.99947, 99.95839, 100.0, 99.99686, 99.96895
1432.6044800000002, 59.96548641058702, 59.96746852070503, 59.96981146714063, 33.02452989026853, 32.86024547510918, 32.64100184064438, 0.9999746222443417, 0.9999743487170908, 0.9999769995723333, 8965.207765306186, 8920.914316761591, 8861.463130253895, 228.43693827891002, 69.72068457397017, 57.770556586507155, 8664.336040256523, 8621.805075009985, 8564.129885089194, 282.6367479463643, 282.2417949264406, 282.47605372208807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.5536, 9.127662, 5500.101, 602.6846, 9.125881, 5499.989, 593.437, 1.852425, 1099.315, 601.1144, 9.14951, 5500.224, 602.4042, 9.129961, 5499.844, 596.0963, 9.224158, 5498.489, 100.0, 100.0, 99.95796, 100.0, 99.99762, 99.97113
1434.9987600000002, 59.964710514739465, 59.9623704489535, 59.964311309654924, 31.52601196122435, 31.173816648894874, 31.57942343536404, 0.9999918235325485, 0.9999794675763357, 0.9999816888713823, 9335.622068279263, 9351.668463028504, 9344.46401905919, 237.29176778928877, 66.9983140601471, 61.34168543341548, 9331.463122311387, 9347.962800540521, 9342.364215956968, 282.69571764828527, 282.3199261328781, 282.4780120869387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.1987, 9.133372, 5500.141, 505.0568, 9.999895, 4435.96, 593.8251, 1.851505, 1099.421, 601.1144, 9.151165, 5500.258, 602.4615, 9.128865, 5499.882, 596.0366, 9.224891, 5498.59, 100.0, 80.65268, 99.95609, 100.0, 99.99702, 99.97296
1437.3994, 59.964125116391436, 59.96395200609849, 59.96471173611752, 30.97686424745789, 30.812559178091323, 30.596921899545496, 0.9999815739529077, 0.9999624739738371, 0.9999814343465583, 8395.221991496916, 8426.52000540405, 8513.727158602944, 204.10796180288736, 64.74752383499526, 46.96784789445837, 8910.881681470917, 9030.170823889304, 9105.824239301935, 282.56207734002317, 282.1315087678688, 282.6497393486143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.2721, 9.14765, 5500.295, 602.7624, 9.124408, 5500.01, 592.971, 1.857579, 1099.014, 601.1144, 9.150247, 5500.262, 602.5759, 9.127039, 5499.791, 595.9571, 9.227088, 5498.32, 100.0, 99.99878, 99.90698, 100.0, 99.99552, 99.96805
1439.8674800000001, 59.966910432827724, 59.9658478776672, 59.96572570355239, 33.236883831175746, 33.29210722024087, 33.251537236793204, 0.9999768568702252, 0.9999656395302652, 0.9999803267967499, 9315.445672899987, 9303.24653110346, 9286.57996668442, 237.36711205177244, 69.41101308529278, 60.342550905146254, 9136.681008563657, 9084.019636076873, 9040.870692192531, 282.577016177545, 282.2449655191538, 282.4864964881578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.627, 9.143188, 5500.353, 602.7429, 9.12404, 5499.916, 591.3599, 1.858684, 1098.952, 603.7943, 9.108509, 5498.901, 626.4194, 7.173853, 3974.144, 595.8577, 9.226172, 5498.347, 100.0, 99.99944, 99.87714, 99.98519, 72.25615, 99.96743
1442.35064, 59.964627499235405, 59.963904200308626, 59.96733990046497, 33.232257677337344, 33.260289473549406, 33.21882010716994, 0.9999786465140347, 0.9999674553725499, 0.9999822562336832, 9342.832644052873, 9326.881172305932, 9330.90238979339, 236.98292276163056, 68.45947837366214, 62.50465872914265, 9345.484373547813, 9334.096937269805, 9348.616516240458, 282.69895300920086, 282.3369373983715, 282.75281452617196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.2327, 9.149435, 5500.464, 602.7624, 9.124592, 5499.966, 590.6804, 1.859788, 1098.655, 604.2797, 9.100052, 5499.341, 603.606, 9.105307, 5498.862, 598.4422, 9.184422, 5500.33, 100.0, 100.0, 99.879, 99.98491, 99.9779, 100.0
1444.7758800000001, 59.96337385310709, 59.96236787530899, 59.961568603296925, 33.220773698856945, 33.26625368141319, 33.24151220144233, 0.9999808877154578, 0.9999690273468019, 0.99998022732752, 9345.022084463304, 9325.663685647272, 9351.342119097, 240.5666005484289, 75.4395802466629, 60.96037052162319, 9343.111677100565, 9338.94886382533, 9341.341217030104, 282.70696205972274, 282.1731920401157, 282.5627138735665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 607.1866, 9.051991, 5497.328, 598.0541, 9.191272, 5500.209, 587.7493, 1.867703, 1098.074, 601.9301, 9.127447, 5499.868, 603.5297, 9.111698, 5499.61, 595.9372, 9.226356, 5498.4, 99.944, 100.0, 99.81679, 99.9962, 99.99426, 99.96845
1447.2370400000002, 59.96276496755496, 59.962136008583705, 59.962291516169415, 33.2747114438493, 33.28016695317963, 33.24094853511526, 0.9999805247091504, 0.9999651003457214, 0.9999805542738363, 9335.465619316128, 9341.532495251391, 9347.895008736152, 246.87251152759472, 76.96394217004763, 55.53490048684752, 9334.159212409004, 9351.384113149885, 9343.903599133584, 282.6425312059569, 282.1799467349585, 282.7400472556351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1735, 9.149257, 5500.343, 602.7429, 9.124408, 5500.013, 584.5463, 1.875434, 1096.295, 604.2603, 9.100235, 5498.984, 602.6713, 9.125761, 5499.798, 602.1998, 9.132782, 5500.075, 100.0, 99.99883, 99.64983, 99.98013, 99.99492, 99.99495
1449.6424000000002, 59.96242211099328, 59.961985587564456, 59.95955942057206, 33.19943374858051, 33.24075626186004, 33.21165199754614, 0.9999779468513924, 0.9999660115838965, 0.9999795219532807, 9329.899139831054, 9337.445037473293, 9325.735182938794, 239.98238789669267, 76.13230803390712, 62.30082701816082, 9338.39875819347, 9327.333453034453, 9340.49981866361, 282.69209652481845, 282.15533516628125, 282.5702918271856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 594.8648, 9.241703, 5497.654, 608.9687, 9.021995, 5494.0, 578.3539, 1.889424, 1092.565, 610.3577, 8.998191, 5491.595, 596.3575, 9.220361, 5498.633, 608.363, 9.033347, 5494.806, 99.95404, 99.89045, 99.32269, 99.84567, 99.97571, 99.90416
1452.09752, 59.96374108670705, 59.959933596590396, 59.95998895696355, 33.2566644063891, 33.2494838780867, 33.28927100221364, 0.9999777476166462, 0.9999650079062041, 0.9999771505355566, 9341.935119910007, 9341.691571992369, 9347.816548259809, 242.99215985069378, 80.56622395280101, 60.8447626205957, 9343.271355739977, 9340.333041429963, 9343.56534110624, 282.6939984842281, 282.1051560970931, 282.7249857641863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1341, 9.149792, 5500.337, 602.7624, 9.124408, 5500.13, 584.7016, 1.875066, 1096.217, 604.2797, 9.100052, 5499.14, 602.6713, 9.125578, 5499.907, 602.1799, 9.133148, 5499.909, 100.0, 99.99992, 99.65473, 99.9799, 99.99691, 99.99694
1454.5589200000002, 59.96358805135316, 59.96091895889005, 59.95866468639201, 33.236724403766345, 33.26998039738049, 33.23835987565551, 0.9999766522327217, 0.9999696302414419, 0.9999800315242926, 9343.36065817812, 9335.982996524244, 9346.285962801441, 242.35186521545438, 80.04900060960153, 63.94000714718459, 9336.396595860415, 9345.92586058353, 9336.194567759416, 282.68279161513, 282.2547149481902, 282.59327814427036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1538, 9.149435, 5500.343, 602.7429, 9.124224, 5500.019, 584.6822, 1.875066, 1096.319, 603.9302, 9.105567, 5499.459, 603.9302, 9.096724, 5498.674, 599.317, 9.177096, 5499.743, 100.0, 99.99893, 99.63758, 99.98876, 99.98057, 99.99393
1457.02404, 59.96202571705585, 59.95939859398128, 59.96125008587421, 33.23341205128145, 33.28975075886704, 33.25680180837571, 0.9999776162189736, 0.9999700798778636, 0.9999784364794749, 9336.10658579946, 9337.859708033342, 9332.184381075362, 243.2168954938702, 74.344863996286, 62.18044280000049, 9338.309041637312, 9343.71175177305, 9352.581688255896, 282.7895720961772, 282.2754106063321, 282.5181433687427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 607.1471, 9.058595, 5497.432, 598.346, 9.192192, 5500.459, 587.5745, 1.868992, 1096.889, 602.4738, 9.122483, 5499.589, 602.9384, 9.121195, 5499.814, 602.1799, 9.133514, 5500.028, 99.94262, 100.0, 99.71581, 99.99501, 99.99451, 99.99912
1459.4460000000001, 59.96573028404758, 59.965170123366256, 59.96553568611076, 33.2145340427237, 33.27858481514882, 33.231013959856085, 0.9999804424626105, 0.9999674388655715, 0.9999798451739053, 9340.224996361605, 9339.358759532355, 9341.62666168012, 240.4644341745178, 79.60149967841153, 56.73848321834885, 9347.556811647308, 9343.991380215912, 9336.02791497401, 282.56352794545035, 282.21654934131243, 282.5707550326964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1341, 9.149792, 5500.395, 602.7624, 9.124592, 5500.019, 590.9716, 1.859236, 1098.656, 604.2991, 9.099133, 5498.978, 602.6904, 9.125943, 5499.909, 595.8974, 9.226356, 5498.279, 100.0, 99.99893, 99.88542, 99.98121, 99.99694, 99.96841
1461.8839600000001, 59.96852029303761, 59.96583509405806, 59.96635812383318, 33.2111349244667, 33.28593874802437, 33.21781734139545, 0.9999777360345854, 0.9999708069772665, 0.9999792576050218, 9329.246774570087, 9332.845369097533, 9331.243966648724, 241.36054983781924, 72.20872575507383, 63.03316216522791, 9343.622399655369, 9339.959731522995, 9329.807256185422, 282.55036065744036, 282.19807442150756, 282.5861207401909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 594.8845, 9.241881, 5497.665, 609.066, 9.020521, 5493.897, 597.2805, 1.842117, 1100.099, 610.416, 8.99672, 5491.491, 596.3766, 9.21963, 5498.752, 589.5355, 9.312423, 5490.218, 99.95499, 99.88874, 100.0, 99.84389, 99.97394, 99.82282
1464.3384400000002, 59.965013742507296, 59.96811194978502, 59.96477842429728, 33.22113072102868, 33.26365983324268, 33.22930515453151, 0.9999778716471114, 0.9999709384455475, 0.9999783907707077, 9337.738519696059, 9341.960154104694, 9337.024322892868, 234.95307249561392, 70.36265300689156, 66.63482842092253, 9345.197265262725, 9337.500573766789, 9345.365716227769, 282.6650360633429, 282.12621438395075, 282.68546194983963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1735, 9.149257, 5500.343, 602.7819, 9.124224, 5499.959, 591.0104, 1.860156, 1098.799, 604.2408, 9.100603, 5498.926, 602.6713, 9.125396, 5499.75, 595.9173, 9.226539, 5498.226, 100.0, 99.99785, 99.89326, 99.97907, 99.99497, 99.96939
1466.8305200000002, 59.96780973292488, 59.97192365247885, 59.96934177776335, 33.22626890323658, 33.28212659144798, 33.24569589751965, 0.9999769567029142, 0.9999672283119457, 0.9999814709507557, 9336.488143812508, 9332.160979376467, 9345.959079383587, 238.60409155839557, 73.08924282360977, 57.23462496710363, 9339.63782190325, 9333.886849010023, 9335.036856163033, 282.7413334713569, 282.20657726132254, 282.5300884585812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1735, 9.149257, 5500.389, 602.7819, 9.12404, 5500.019, 597.4164, 1.841933, 1100.233, 604.0467, 9.109244, 5499.627, 604.4644, 9.09161, 5498.299, 599.317, 9.177279, 5500.361, 100.0, 99.99785, 99.99292, 99.99182, 99.96767, 100.0
1469.2942, 59.96639588117748, 59.96366576317516, 59.96612620971036, 33.20802198425717, 33.28543603035462, 33.250515834901634, 0.9999783018212913, 0.9999633303286884, 0.9999825534544097, 9340.368269412495, 9333.932106186114, 9343.536743084827, 239.89292475047841, 74.34911861633918, 57.42506184535978, 9348.84159465268, 9337.497256453016, 9340.414172210445, 282.7001974077273, 282.1237179684148, 282.68657048819205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 606.7922, 9.066983, 5498.245, 598.9102, 9.177641, 5500.527, 599.377, 1.836595, 1100.211, 603.3864, 9.108509, 5499.158, 602.7285, 9.124847, 5499.749, 595.9173, 9.226172, 5498.334, 99.95971, 100.0, 100.0, 99.98917, 99.99402, 99.9683
1471.6884400000001, 59.96935675159941, 59.96656735765708, 59.96467366365836, 33.24245418601022, 33.28137778392794, 33.283103168255856, 0.9999767430420516, 0.9999674537670926, 0.9999787738299782, 9333.375508045934, 9341.406515243807, 9345.810056871778, 239.11413713398542, 77.83286436298908, 62.143140744695756, 9337.278004403639, 9341.337429742094, 9347.632549078853, 282.61006843917136, 282.2745252975084, 282.6596265009165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1735, 9.149257, 5500.395, 602.8013, 9.123856, 5499.96, 603.5699, 1.822789, 1100.124, 604.2797, 9.099684, 5499.088, 602.6904, 9.125213, 5499.801, 595.8974, 9.226356, 5498.274, 100.0, 100.0, 100.0, 99.98108, 99.99599, 99.96941
1474.0908800000002, 59.968235517987694, 59.964720022100074, 59.966368323072885, 33.20494006062419, 33.24015188106062, 33.222095554572114, 0.9999782194416894, 0.9999718045340807, 0.9999782325767286, 9340.055889318606, 9326.754679246462, 9333.85259831492, 237.19777108873268, 70.05776481691737, 57.594913388983514, 9329.397110593483, 9336.816711273977, 9328.375511428361, 282.8070896626996, 282.32160208778316, 282.5024309560107, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 594.8648, 9.241703, 5497.434, 608.9492, 9.020889, 5493.95, 609.7623, 1.801805, 1098.901, 610.3771, 8.997272, 5491.387, 596.3766, 9.219995, 5498.693, 589.5355, 9.312057, 5490.332, 99.95604, 99.8887, 99.89869, 99.84485, 99.97484, 99.82282
1476.52728, 59.970199434862, 59.968119260115394, 59.971931114710685, 33.25573860942033, 33.281030175455214, 33.24707273786359, 0.9999804837000524, 0.9999596786779144, 0.9999770736957682, 9340.06736129185, 9344.444934088022, 9349.181193092183, 238.48363539614093, 79.99989845198434, 61.73564970620191, 9344.584714920482, 9334.505552178782, 9351.200125173847, 282.6820083667115, 282.1192927258614, 282.6616988977457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1735, 9.149435, 5500.395, 602.7819, 9.124408, 5500.07, 603.5894, 1.822605, 1100.234, 604.3185, 9.099316, 5498.99, 602.6522, 9.125761, 5499.801, 595.9372, 9.226172, 5498.34, 100.0, 99.99987, 100.0, 99.98226, 99.99601, 99.96526
1478.9219200000002, 59.970475624281725, 59.969723839733625, 59.971645951000035, 33.22678083553913, 33.262796373741004, 33.23858756401005, 0.9999796805327138, 0.9999674374966566, 0.9999787905996057, 9343.649604257522, 9335.017814701321, 9336.252807149649, 241.68724420273702, 71.71489234240335, 59.40169343323031, 9335.677915043243, 9346.406145270736, 9339.66351272959, 282.5124467427594, 282.29940199664503, 282.54858957823194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1538, 9.149792, 5500.447, 602.7624, 9.124408, 5500.012, 603.6476, 1.822605, 1100.21, 604.2991, 9.099684, 5499.158, 603.3961, 9.108046, 5498.977, 598.1838, 9.187534, 5500.166, 100.0, 99.99881, 100.0, 99.98329, 99.98617, 99.99905
1481.3228000000001, 59.970494184776655, 59.9731461205379, 59.970949716869264, 33.240850868665945, 33.28637745725226, 33.25084810878591, 0.9999783876501253, 0.9999673098763858, 0.9999786750869892, 9333.549757557668, 9348.007999107816, 9343.634110121795, 239.24190966475544, 76.84339738687777, 60.06347810631951, 9341.470829012085, 9348.280892840387, 9336.43058235944, 282.67138357753925, 282.22463850533717, 282.66403551908917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 607.5612, 9.045923, 5496.393, 597.1981, 9.200112, 5500.018, 599.7846, 1.834202, 1100.208, 601.3475, 9.140318, 5499.899, 604.2545, 9.107498, 5499.633, 595.9769, 9.226356, 5498.274, 99.93302, 99.99584, 100.0, 99.99915, 99.98538, 99.96733
1483.7543600000001, 59.97235779180074, 59.97090985193645, 59.971126076768385, 33.246993819300165, 33.2734426336963, 33.24399733631578, 0.9999764127806805, 0.999971254301641, 0.9999804682341078, 9333.502983717133, 9337.151216539498, 9348.560027582927, 234.82542683524207, 75.78308858419678, 60.89081675815487, 9351.38210506798, 9341.725166437081, 9340.318227579048, 282.6231403016534, 282.0295276974954, 282.60817082329345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1341, 9.14997, 5500.4, 602.7624, 9.124408, 5500.071, 597.1834, 1.842117, 1100.086, 604.2797, 9.100419, 5498.978, 602.7095, 9.125031, 5499.922, 595.9173, 9.226539, 5498.388, 100.0, 99.99987, 100.0, 99.98001, 99.99489, 99.96929
1486.24044, 59.970727237406486, 59.973061760271996, 59.97245001208705, 33.226092074908244, 33.249594243862646, 33.22733537834349, 0.9999804944042346, 0.9999681705079488, 0.999981064358547, 9329.431735178032, 9328.012342347789, 9332.520663047633, 238.37513306522442, 70.06710161191222, 57.59890677795056, 9334.219359388979, 9335.422328670205, 9343.868413736274, 282.57066259478745, 282.1085093206848, 282.54533081980725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 594.8451, 9.24206, 5497.607, 608.9298, 9.021442, 5493.905, 590.7775, 1.859788, 1098.803, 610.3965, 8.99764, 5491.492, 596.3766, 9.219995, 5498.693, 589.5355, 9.31224, 5490.271, 99.95489, 99.88778, 99.88152, 99.84482, 99.9738, 99.82183
1488.6412, 59.97111732696621, 59.97250785262424, 59.97090695085033, 33.25047309476345, 33.29835648364607, 33.24125655227524, 0.9999773727875079, 0.9999698835192371, 0.9999801513242083, 9334.549689955562, 9342.816191792095, 9344.307429331444, 239.38945987254647, 73.19501442964065, 60.56699892141751, 9336.809992697885, 9341.79070743456, 9336.54692930054, 282.66005130919336, 282.1567423951714, 282.617644180319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1538, 9.149792, 5500.401, 602.7624, 9.124408, 5500.018, 597.2028, 1.841933, 1100.104, 604.2991, 9.099868, 5499.089, 602.6713, 9.125578, 5499.747, 595.8974, 9.226356, 5498.334, 100.0, 99.99892, 100.0, 99.98095, 99.994, 99.96832
1491.0965600000002, 59.974723863634146, 59.97217657319353, 59.970163443918, 33.24628166007634, 33.27598649910613, 33.23572606914589, 0.9999772648372675, 0.999965091298772, 0.9999778499908865, 9333.640150135994, 9337.450159222632, 9340.061815321378, 236.2343743010788, 76.23155250109181, 58.98438848744581, 9345.254943857071, 9341.2252570003, 9338.601118917673, 282.4337452384397, 282.0556826615012, 282.6752048371373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1341, 9.149792, 5500.447, 602.7624, 9.124224, 5499.959, 590.8746, 1.859052, 1098.523, 604.2991, 9.0995, 5499.164, 602.8621, 9.114255, 5499.364, 597.5873, 9.194493, 5500.075, 100.0, 99.99893, 99.89096, 99.98083, 99.98704, 99.99995
1493.5290400000001, 59.973094616096084, 59.97254088628799, 59.971134970374884, 33.252575280759174, 33.25041406699569, 33.238791206602954, 0.9999788607152673, 0.999967680001025, 0.9999817042131979, 9336.997355018286, 9344.050475602848, 9337.100936968567, 244.69405343684298, 75.01146243356061, 60.192787254684845, 9342.97225562581, 9339.804941397677, 9340.61179674528, 282.66774752467353, 282.2068289967853, 282.59610018142575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 607.502, 9.046638, 5496.718, 597.1398, 9.201034, 5500.243, 586.9728, 1.867519, 1097.745, 601.7164, 9.13186, 5499.996, 604.3117, 9.106768, 5499.648, 595.9372, 9.225989, 5498.341, 99.93018, 99.99957, 99.79355, 100.0, 99.99219, 99.96853
1495.9598, 59.97478197220713, 59.97769353583892, 59.97939582311833, 33.23488812132865, 33.25899291384174, 33.25182569517178, 0.9999797682013323, 0.9999655283794231, 0.9999801765606119, 9337.058079513099, 9340.943442209711, 9339.223763007794, 237.96609374009142, 74.04860976608052, 58.66833214358894, 9335.300679563104, 9335.101974002338, 9338.036099081834, 282.62873036895525, 282.2096252005379, 282.73578514691917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1538, 9.149613, 5500.395, 602.7624, 9.12404, 5500.129, 590.7581, 1.859604, 1098.82, 604.2797, 9.099684, 5499.023, 602.6713, 9.125761, 5499.858, 595.9173, 9.226539, 5498.388, 100.0, 99.99892, 99.88229, 99.98084, 99.99495, 99.96929
1498.4155600000001, 59.974041242761544, 59.977396417100174, 59.974621815218946, 33.22058502389671, 33.23749210583068, 33.1959871193039, 0.9999812024087084, 0.9999660565631359, 0.9999803027947055, 9324.0861675071, 9340.833003802256, 9332.647729567381, 236.31230737098304, 73.88263882227693, 58.33580037487968, 9338.454635594608, 9333.766946320777, 9338.766925544953, 282.63611480456456, 282.1137785566555, 282.6486186061715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 594.9634, 9.241703, 5497.659, 608.9298, 9.021626, 5493.898, 597.2416, 1.841933, 1100.054, 610.3577, 8.997272, 5491.289, 596.3766, 9.219813, 5498.752, 589.5355, 9.312606, 5490.271, 99.95604, 99.88951, 100.0, 99.84412, 99.9759, 99.82172
1500.85336, 59.97768803860184, 59.97795288973125, 59.976661837670115, 33.231139742342535, 33.27451978972372, 33.23658769425988, 0.9999790675217513, 0.9999668724919819, 0.9999766275213248, 9335.266879832689, 9340.008219948271, 9344.930454049047, 237.99811823712116, 76.98478359281125, 57.68443131482218, 9340.928323224494, 9337.10815939031, 9343.330840406097, 282.56044837868785, 282.1048074002323, 282.5982224697805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1341, 9.149792, 5500.395, 602.7819, 9.124408, 5500.02, 591.0104, 1.85942, 1098.973, 604.2991, 9.099868, 5499.147, 602.6713, 9.125578, 5499.741, 595.8974, 9.226172, 5498.399, 100.0, 99.99892, 99.8813, 99.98309, 99.99587, 99.96949
1503.2478400000002, 59.97703473454546, 59.97659630845549, 59.973974937183165, 33.22901083519705, 33.27013817775574, 33.25865317201899, 0.9999783928677812, 0.9999704322186215, 0.9999788474915416, 9335.672283363561, 9335.873308956661, 9341.75361517437, 238.089998956204, 74.13234667672401, 58.82420018148787, 9341.06761435998, 9341.520372143605, 9334.711388774887, 282.7343921413664, 282.17344767411436, 282.5622494018699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1341, 9.14997, 5500.389, 602.7819, 9.12404, 5499.959, 597.4746, 1.841381, 1100.095, 604.2603, 9.099684, 5498.978, 602.7095, 9.123204, 5499.535, 597.0704, 9.203833, 5499.742, 100.0, 99.99904, 100.0, 99.98001, 99.99014, 99.98937
1505.65748, 59.975861267107, 59.97335730314583, 59.97289716983945, 33.211556308984, 33.27529919968284, 33.24483952683524, 0.9999810757859824, 0.9999709792527584, 0.999980958931216, 9339.55710117508, 9333.82056550522, 9343.813145485321, 236.7550967043569, 73.82703822970552, 57.68702462356123, 9343.25857373665, 9335.352720823144, 9339.476873354246, 282.663824033717, 282.05286334006087, 282.60418115621195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 607.502, 9.046816, 5496.294, 596.7312, 9.209507, 5499.927, 601.687, 1.829968, 1100.147, 601.2504, 9.14804, 5500.114, 605.1891, 9.098001, 5499.184, 596.3547, 9.219947, 5498.395, 99.92891, 99.9924, 100.0, 100.0, 99.9771, 99.96858
1508.0866400000002, 59.96429105449744, 59.96588395711919, 59.96423745534021, 33.2806799117393, 33.293938633436376, 33.238120410319105, 0.999982530068274, 0.9999691232053098, 0.9999799509165939, 9337.784020354411, 9332.5856304434, 9345.789754320891, 236.77094359176044, 74.40904179468362, 60.619217339767374, 9338.391932561677, 9344.842957566223, 9335.765655923658, 282.5580773839638, 282.0598234010123, 282.4568378270724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1932, 9.149435, 5500.4, 602.7624, 9.124408, 5499.953, 603.6282, 1.822237, 1099.917, 604.2991, 9.099684, 5499.094, 602.6904, 9.125396, 5499.85, 595.8974, 9.226722, 5498.279, 100.0, 100.0, 100.0, 99.98213, 99.99484, 99.96731
1510.5140800000001, 59.96001303807544, 59.95956194439007, 59.962393294181176, 33.19997450544485, 33.252328558831564, 33.205635101301155, 0.9999796504224663, 0.9999679890867302, 0.999979970588546, 9330.230728603425, 9326.984491541689, 9330.544732849083, 234.5056267768923, 73.94933140216926, 60.78412731124581, 9338.578701496617, 9333.772526687282, 9341.260653584155, 282.5947492791263, 282.1634033978709, 282.4831446434061, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 595.0028, 9.239739, 5497.549, 608.9492, 9.022363, 5493.999, 609.7234, 1.801805, 1098.778, 610.3771, 8.99672, 5491.387, 596.3575, 9.21963, 5498.693, 589.5355, 9.312606, 5490.212, 99.9573, 99.88949, 99.88749, 99.84494, 99.97601, 99.82172
1512.96988, 59.958637341344044, 59.9594926783796, 59.95824919224089, 33.24475758900165, 33.28479175228989, 33.22552973272684, 0.9999822525792472, 0.9999713344074281, 0.9999816488464147, 9335.486950939374, 9341.807502986312, 9333.761495815177, 238.86734670264252, 73.91788980011324, 58.93910927439629, 9352.098733256815, 9346.668559291717, 9335.296202881453, 282.6086764400553, 282.3184272380569, 282.47723501396376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1538, 9.149435, 5500.337, 602.8013, 9.124224, 5500.07, 603.5894, 1.822789, 1100.198, 604.2797, 9.099868, 5499.036, 602.6713, 9.125213, 5499.855, 595.9173, 9.226356, 5498.22, 100.0, 99.99987, 100.0, 99.98096, 99.99612, 99.9683
1515.3728400000002, 59.95724380352577, 59.95118345724229, 59.95534404858153, 33.255635075541704, 33.25107746567743, 33.25672193709871, 0.9999806647963743, 0.9999697319603292, 0.9999823073118996, 9348.296431494193, 9323.117729497542, 9348.562692050475, 236.18569035808468, 74.00807960137945, 56.600662837837554, 9345.634156756953, 9339.94839281667, 9340.001971359856, 282.55846088448754, 282.25913077748754, 282.70262859302795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1538, 9.149435, 5500.348, 602.7624, 9.124592, 5499.96, 603.434, 1.822973, 1100.135, 604.2603, 9.100235, 5499.082, 602.6904, 9.125578, 5499.775, 596.4541, 9.219031, 5499.419, 100.0, 99.99797, 100.0, 99.98191, 99.99495, 99.98317
1517.7997200000002, 59.958893213092296, 59.95592056346211, 59.95473733040491, 33.242740173626, 33.25632718595614, 33.25890561828342, 0.9999819920865736, 0.9999708960763051, 0.9999805610626195, 9335.816704456502, 9345.988779245752, 9347.95829991254, 238.85123851617618, 74.43611311182633, 56.08648167710999, 9351.373567164832, 9333.798752294004, 9340.509953113582, 282.6070237225635, 282.19401722887955, 282.51323674637024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 607.502, 9.046816, 5495.964, 596.5172, 9.216138, 5499.449, 598.6005, 1.838068, 1100.37, 600.1241, 9.15852, 5500.282, 605.8377, 9.074078, 5498.719, 597.4879, 9.212255, 5498.683, 99.92521, 99.98293, 100.0, 100.0, 99.96633, 99.97464
1520.2330800000002, 59.955436083549586, 59.95834529830561, 59.958360935927935, 33.24087763256703, 33.28163668120763, 33.25168514122716, 0.9999810991952691, 0.9999684055986958, 0.9999801801588961, 9339.793369052946, 9333.729752731533, 9342.587245687755, 235.01368480574183, 77.9540924016137, 60.10459691281176, 9350.032122145958, 9342.011801135528, 9350.129535945833, 282.43378643701845, 282.138748369632, 282.71243094882254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1341, 9.149613, 5500.395, 602.7819, 9.124592, 5500.012, 598.3287, 1.841013, 1100.083, 604.3185, 9.100419, 5499.023, 602.6713, 9.125761, 5499.807, 595.9173, 9.226539, 5498.279, 100.0, 99.99881, 100.0, 99.98084, 99.99508, 99.96634
1522.63092, 59.95973808262975, 59.959640844481164, 59.960032318163364, 33.20013764027408, 33.25652668836743, 33.21547962648011, 0.9999804654687243, 0.9999692326000722, 0.9999806998472639, 9333.064440273265, 9332.725190907295, 9332.114905898397, 236.55035902208328, 69.45939044826082, 60.82815424456362, 9331.129030105807, 9323.47535766912, 9329.39828737478, 282.56797952028234, 282.25007757250444, 282.6172153870965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 595.5351, 9.239204, 5497.786, 608.9492, 9.021995, 5494.0, 590.8746, 1.859052, 1098.869, 610.3771, 8.996536, 5491.491, 596.3766, 9.219995, 5498.643, 589.5355, 9.312606, 5490.212, 99.95665, 99.89045, 99.89575, 99.84292, 99.97392, 99.82162
1525.1061200000001, 59.962358371076284, 59.95820144475521, 59.95860984226508, 33.22401003795688, 33.27896353219803, 33.26875307687885, 0.9999811761847156, 0.9999697865407794, 0.9999798403432396, 9346.062801185832, 9344.814348277661, 9351.891882107968, 236.0664624325359, 75.50511011233539, 55.182245424261055, 9341.739431073996, 9339.505847649929, 9347.494741539831, 282.6295730644957, 282.25180658661054, 282.6956111347118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 600.0, 601.1341, 9.149257, 5500.343, 602.7819, 9.124408, 5500.129, 597.261, 1.841933, 1100.09, 604.2797, 9.099868, 5499.088, 602.6904, 9.125761, 5499.964, 595.8974, 9.226905, 5498.272, 100.0, 99.99785, 100.0, 99.98096, 99.99388, 99.9683
