TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
1813.7785600000002, 59.96868687657368, 59.96994999804194, 59.970439584173405, 23.083900407168322, 23.11693168163322, 23.078096393061905, 0.9999909933525278, 0.999985460329882, 0.9999907836127357, 6435.223442701118, 6424.631432003172, 6414.29756589018, 151.5607007516578, 41.86160557002995, 26.46480773669373, 6231.000859641326, 6197.406624497148, 6133.692952542876, 282.1608267943258, 281.8622339808805, 282.01713553322173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 608.2709, 9.033966, 5494.677, 602.7429, 9.124592, 5500.012, 310.8584, 2.022141, 834.845, 608.979, 9.021358, 5493.786, 588.6705, 1.866556, 1097.611, 589.3565, 1.86328, 1097.687, 99.90792, 99.99881, 66.08998, 99.88561, 99.78132, 99.81119
1816.2407600000001, 59.97984291825004, 59.9752824518392, 59.97684294405325, 23.03640199026362, 23.087643481047476, 22.835601478657317, 0.9999895502899903, 0.9999805489897254, 0.9999724957304644, 5846.5659866431115, 6011.9110657819165, 6243.63805701963, 130.95985655315053, 36.84104441206068, 22.8454825341355, 6462.161715461387, 6459.280572777481, 6461.5970808070215, 282.1904913594819, 281.9200707908388, 282.2302657003882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 606.9302, 9.057345, 5497.182, 602.7819, 9.123487, 5500.027, 589.1663, 1.864574, 1098.237, 608.7654, 9.024851, 5494.024, 587.8121, 1.867104, 1097.583, 588.7203, 1.864562, 1097.615, 99.94736, 99.99804, 99.82681, 99.88995, 99.77883, 99.79293
1818.7321600000002, 59.9728719250843, 59.975271765220334, 59.977135481134155, 23.08200524335614, 23.12089633011482, 23.050289411405334, 0.9999879126766016, 0.9999816903917268, 0.9999887516352257, 6462.901099733645, 6472.346008774691, 6467.793428212053, 148.3724848678196, 34.04085115663065, 24.73028952622053, 6461.592074662795, 6459.909128044448, 6459.764447222331, 282.2299006946437, 281.80127790991617, 282.198091837292, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3816, 9.115705, 5499.698, 602.7819, 9.124408, 5500.07, 588.7393, 1.864942, 1098.035, 608.8042, 9.024484, 5494.032, 587.6976, 1.867286, 1097.538, 588.4818, 1.864928, 1097.712, 99.99311, 99.99797, 99.82, 99.89102, 99.77478, 99.78442
1821.1297600000003, 59.976828003410155, 59.97559210836947, 59.97914161960898, 23.057465229835906, 23.111833791230804, 23.07154703268513, 0.9999910853829245, 0.9999816735241204, 0.9999901373374919, 6452.250546390314, 6456.633265145647, 6458.7069470675315, 148.09518366544262, 41.61627646236593, 31.64619816128925, 6451.056776059319, 6456.902807584914, 6455.923472755786, 282.30832132650767, 281.8157314424911, 282.26606338682325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3224, 9.115526, 5499.286, 601.7118, 9.147616, 5500.296, 586.1187, 1.871385, 1096.535, 611.5616, 8.960867, 5486.134, 582.3185, 1.88007, 1094.323, 594.8835, 1.848447, 1099.64, 99.99384, 100.0, 99.70742, 99.77203, 99.49145, 99.95281
1823.5584000000001, 59.97409262659251, 59.976772387439816, 59.9738426256279, 23.08036129190167, 23.080326845989017, 23.09939962357411, 0.9999924068253115, 0.9999836539137575, 0.9999883487042479, 6458.134038227414, 6464.5806696222135, 6461.628296942508, 150.27943329538448, 34.364049568718656, 29.845386783330127, 6460.808144429768, 6466.524027802709, 6459.6433947966525, 282.2053965251178, 281.908006538295, 282.14307865660976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 601.1144, 9.140512, 5500.247, 602.1398, 9.127724, 5500.061, 588.8363, 1.864942, 1098.161, 608.843, 9.023564, 5494.202, 587.6404, 1.867652, 1097.449, 588.6606, 1.864745, 1097.753, 100.0, 100.0, 99.82565, 99.89318, 99.77173, 99.79434
1826.0215200000002, 59.97605523356471, 59.97573284442527, 59.977877120601036, 23.099599767315887, 23.135593724254484, 23.107525571412786, 0.9999911263911295, 0.9999884529547287, 0.9999877643050517, 6463.000428544516, 6469.253641527978, 6459.439267340817, 145.59005633751121, 33.194188206268336, 28.985089533701284, 6468.500791772229, 6465.1401702199155, 6461.954950522839, 282.1459302858161, 281.71618384590505, 281.95249135682656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.114812, 5499.756, 602.7624, 9.123672, 5499.967, 588.7004, 1.865126, 1098.037, 608.8236, 9.0243, 5494.255, 587.7739, 1.867652, 1097.46, 594.8636, 1.848264, 1099.544, 99.99417, 99.99908, 99.83499, 99.89414, 99.76766, 99.95789
1828.4279600000002, 59.973777620606576, 59.974296943546385, 59.97604167092054, 23.084347986673436, 23.11118824524459, 23.092381397059107, 0.9999878173484109, 0.9999820321653236, 0.9999889041716031, 6465.561793620724, 6473.647790558248, 6461.024546972592, 146.67989095921303, 37.61896273696665, 31.37276727277458, 6462.493478036116, 6461.820968986725, 6464.312789210561, 282.2085751524212, 281.8069027828984, 282.2142879533359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.008446, 5492.659, 608.9687, 9.021626, 5494.001, 595.1451, 1.848376, 1099.799, 602.5903, 9.127079, 5499.909, 593.8969, 1.851215, 1099.424, 601.2852, 1.829952, 1100.139, 99.86808, 99.88952, 99.9802, 99.99718, 99.94375, 100.0
1830.88272, 59.976456601752915, 59.97472791115909, 59.97507764632372, 23.07102205455012, 23.12835789618983, 23.112098725629778, 0.9999878439244053, 0.9999881555720515, 0.9999879922229058, 6468.976501182014, 6469.331019174268, 6465.393553177517, 146.01280629422945, 35.77296475874391, 32.78165023526435, 6460.120845347802, 6462.872835247363, 6461.615180814145, 282.174507203191, 281.8192416252103, 282.2415674348341, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.646, 602.7819, 9.124776, 5499.907, 588.8945, 1.864574, 1098.032, 608.8042, 9.023932, 5494.149, 589.2808, 1.862173, 1098.6, 598.0446, 1.837094, 1099.996, 99.99522, 99.99691, 99.81186, 99.89116, 99.86216, 100.0
1833.31752, 59.976622746402285, 59.97530567484881, 59.978604522085625, 23.071839501308755, 23.084521721316282, 23.072747311601148, 0.999991113087933, 0.999986534208389, 0.9999903816873504, 6455.392101662742, 6459.196297434873, 6460.122614542604, 142.9102884404498, 32.828731359825724, 27.528694852258923, 6460.14091482465, 6461.750093600951, 6458.935126963048, 282.1576067181775, 281.8880595873939, 282.1499473861988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.115883, 5499.943, 601.7313, 9.147064, 5500.258, 597.8046, 1.83862, 1100.199, 611.717, 8.964728, 5484.997, 599.1425, 1.834779, 1100.176, 607.3689, 1.809626, 1099.139, 99.99757, 100.0, 100.0, 99.75892, 100.0, 99.93957
1835.7090400000002, 59.98055185162709, 59.9823112397335, 59.9789296912678, 23.08100523700263, 23.11730790809895, 23.09189717616561, 0.9999912052486669, 0.9999821331756232, 0.9999906959380519, 6461.711174981577, 6463.764862938587, 6469.5361302193905, 147.0848012434517, 36.985227688609484, 28.844292842542075, 6465.627886243712, 6472.101329960743, 6462.803684538928, 282.25251388296124, 281.80502699272915, 282.12043512447406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 601.0552, 9.151398, 5500.456, 601.6534, 9.13546, 5500.202, 595.184, 1.848007, 1099.789, 608.8236, 9.023932, 5494.13, 594.0305, 1.851215, 1099.321, 601.2455, 1.829586, 1100.126, 100.0, 100.0, 99.98312, 99.89187, 99.93785, 100.0
1838.2870000000003, 59.98114411128794, 59.98217928542309, 59.984798499664656, 23.08056136468182, 23.115932064562724, 23.094615779527768, 0.9999879039963997, 0.9999846962961286, 0.999987036179541, 6472.864779260914, 6458.552530662368, 6465.964456767174, 142.0038598323831, 33.898676686722865, 31.407095255897957, 6464.697235735142, 6464.855596890604, 6463.526603930907, 282.23324177794376, 281.80306242180006, 282.22796381935774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.115169, 5499.762, 602.7819, 9.124224, 5499.908, 595.0869, 1.848191, 1099.839, 608.8042, 9.025035, 5494.026, 600.2679, 1.83277, 1100.165, 601.3449, 1.829952, 1099.97, 99.99217, 100.0, 99.98399, 99.8939, 100.0, 100.0
1840.7204800000002, 59.98336165229345, 59.984802348437434, 59.98496979864521, 23.07838526933648, 23.134325505551143, 23.10738644830156, 0.9999884432621688, 0.9999865104169837, 0.9999886358908314, 6467.013707241636, 6461.401773240683, 6469.633568725882, 142.42984467619954, 36.9008861866173, 28.07990372495715, 6469.0313800548365, 6461.254673960752, 6470.994097589254, 282.18753976283, 281.7024948362318, 282.23014594208746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.008266, 5492.775, 609.0076, 9.021257, 5494.001, 588.9333, 1.86531, 1098.192, 602.6097, 9.126528, 5499.916, 606.3527, 1.812681, 1099.589, 594.8239, 1.848447, 1099.58, 99.86713, 99.88952, 99.81828, 99.99706, 99.96126, 99.95055
1843.2106800000001, 59.98797066608885, 59.99124635835899, 59.991288938763766, 23.086717291069622, 23.12025257884648, 23.07477363792987, 0.9999856831489305, 0.9999827989176331, 0.9999900598653624, 6465.116073016633, 6460.34591707932, 6463.9162815092905, 146.3440126823366, 31.47749149983551, 34.22408697253513, 6467.974089121385, 6467.084513822228, 6459.925536575542, 282.28056154132304, 281.80675960196805, 282.1700639819232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.115348, 5499.756, 602.7624, 9.124592, 5499.959, 595.0869, 1.848376, 1099.623, 608.7654, 9.024851, 5494.248, 600.2297, 1.833135, 1100.174, 596.7722, 1.843503, 1099.645, 99.99417, 99.9987, 99.96689, 99.88912, 100.0, 99.96631
1845.6442000000002, 59.99086010347395, 59.987251248598305, 59.98605645921837, 23.050983317768985, 23.087392745407197, 23.08060027557437, 0.9999903099808746, 0.9999850179342659, 0.9999896059617582, 6458.553758517912, 6460.535151959214, 6454.292126943696, 147.37099335748144, 34.275584716058574, 32.5045042951665, 6458.954432928144, 6464.803860750621, 6455.506671409068, 282.2817714126368, 281.79275332218833, 282.1824707172392, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.5733, 9.127127, 5500.254, 600.2916, 9.171378, 5500.199, 585.2645, 1.87525, 1095.954, 613.5618, 8.93053, 5481.831, 594.0114, 1.851033, 1099.378, 588.6209, 1.864928, 1097.584, 100.0, 100.0, 99.63077, 99.69758, 99.94204, 99.789
1848.0430400000002, 59.99082890363376, 59.989159188761015, 59.98660804836488, 23.093634355286785, 23.10673191071291, 23.09112652291041, 0.9999900533428662, 0.9999871320677796, 0.9999906692373864, 6461.7541595898365, 6461.836551515077, 6462.529399317631, 145.08632527533746, 33.21137068208168, 30.307057129991335, 6467.189866597364, 6467.338761117297, 6467.180281895856, 282.28735877945974, 281.7923856588616, 282.25799944069325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.0607, 9.126412, 5499.925, 602.6846, 9.124592, 5500.063, 588.9139, 1.864758, 1098.155, 608.7848, 9.0243, 5494.032, 600.2679, 1.832953, 1100.159, 594.8835, 1.848447, 1099.447, 100.0, 99.99881, 99.83086, 99.89104, 100.0, 99.95822
1850.4986800000001, 59.98923000581636, 59.986408757504186, 59.98914317665269, 23.076546560729362, 23.129399638839885, 23.097438058047565, 0.9999910501149576, 0.9999796613509864, 0.9999908789916406, 6467.056109652318, 6465.879594630935, 6467.238087088823, 142.59079431524196, 37.834265659562334, 28.506375434646543, 6463.946105491779, 6464.121573170151, 6462.43807389326, 282.1791148634987, 281.6797123328264, 282.1709531228976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3422, 9.114812, 5499.704, 602.7624, 9.124408, 5499.959, 588.7587, 1.864758, 1098.135, 608.7848, 9.024668, 5494.083, 593.9732, 1.85085, 1099.376, 588.5811, 1.864928, 1097.847, 99.99331, 99.99883, 99.82901, 99.89198, 99.94709, 99.80284
1852.9602800000002, 59.99082903496931, 59.98727035680139, 59.98754093172538, 23.065755481144016, 23.094608418245823, 23.07929439895495, 0.9999911649207214, 0.999983345072808, 0.9999878420262156, 6463.074406969687, 6468.78497696414, 6461.479818680111, 145.56214420237325, 35.99335627572191, 29.443861389492213, 6465.224406533124, 6465.787589426559, 6464.159336072212, 282.1855121618574, 281.7547815324591, 282.14430154565207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.008624, 5492.879, 608.9882, 9.021257, 5493.889, 595.184, 1.848007, 1099.937, 602.5903, 9.126896, 5499.917, 587.7739, 1.867469, 1097.457, 582.2192, 1.879944, 1095.051, 99.87007, 99.88748, 99.98323, 99.99684, 99.76738, 99.54867
1855.39216, 59.98669430944683, 59.98705233776624, 59.98164334071114, 23.0790207620166, 23.11966239498004, 23.090612404412244, 0.9999888081040448, 0.9999806746814319, 0.9999896156982299, 6463.56825497614, 6456.335324975644, 6465.8379723116595, 148.76191557660968, 40.1844951408284, 31.63560731134794, 6468.044195742098, 6464.601479123435, 6460.1914321261465, 282.2574516800257, 281.8044021062264, 282.1759474217697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.2633, 9.116597, 5499.745, 602.7624, 9.124224, 5500.018, 589.011, 1.86439, 1098.443, 607.9498, 9.045628, 5497.02, 591.36, 1.859799, 1098.487, 588.6209, 1.864928, 1097.801, 99.99416, 99.99892, 99.8433, 99.93596, 99.86252, 99.79868
1857.8538400000002, 59.98068129260601, 59.97985389550574, 59.980505613670296, 23.074827483571724, 23.103799200361426, 23.085095495515016, 0.9999894749795212, 0.9999838332720743, 0.999991253740401, 6460.152190669976, 6466.944807398633, 6462.635679129651, 150.64568782944207, 33.1043740460791, 26.072959971864975, 6465.266828901113, 6464.672839532255, 6467.782931657043, 282.22709211359194, 281.7487146148115, 282.22597754289137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.697, 9.110351, 5500.265, 600.7974, 9.161799, 5500.096, 598.814, 1.835859, 1100.247, 597.522, 9.210002, 5498.765, 581.4984, 1.88281, 1094.251, 594.9431, 1.848997, 1099.561, 99.9941, 100.0, 100.0, 99.98222, 99.47593, 99.95865
1860.28572, 59.97963354367255, 59.979633800286095, 59.97846719673404, 23.105989645997827, 23.140204774302866, 23.101704652326806, 0.9999910420284202, 0.9999826464739224, 0.9999895244084294, 6460.586027066007, 6470.874186190895, 6469.152305597763, 147.05654867928297, 37.76697323923554, 31.552595413067138, 6464.576565880984, 6461.109574904279, 6466.14768604129, 282.2250445441901, 281.76479771590516, 282.2494053851268, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.6127, 9.120166, 5499.861, 602.7624, 9.124961, 5500.13, 595.1451, 1.848007, 1099.691, 602.5903, 9.126528, 5499.858, 587.6595, 1.867469, 1097.436, 588.6209, 1.865111, 1097.703, 99.99396, 100.0, 99.98778, 99.99505, 99.76596, 99.78934
1862.71052, 59.97772039924576, 59.97638594481948, 59.976537454974036, 23.0829130953431, 23.105795843363822, 23.10687631510036, 0.9999912702926828, 0.9999831721955343, 0.9999908693549538, 6463.148422689205, 6467.882173666925, 6460.881914784208, 149.97256397996944, 32.28673795031574, 28.106829876301163, 6461.953811406183, 6467.955370851991, 6465.772730066836, 282.1906870253291, 281.73373625211485, 282.1208439072102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3422, 9.114634, 5499.704, 602.7819, 9.124224, 5500.077, 595.1063, 1.848376, 1099.795, 602.6097, 9.126528, 5499.864, 587.6023, 1.867469, 1097.387, 595.0226, 1.848631, 1099.501, 99.99437, 100.0, 99.99442, 99.99815, 99.76105, 99.95322
1865.14748, 59.97468153472321, 59.97538762466724, 59.97492201463258, 23.07601767053389, 23.098491963550728, 23.108444352179514, 0.9999874465234886, 0.999985498369869, 0.9999844292818005, 6459.035237172887, 6459.968176741472, 6463.968112909048, 148.75908423960232, 38.401937416585724, 29.822971368617345, 6466.266008138171, 6465.232892352549, 6459.872312638968, 282.12078305411103, 281.80389069511193, 282.2149114855659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7889, 9.007553, 5492.769, 608.9492, 9.021073, 5494.0, 588.8751, 1.864942, 1098.106, 608.7848, 9.025035, 5494.305, 593.9542, 1.85085, 1099.378, 601.1461, 1.829769, 1099.98, 99.86703, 99.88951, 99.82164, 99.89198, 99.94768, 99.9968
1867.54256, 59.971144262650675, 59.97373466330791, 59.97564300700568, 23.08609810037471, 23.110436878715827, 23.100838578172496, 0.9999910402166021, 0.999986872003008, 0.9999912122817199, 6465.676974711516, 6464.833057483151, 6464.3982269073485, 143.94946015756852, 31.809870097241856, 28.9871420042291, 6461.112130650662, 6462.176592347513, 6467.187662208297, 282.18859692293813, 281.7400665406465, 282.15091789472496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3224, 9.115348, 5499.814, 602.7624, 9.124408, 5500.07, 595.184, 1.848376, 1099.827, 603.6389, 9.105016, 5498.826, 590.082, 1.86126, 1098.671, 594.7642, 1.848447, 1099.48, 99.99521, 100.0, 99.97976, 99.97724, 99.87611, 99.9513
1869.9702800000002, 59.97465778894731, 59.97333100953347, 59.973353175592976, 23.047751536006192, 23.088545000282185, 23.10002901371101, 0.9999879855617707, 0.9999863474948377, 0.9999874280720348, 6455.777871712719, 6456.975403884999, 6459.784265959638, 149.48834155840632, 37.76033081360356, 30.264740446950896, 6461.955328270855, 6452.735695476343, 6466.316548873507, 282.10406949218356, 281.759312675287, 282.21427547437696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3224, 9.12088, 5500.019, 601.4394, 9.145038, 5500.351, 585.7498, 1.872121, 1096.682, 612.1442, 8.955719, 5484.958, 599.5049, 1.834962, 1100.191, 588.7601, 1.864745, 1097.644, 99.99894, 100.0, 99.69692, 99.7251, 100.0, 99.79018
1872.3755600000002, 59.97874888409753, 59.97970036858188, 59.97788745835482, 23.089865815324426, 23.093158175741134, 23.108687285883935, 0.9999902790601326, 0.9999869832536702, 0.9999914483755372, 6466.253565912994, 6464.02439889424, 6470.5826139979845, 145.25741203055213, 30.660417883646232, 28.023631458107047, 6464.52553420266, 6465.956516933268, 6463.311009003869, 282.26293614086353, 281.7331249009822, 282.10458263783676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 601.5875, 9.136764, 5500.279, 602.5095, 9.12846, 5500.01, 588.7781, 1.864942, 1097.941, 608.8042, 9.024116, 5494.084, 593.9351, 1.851033, 1099.373, 594.8835, 1.848631, 1099.552, 100.0, 100.0, 99.83097, 99.89115, 99.94162, 99.95898
1874.77664, 59.98230128579673, 59.97843401899224, 59.98134344880918, 23.080793361302135, 23.113232418039825, 23.092863269396787, 0.9999890146561292, 0.9999885296133098, 0.9999898191164303, 6465.396208226901, 6463.023426100973, 6461.926098233385, 144.45586585865522, 34.30149930067469, 28.73613210081703, 6465.061779177128, 6464.214920141767, 6464.206737139028, 282.26076951062174, 281.8671209519803, 282.23783975212694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3816, 9.115348, 5499.652, 602.7624, 9.124776, 5500.013, 588.8169, 1.864574, 1098.096, 608.7848, 9.024668, 5494.136, 600.1725, 1.832953, 1100.125, 594.9431, 1.848631, 1099.446, 99.99626, 99.99883, 99.82456, 99.89197, 100.0, 99.95313
1877.1775200000002, 59.98326522533279, 59.97930472435695, 59.9806588106833, 23.06206530219703, 23.102536663982967, 23.10047209952927, 0.9999919879624933, 0.9999795173308856, 0.9999886970527478, 6463.007809473423, 6469.322006394346, 6464.858101220473, 143.20013783305262, 36.830032831014705, 32.42268127053467, 6462.51045626379, 6471.019883291, 6464.8859007104475, 282.1339635504661, 281.8014597021421, 282.1871363456892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7889, 9.007375, 5492.874, 608.9882, 9.021626, 5494.061, 595.0287, 1.848376, 1099.814, 602.6097, 9.126528, 5499.805, 606.5626, 1.812864, 1099.495, 601.0864, 1.830135, 1099.958, 99.86817, 99.88951, 99.98768, 99.99694, 99.95131, 100.0
1879.62912, 59.983036070294546, 59.986408339997254, 59.981203673423295, 23.07715607355216, 23.129621628077235, 23.102268565307998, 0.9999907558152225, 0.9999886792790902, 0.9999902195470546, 6463.342139003526, 6472.923545408362, 6464.114973742549, 147.09217755416518, 34.853738783184326, 29.002652380313975, 6471.373062735533, 6460.91331280142, 6467.879539851532, 282.2652225106139, 281.87234546781684, 282.18096644736613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4013, 9.115526, 5499.756, 602.7624, 9.12404, 5500.019, 589.011, 1.864942, 1098.193, 608.8236, 9.0243, 5494.144, 600.4014, 1.832953, 1100.224, 594.9233, 1.848264, 1099.586, 99.99206, 100.0, 99.82652, 99.89211, 100.0, 99.93779
1882.0287600000001, 59.97894852216171, 59.9812897687796, 59.98469757929183, 23.05785308943567, 23.117802383006897, 23.073516070042164, 0.9999893308703198, 0.9999860846993383, 0.9999902744448967, 6452.6431502508985, 6461.628032462284, 6454.177596166879, 145.24614196042205, 35.95360303000871, 27.655350323562743, 6459.453968454583, 6461.364514391764, 6459.5314937207, 282.30754254814667, 281.88499752360906, 282.14558312552555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3224, 9.115169, 5499.756, 602.4122, 9.129934, 5500.271, 596.6593, 1.841933, 1100.157, 611.0179, 8.985137, 5488.187, 596.205, 1.846467, 1099.743, 589.2173, 1.86328, 1097.75, 99.99521, 100.0, 100.0, 99.81666, 99.97521, 99.79368
1884.4956800000002, 59.986343130740295, 59.98319349545528, 59.98413229184476, 23.090461737852824, 23.119289888829215, 23.10531879410246, 0.999990139226023, 0.9999844013454995, 0.999989847189284, 6463.619156320737, 6466.618854508368, 6466.726106469217, 145.15334367049968, 32.56731112847274, 29.925583673429514, 6465.336177141311, 6456.255278633953, 6468.5514464627895, 282.2366490477578, 281.7774702021489, 282.1860752196478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.9315, 9.159072, 5500.522, 600.9141, 9.144485, 5500.429, 595.184, 1.848007, 1099.941, 609.1149, 9.018968, 5494.151, 600.1343, 1.83277, 1100.178, 594.7841, 1.848447, 1099.556, 100.0, 100.0, 99.98246, 99.88738, 100.0, 99.95822
1886.8966400000002, 59.98153203759192, 59.98275656426571, 59.98020545717036, 23.066045926458905, 23.12777244423975, 23.11026105151737, 0.9999888368857397, 0.9999890542361114, 0.9999886049486209, 6467.668551707408, 6466.930063159633, 6462.5050584701685, 144.3293389121559, 34.205523831048595, 27.457089832969245, 6473.520875540577, 6465.973660086173, 6468.392441089698, 282.2032925758563, 281.830699921158, 282.2504833593614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.762, 602.7819, 9.124592, 5500.077, 601.1823, 1.8296, 1100.279, 608.7848, 9.024668, 5494.091, 593.9351, 1.85085, 1099.426, 594.963, 1.848081, 1099.56, 99.99417, 100.0, 100.0, 99.89117, 99.95073, 99.95856
1889.29112, 59.982266749894364, 59.983322409677925, 59.97933169351023, 23.089840969848012, 23.113554790767797, 23.087757191975534, 0.9999890552036278, 0.9999857568187027, 0.9999896428093028, 6464.582997505612, 6464.935294402131, 6469.959491649893, 146.44993099044996, 34.16909534797833, 27.043922803362193, 6468.968024884446, 6471.674236949375, 6466.377077353121, 282.1778669043773, 281.81557088372927, 282.1964084036528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.00791, 5492.937, 609.0076, 9.021442, 5493.947, 607.6852, 1.809168, 1099.396, 602.6097, 9.127263, 5499.917, 587.6595, 1.867652, 1097.503, 601.0864, 1.829769, 1100.071, 99.87018, 99.88952, 99.9385, 99.99898, 99.77173, 100.0
1891.6802400000001, 59.986066642657214, 59.98476491715876, 59.98672509732737, 23.088543616218928, 23.11450884197721, 23.08993673993567, 0.99998562979756, 0.9999853233198199, 0.9999901741542957, 6459.700487561586, 6472.172295789239, 6461.710721167068, 142.4812284881109, 35.71817559086294, 31.240818337897053, 6466.434412215646, 6466.25094731803, 6464.903891853958, 282.2664302906297, 281.84851069965407, 282.2931032444528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3816, 9.11499, 5499.814, 602.7624, 9.124408, 5500.123, 601.3375, 1.829048, 1100.322, 608.8042, 9.0243, 5494.195, 593.9351, 1.850667, 1099.36, 595.8378, 1.844052, 1099.846, 99.99322, 99.99904, 100.0, 99.89209, 99.94041, 99.98464
1894.1476000000002, 59.98766478303405, 59.98737547745542, 59.98895248947443, 23.05231463087668, 23.07959816246715, 23.069751326465013, 0.9999871547690965, 0.999984763322677, 0.9999895347610717, 6458.587051979787, 6461.790323380465, 6460.452062926228, 145.4699668449125, 37.889726229428106, 33.04229776091506, 6454.090191534815, 6464.124840085857, 6455.425104919038, 282.28556837847464, 281.922540402675, 282.20987162829505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.819, 602.7819, 9.124592, 5500.109, 601.0852, 1.832361, 1100.193, 609.7946, 9.003707, 5490.754, 584.3787, 1.875505, 1095.525, 606.0369, 1.813105, 1099.319, 99.99417, 99.99944, 100.0, 99.83049, 99.59355, 99.93665
1896.6726800000001, 59.99012680752715, 59.99119832941092, 59.99372463792463, 23.061021802988375, 23.132190426160253, 23.084818904300505, 0.9999892441275512, 0.9999830734944822, 0.9999855300567984, 6464.556438851851, 6458.5608850572025, 6466.523779993267, 142.12328967470808, 37.24593501480899, 32.895606995663, 6467.518519244328, 6465.685650468284, 6463.975696249265, 282.2173823537964, 281.90251195311265, 282.21420556178333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.4978, 9.174955, 5500.553, 599.8635, 9.159958, 5500.555, 600.2699, 1.831993, 1100.162, 609.2897, 9.015842, 5493.74, 587.7549, 1.867652, 1097.452, 601.1063, 1.830135, 1100.107, 100.0, 100.0, 100.0, 99.88477, 99.76638, 100.0
1899.1023200000002, 59.99317631932883, 59.9938872055056, 59.99484047562825, 23.06913796311941, 23.11564028193772, 23.09947578554108, 0.9999873971275454, 0.9999849911593618, 0.999987402403605, 6463.895058396101, 6464.60030636818, 6461.607543144244, 141.58883169820706, 37.22021168784522, 33.80872169094391, 6463.240457583818, 6469.070274642262, 6459.359190345168, 282.234300784773, 281.8277882847173, 282.20634561006983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.756, 602.7819, 9.125145, 5500.064, 595.0869, 1.847639, 1099.826, 608.8042, 9.025035, 5494.032, 587.7358, 1.867286, 1097.441, 601.3051, 1.82922, 1100.067, 99.99426, 99.99972, 99.98811, 99.89008, 99.77983, 100.0
1901.5393600000002, 59.993958137446675, 59.99798909239519, 59.998668217438016, 23.08863721440645, 23.123221071629338, 23.093839841708707, 0.9999895341246867, 0.9999860906785224, 0.9999904688982283, 6463.061747000079, 6468.208046848779, 6462.561030539214, 140.91021930605075, 35.19735846543608, 27.05831356900171, 6461.505044978594, 6465.270585527189, 6463.957682051883, 282.28311778223116, 281.9184940820206, 282.2502812792996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.008088, 5492.885, 609.0076, 9.021811, 5493.942, 588.8557, 1.864758, 1097.946, 602.5709, 9.127263, 5499.91, 594.0686, 1.851033, 1099.325, 594.8438, 1.848447, 1099.488, 99.86713, 99.89047, 99.83509, 99.99802, 99.94149, 99.95205
1903.9890000000003, 60.000214972171754, 59.99783420169818, 60.00092855245083, 23.084841448645165, 23.076119058413767, 23.064010973799732, 0.99998921441238, 0.9999841058888923, 0.9999903174614064, 6462.805249145903, 6456.357253097252, 6463.79719034962, 144.08533741175734, 33.27141805320298, 29.43795493373591, 6466.173126631121, 6463.106989566805, 6463.489886685073, 282.2563457531677, 281.83702125578867, 282.22976888874564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.114634, 5499.751, 602.7819, 9.124224, 5500.07, 595.2228, 1.848007, 1099.87, 608.7654, 9.025035, 5494.13, 587.9838, 1.865278, 1098.118, 599.0784, 1.837277, 1099.923, 99.99227, 99.99987, 99.97378, 99.89316, 99.81455, 99.9954
1906.39668, 59.998656313027325, 59.996465198751395, 59.99889372332509, 23.04495599877784, 23.098297612657014, 23.035722046767436, 0.9999912274385784, 0.9999882955498045, 0.9999887082491973, 6455.922895973304, 6464.710068220534, 6455.617573107067, 141.83017478426268, 20.095069421691733, 21.554614471084733, 6453.141958546426, 6460.640420577666, 6458.652153728048, 282.1709470583138, 281.8927690906432, 282.200447872215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3422, 9.11499, 5499.704, 602.7234, 9.129381, 5500.212, 587.9822, 1.868071, 1097.314, 610.047, 8.991204, 5489.831, 598.0552, 1.839345, 1100.104, 589.6746, 1.863463, 1097.742, 99.99322, 100.0, 99.75446, 99.83708, 100.0, 99.79334
1908.88252, 59.99430077878962, 59.99155848581286, 59.993686666909625, 23.06452740267551, 23.094206157322187, 23.07551973002965, 0.9999927849982974, 0.9999857801606098, 0.9999918464312262, 6458.091494547249, 6467.020669585307, 6459.383896460923, 146.36024437323613, 33.17466977198728, 25.901833947062187, 6462.829467941694, 6466.33361591253, 6468.616377011169, 282.24538437538575, 281.8592011650865, 282.29650968406696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 600.0695, 9.160143, 5500.463, 600.8558, 9.14467, 5500.421, 588.4869, 1.864942, 1098.112, 609.2897, 9.015658, 5493.837, 593.8206, 1.851215, 1099.426, 594.804, 1.848081, 1099.489, 100.0, 100.0, 99.82696, 99.88576, 99.94638, 99.95214
1911.3450000000003, 59.989140759772326, 59.992437653894335, 59.98925265274773, 23.08877494422329, 23.116580947482532, 23.097902018994933, 0.99999174546068, 0.9999928391774455, 0.9999918149413656, 6463.213701861717, 6471.1303136116385, 6467.933206836771, 140.596907283686, 33.05284002797998, 25.254988050139673, 6467.42294591301, 6457.819047063291, 6466.24133405244, 282.12347621742845, 281.83292183323385, 282.1666716654532, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3422, 9.115526, 5499.756, 602.7429, 9.124592, 5500.064, 588.8945, 1.864942, 1098.135, 608.8042, 9.023932, 5494.084, 600.1534, 1.833135, 1100.262, 594.6052, 1.847715, 1099.489, 99.99416, 99.99977, 99.82977, 99.89319, 100.0, 99.95522
1913.7730000000001, 59.98580874455564, 59.98499595427231, 59.98334003606613, 23.048631346079723, 23.114854495235264, 23.078867288630487, 0.9999910854842385, 0.9999823673698277, 0.9999904213401379, 6461.394148886639, 6470.404254485327, 6463.5556498729375, 145.7765318316018, 34.623048920378096, 32.71870974487092, 6463.983423572608, 6473.208052776588, 6459.995665244413, 282.1410231447239, 281.80191128394307, 282.1502557205033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.008802, 5492.706, 609.0076, 9.021257, 5494.014, 595.2034, 1.848191, 1099.9, 602.5903, 9.127263, 5500.027, 606.4672, 1.813046, 1099.472, 601.2455, 1.829403, 1099.958, 99.86598, 99.88855, 99.98954, 99.99695, 99.96113, 99.99971
1916.1708400000002, 59.983879725758754, 59.98652610389044, 59.98299699825821, 23.06937523215472, 23.117069013840805, 23.087498164009865, 0.9999936180938399, 0.9999905374368264, 0.999989538523249, 6457.031269203643, 6462.907371771796, 6462.725248797627, 144.67164808461325, 33.698073615242265, 30.752165788278262, 6464.4415923369315, 6464.559902776227, 6468.278597475792, 282.22621757301454, 281.86778418784604, 282.17679657708476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.283, 9.114099, 5499.831, 602.7429, 9.124776, 5499.958, 588.8751, 1.864758, 1097.999, 608.8236, 9.024116, 5494.292, 600.0009, 1.832587, 1100.142, 594.8438, 1.848264, 1099.488, 99.99352, 99.99782, 99.83509, 99.89305, 100.0, 99.94322
1918.54832, 59.98316449397766, 59.98201470334579, 59.98239825716577, 23.04403481490529, 23.107231579956977, 23.073558603707614, 0.9999913834624076, 0.9999862417674904, 0.9999926623621895, 6461.285829954468, 6461.8740558523805, 6456.48935246394, 145.77656920403751, 36.83300546790906, 27.22380268113872, 6459.592036584159, 6459.6424268848, 6457.651512464451, 282.1744353194428, 281.8641722147347, 282.23718776356156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.115169, 5499.704, 602.7429, 9.124592, 5500.058, 596.2516, 1.845062, 1100.169, 609.6974, 9.001501, 5491.043, 596.9489, 1.844458, 1099.819, 589.7542, 1.861998, 1097.846, 99.99417, 99.99881, 100.0, 99.83574, 99.98737, 99.80276
1920.9789600000001, 59.98163786090119, 59.98181266361909, 59.98170399474302, 23.0959329941462, 23.12232469918313, 23.105827193833434, 0.9999930305919513, 0.9999862629994869, 0.9999924984603008, 6462.018753119213, 6469.448714775759, 6464.005342285034, 147.85699431131616, 36.129067772493045, 29.308441390579446, 6459.599895099865, 6470.571758096037, 6463.645384971952, 282.06526177658344, 281.7818421885053, 282.1913608844533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.0444, 9.175848, 5500.462, 599.8052, 9.16051, 5500.455, 596.3487, 1.844694, 1099.929, 609.7169, 9.009591, 5493.041, 600.1343, 1.83277, 1100.202, 595.0624, 1.848447, 1099.509, 100.0, 100.0, 99.99511, 99.87206, 100.0, 99.95322
1923.4036400000002, 59.98394248184598, 59.98399843050863, 59.98133796287189, 23.084795692752405, 23.123004889387673, 23.093577707332553, 0.9999888014198622, 0.9999879304767324, 0.999988566104669, 6461.899957551221, 6468.881132575353, 6468.085041271153, 144.33592813102405, 31.381615603607997, 29.123293251841005, 6464.897459218266, 6463.478442115976, 6468.736548328019, 282.2355318570024, 281.82431525298904, 282.25504830924945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.704, 602.7819, 9.124408, 5499.966, 595.2034, 1.848007, 1099.83, 608.8042, 9.024484, 5494.083, 593.9542, 1.851033, 1099.383, 594.9034, 1.848264, 1099.531, 99.99531, 100.0, 99.98312, 99.89102, 99.94709, 99.95597
1925.8600000000001, 59.983961828396275, 59.98202123511946, 59.980605710725435, 23.078578268270952, 23.0879024323539, 23.07620362874097, 0.9999894904627334, 0.9999851009802865, 0.9999914149673266, 6464.474641082763, 6463.9835880900055, 6466.061373570676, 146.16392288396582, 37.10934858380358, 27.919418290729027, 6469.235978022388, 6466.3939807790275, 6468.148937242425, 282.26599113045734, 281.78453692232216, 282.18412935582137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.008266, 5492.717, 608.9687, 9.021073, 5493.936, 588.6616, 1.865126, 1097.995, 602.5709, 9.127263, 5499.91, 587.7739, 1.867286, 1097.447, 601.3449, 1.829403, 1100.174, 99.87018, 99.88966, 99.83086, 99.99695, 99.76667, 100.0
1928.3278400000002, 59.98173172184493, 59.98214096263248, 59.9849880381507, 23.06385715401331, 23.117392535926367, 23.09857116940651, 0.999987129192706, 0.9999872996327228, 0.9999907190932529, 6464.732523408273, 6461.391665912355, 6468.19702021862, 150.15955270818154, 31.40025673069067, 28.05799995054531, 6465.565156791463, 6463.417610109938, 6463.438044141055, 282.28756207770044, 281.80783576684144, 282.23799440033207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.115169, 5499.762, 602.7819, 9.12404, 5500.137, 595.2228, 1.848191, 1099.839, 608.7848, 9.024484, 5494.083, 593.9542, 1.851946, 1099.125, 594.8636, 1.848264, 1099.5, 99.99322, 99.99797, 99.98074, 99.89211, 99.91906, 99.96206
1930.7466800000002, 59.98245291899568, 59.98576773483225, 59.982708512720265, 23.03185765539302, 23.084678801966774, 23.06159435063835, 0.9999917260129491, 0.9999864515415545, 0.9999904895433314, 6456.3438820876145, 6455.370527379287, 6456.0966497547215, 146.55970881817672, 33.097914871294506, 32.73451701758677, 6456.753065374568, 6449.229795366802, 6460.48274880127, 282.16422754303966, 281.7810602861189, 282.3219028036158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4013, 9.114455, 5499.762, 602.7819, 9.124592, 5500.012, 588.5451, 1.86531, 1097.436, 609.445, 9.008304, 5491.803, 584.7029, 1.875687, 1095.489, 590.3903, 1.861632, 1098.052, 99.99332, 99.99881, 99.79662, 99.84957, 99.64743, 99.83594
1933.2416, 59.984281810767555, 59.98538531920321, 59.988721552236406, 23.07077735454511, 23.106647368989336, 23.081925590584472, 0.9999898767073568, 0.9999851301971812, 0.9999915735426373, 6458.396758263934, 6463.814057982685, 6466.4510696229545, 151.5037291879969, 33.82479445420313, 26.794539090799162, 6462.775281016159, 6456.593235574341, 6462.891263982422, 282.24041414159115, 281.70339147686434, 282.2105156330079, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.4189, 9.166746, 5500.426, 600.4277, 9.154984, 5500.434, 587.9822, 1.866967, 1097.963, 609.2897, 9.015842, 5493.188, 587.5832, 1.867469, 1097.432, 594.9431, 1.848264, 1099.555, 100.0, 100.0, 99.81526, 99.87474, 99.76511, 99.95097
