TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2086.6978400000003, 59.97119942512116, 59.97057061713521, 59.96846785702075, 23.105518350584234, 23.15700191957033, 23.108199880691057, 0.999994502494468, 0.9999820145856638, 0.9999955068514025, 6470.506763594787, 6460.3281694833695, 6466.753117156495, 142.81799502014184, 36.93330922270616, 21.121259225920312, 6471.044403242939, 6467.560312575862, 6474.099136756042, 282.08397641148554, 281.7137248214678, 281.9918133962644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3619, 9.115169, 5499.768, 602.7624, 9.124408, 5499.9, 588.7781, 1.864942, 1098.094, 607.6391, 1.8095, 1099.516, 601.5078, 9.143841, 5500.216, 594.7443, 1.848264, 1099.484, 99.99437, 99.99892, 99.80512, 99.93435, 100.0, 99.95172
2089.09864, 59.96780759509202, 59.96492509679753, 59.967955904417096, 23.090628495612503, 23.125708801330603, 23.10790071774394, 0.9999967701015907, 0.9999778913388616, 0.9999969471562907, 6465.893197591155, 6464.007402471729, 6460.0523654629, 134.27659637233592, 39.21462850105536, 22.204941257215353, 6465.676514326497, 6473.18298372805, 6466.005170848076, 281.9449032752501, 281.78845071428736, 281.8993656724733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3816, 9.115169, 5499.751, 602.7819, 9.124408, 5500.019, 595.2034, 1.848007, 1099.807, 601.5611, 1.829357, 1100.16, 601.2979, 9.146945, 5500.153, 602.5974, 1.824092, 1099.871, 99.99407, 99.99892, 99.98107, 100.0, 100.0, 99.98687
2091.5542, 59.96741963230329, 59.969690820928534, 59.97079485598521, 23.099126768501566, 23.14407199723879, 23.119160374054267, 0.9999962309057857, 0.9999781601363432, 0.9999960947693824, 6471.685777670624, 6461.448534758018, 6466.0279237037485, 135.59247946201458, 41.22888419186728, 18.234788381315866, 6465.852142268213, 6464.383767464741, 6466.935736406032, 282.0649012992324, 281.6096404111994, 282.1151548114161, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.132, 9.210114, 5499.42, 596.7312, 9.215217, 5499.652, 599.7652, 1.836227, 1100.393, 598.4347, 1.836712, 1100.125, 599.9627, 9.167399, 5500.25, 601.2057, 1.829769, 1100.114, 99.99091, 99.98768, 100.0, 100.0, 100.0, 100.0
2094.047, 59.97136241965488, 59.967353550998695, 59.968720124962935, 23.10530124965957, 23.12036096208711, 23.11767630738735, 0.9999970099742255, 0.9999820363317494, 0.9999973365218516, 6473.417609586702, 6464.363883814074, 6467.77591446588, 133.56634640208108, 39.65653719934653, 17.766800292529297, 6471.605007500257, 6473.685533818331, 6472.142174386705, 281.9994402585663, 281.62845089508653, 282.0568812096148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.71, 602.7819, 9.124592, 5500.013, 601.4929, 1.8296, 1100.386, 601.3475, 1.829357, 1100.329, 601.4886, 9.143841, 5500.208, 601.2455, 1.830135, 1100.071, 99.99426, 99.99883, 100.0, 100.0, 100.0, 100.0
2096.5290400000004, 59.97559755174854, 59.97044368564644, 59.97237786311268, 23.097252156186237, 23.122567861033755, 23.113670563046238, 0.9999968845251845, 0.9999820594449226, 0.9999961743985389, 6460.302414081306, 6464.06899141982, 6464.993201458116, 134.7581430946227, 41.68465624944838, 15.870118621169695, 6464.254187382754, 6471.487436859651, 6464.551812956974, 282.08101062907764, 281.63607851504156, 282.0321924959956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.71, 9.008088, 5492.816, 609.0076, 9.021811, 5494.008, 607.8599, 1.809536, 1099.445, 607.5809, 1.809867, 1099.41, 607.7261, 9.042665, 5495.614, 594.8636, 1.848264, 1099.441, 99.86703, 99.88966, 99.94602, 99.94493, 99.92112, 99.95673
2098.9578800000004, 59.97893186176463, 59.97534596518827, 59.977516017168185, 23.12254886971367, 23.125076732596792, 23.13804230657029, 0.9999971436772981, 0.9999818965328228, 0.9999977245026253, 6463.343590424404, 6465.073848079314, 6467.318981809743, 129.8346743962834, 44.470143355791606, 10.985528434347884, 6468.941499721311, 6465.794494449557, 6467.924979165319, 282.0361311566753, 281.67939775108425, 282.08045540273145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3422, 9.115169, 5499.699, 602.7819, 9.124408, 5500.07, 601.5123, 1.829048, 1100.244, 601.4058, 1.829357, 1100.169, 601.5078, 9.143841, 5500.05, 601.1859, 1.829403, 1099.961, 99.99521, 99.99987, 100.0, 100.0, 100.0, 99.99503
2101.3894, 59.977679414546884, 59.976625096008114, 59.974993355951746, 23.100455829832093, 23.12199426481328, 23.104008998532088, 0.9999963539299784, 0.9999773198372743, 0.9999969390122547, 6456.978795781648, 6459.296396517807, 6467.063707440537, 127.95544274531176, 38.66028968198293, 20.360890079246474, 6466.3946780022625, 6461.829640100553, 6463.975291866271, 282.09758227031335, 281.66438676273015, 282.1351306327697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3422, 9.115526, 5499.704, 602.8013, 9.124224, 5500.122, 607.627, 1.808984, 1099.436, 601.3281, 1.83046, 1099.989, 600.4205, 9.160277, 5499.941, 592.4977, 1.855589, 1098.834, 99.99512, 99.99785, 99.9473, 100.0, 100.0, 99.88704
2103.8885600000003, 59.982141325496976, 59.985288632476525, 59.98158738937063, 23.112214607049204, 23.116187532581566, 23.131281383429855, 0.9999973289683061, 0.9999786270990159, 0.9999972988377661, 6471.961480872202, 6469.148132839741, 6466.792326577201, 130.2207962315565, 40.547200888010934, 14.042982466610738, 6468.29324036379, 6467.2870560376905, 6466.319578848679, 282.14873129649675, 281.6191572835348, 282.07673270348323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.0926, 9.206723, 5500.105, 597.5677, 9.196429, 5500.099, 611.2182, 1.799044, 1098.686, 599.5416, 1.835241, 1100.336, 600.9736, 9.147493, 5500.188, 594.963, 1.848447, 1099.489, 99.99381, 100.0, 99.86101, 100.0, 100.0, 99.95214
2106.3176000000003, 59.98400384500816, 59.98687997919638, 59.98649688538411, 23.099299580082036, 23.129133068590296, 23.114867091131654, 0.9999975471120498, 0.9999852341565952, 0.9999980764413939, 6465.628780516194, 6468.384921394724, 6467.242153811783, 136.11673074889563, 33.15428810087019, 13.281377013061046, 6471.27734794572, 6466.7850918116765, 6465.292995951509, 282.10108196077425, 281.736891040248, 282.0811563522389, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.809, 602.7624, 9.124408, 5500.077, 607.7047, 1.808432, 1099.466, 601.1921, 1.829173, 1100.31, 595.2131, 9.236797, 5497.734, 594.963, 1.848081, 1099.501, 99.99512, 100.0, 99.94187, 100.0, 99.95647, 99.95163
2108.77084, 59.98646173645329, 59.9855025236335, 59.98503325826296, 23.09057759596837, 23.122159130052164, 23.101938913488222, 0.9999970650215879, 0.9999822468086892, 0.9999964798611128, 6458.032219677166, 6462.468777294112, 6465.553413464249, 130.31092728627502, 36.31754518680782, 16.302512924754865, 6462.997569751702, 6468.504751806062, 6461.673809974724, 282.137512696886, 281.6659847773014, 282.0653127077406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.7495, 9.008266, 5492.764, 609.0076, 9.021626, 5493.941, 601.3958, 1.829232, 1100.333, 607.6391, 1.809684, 1099.338, 588.9565, 9.320257, 5489.008, 601.4244, 1.829037, 1100.075, 99.86704, 99.89057, 100.0, 99.9384, 99.80163, 100.0
2111.20004, 59.98653924765848, 59.98890544732431, 59.98463032276153, 23.104559404854314, 23.14236745346899, 23.106930519110893, 0.999997237874866, 0.9999840447571395, 0.9999984214031579, 6465.921332073058, 6465.519847661293, 6472.780700956139, 134.78527591660202, 36.42435675514753, 13.178397178376144, 6462.062733289519, 6473.164632368132, 6469.684011985801, 282.107872031684, 281.7073090970572, 282.1159566535666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3619, 9.114277, 5499.762, 602.7429, 9.124408, 5500.181, 607.8017, 1.809168, 1099.433, 601.464, 1.829173, 1100.198, 595.194, 9.236615, 5497.677, 594.8239, 1.848264, 1099.586, 99.99426, 100.0, 99.94807, 100.0, 99.95742, 99.96098
2113.63168, 59.98908885523291, 59.98948222481895, 59.99046439594352, 23.100593855353953, 23.09330258787769, 23.129568083942935, 0.999996855012447, 0.9999824006792021, 0.999997000756317, 6465.597186325978, 6466.713808302735, 6466.692593713814, 135.39327870582292, 36.5214613850344, 17.07277551712673, 6463.920136944435, 6464.922955289085, 6465.421816248344, 282.053356467698, 281.78857679974845, 282.01312039611713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3816, 9.114634, 5499.699, 602.7819, 9.124592, 5500.064, 601.5705, 1.829048, 1100.408, 601.3475, 1.830276, 1100.207, 596.2431, 9.213421, 5499.291, 592.0604, 1.855955, 1098.659, 99.99312, 99.99987, 100.0, 100.0, 99.98294, 99.88253
2116.0576800000003, 59.99049018598405, 59.99166078288814, 59.99072894703719, 23.096348833529987, 23.133745037419256, 23.10116866204667, 0.9999976985826159, 0.99998238476818, 0.9999968541317112, 6463.5419577997245, 6465.041081166008, 6465.399632508615, 131.90466449607402, 36.22323078639738, 16.803574995234158, 6474.346509215224, 6466.6556814988135, 6463.93017494336, 282.10855457584876, 281.7144869991208, 282.10478769363647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.3489, 9.201548, 5500.122, 598.0541, 9.196429, 5500.379, 597.8629, 1.83862, 1100.38, 599.6193, 1.834873, 1100.297, 596.3575, 9.228945, 5497.97, 594.9034, 1.848264, 1099.564, 100.0, 100.0, 100.0, 100.0, 99.96168, 99.95289
2118.5556800000004, 59.98987591370661, 59.993632781963456, 59.99064979016928, 23.086273241445806, 23.12605399753533, 23.133662333574726, 0.9999975806297887, 0.9999844054384935, 0.9999964945932927, 6465.002062255568, 6462.497588666044, 6463.927584063391, 134.39252370070972, 37.42779718428346, 15.627980985090858, 6463.9399911566215, 6465.895591729476, 6469.212407032852, 282.14717059093283, 281.74614672492606, 282.10204753798644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3619, 9.114634, 5499.704, 602.7819, 9.124961, 5500.071, 595.2422, 1.848007, 1099.826, 601.5028, 1.829725, 1100.295, 595.2512, 9.23625, 5497.8, 594.9431, 1.848447, 1099.547, 99.99532, 99.99989, 99.98279, 100.0, 99.95756, 99.95739
2120.9262400000002, 59.99548969846465, 59.99016568615528, 59.99285270420586, 23.09453844527093, 23.090410118488876, 23.065499920909506, 0.9999975015519474, 0.9999830936238774, 0.9999954087655248, 6463.365178971864, 6457.027250482246, 6457.260701838426, 130.00577463657328, 39.913377928080536, 11.918082815861228, 6463.623680638538, 6465.044067090914, 6460.337926461638, 282.06625443167496, 281.66799738718225, 282.08924108687955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.7495, 9.008088, 5492.816, 608.9298, 9.021257, 5494.061, 588.9528, 1.864574, 1098.271, 607.6779, 1.810235, 1099.443, 588.9565, 9.320075, 5489.117, 601.0467, 1.829586, 1100.114, 99.86798, 99.88964, 99.8414, 99.95191, 99.80073, 100.0
2123.3074800000004, 59.99378295167974, 59.994974631665336, 59.99968640725822, 23.107670115026668, 23.13988075101495, 23.117488324215774, 0.999997420370511, 0.9999841183140664, 0.9999964469096997, 6475.988308289213, 6467.390739535405, 6463.388466481538, 142.54508728003566, 35.9574607833888, 16.88307992009453, 6464.944747948205, 6470.1553207723055, 6468.864759044267, 282.0951330519317, 281.68045277769954, 282.00353189929956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4013, 9.11392, 5499.715, 602.7819, 9.123856, 5500.069, 595.184, 1.848191, 1099.938, 601.5028, 1.828989, 1100.16, 595.194, 9.236615, 5497.734, 594.8239, 1.848447, 1099.591, 99.99343, 99.99985, 99.97586, 100.0, 99.95739, 99.95405
2125.7706000000003, 59.99535012456192, 59.99308157992725, 59.994699465292804, 23.092097952991768, 23.120041978224307, 23.110976143941777, 0.9999941954169494, 0.9999804747098681, 0.9999930272113842, 6467.366283239213, 6464.013037097744, 6463.310840616285, 136.2411403224346, 41.4872018464207, 26.965341828393207, 6470.5769840011935, 6463.783950368764, 6466.15546856041, 282.0559103426555, 281.60455115260703, 281.9998727351774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3224, 9.115705, 5499.768, 602.7624, 9.124224, 5499.959, 588.7975, 1.864942, 1098.218, 601.4834, 1.828989, 1100.295, 595.3848, 9.226935, 5499.087, 602.836, 1.822811, 1099.735, 99.99512, 100.0, 99.81631, 100.0, 99.9741, 99.99278
2128.1532, 59.992891281878705, 59.99447321849404, 59.9922557882384, 23.1046199901667, 23.106553000966652, 23.126137460723413, 0.9999940157535233, 0.999979870611865, 0.9999929590905255, 6464.281874016577, 6468.7800556214415, 6466.006126243755, 138.435986286951, 40.61210563697409, 24.964795584505282, 6468.902123846441, 6469.323056713083, 6466.324572474493, 281.975987811514, 281.69008356381875, 282.04883314888616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.132, 9.2094, 5499.795, 597.0425, 9.202507, 5499.971, 584.9151, 1.873962, 1096.714, 598.59, 1.837447, 1100.062, 596.7581, 9.214517, 5498.097, 601.3051, 1.829403, 1100.144, 99.99163, 99.99308, 99.6928, 100.0, 99.97181, 100.0
2130.64572, 59.989016260159694, 59.988304478884984, 59.99253625575941, 23.114972890890627, 23.157750990445663, 23.112210809079613, 0.9999972034930269, 0.999980027058951, 0.9999937881084051, 6466.456862028681, 6472.485673441134, 6466.346136586335, 137.42279674876954, 40.806472364816955, 24.209334607914116, 6472.807370006984, 6460.3502844388895, 6473.349946368058, 282.0671327044823, 281.5513252312216, 282.0958999673565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3422, 9.115526, 5499.809, 602.7429, 9.12404, 5500.01, 588.7975, 1.864574, 1098.25, 601.4252, 1.829173, 1100.072, 595.1749, 9.236432, 5497.787, 601.2455, 1.829952, 1100.012, 99.99407, 99.99797, 99.81967, 100.0, 99.95835, 100.0
2133.13144, 59.986623097167424, 59.98713082274578, 59.98695749355554, 23.10811114548754, 23.11802726391389, 23.093424702113673, 0.9999979513976601, 0.9999795239667632, 0.9999972485084146, 6457.224757548896, 6461.081551209653, 6455.895376067749, 137.25790597041896, 35.82804997288872, 12.673605229973418, 6469.001009490693, 6459.977132316819, 6462.9214481831405, 281.9889760487793, 281.6027046939261, 282.0636127882328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.7495, 9.008266, 5492.873, 608.9687, 9.021811, 5494.06, 595.2422, 1.847639, 1099.843, 607.5032, 1.808948, 1099.217, 588.9565, 9.320075, 5489.167, 594.9233, 1.848631, 1099.538, 99.87007, 99.88761, 99.98734, 99.941, 99.79966, 99.94897
2135.539, 59.98593888333239, 59.98596749196695, 59.98867011491101, 23.11859046845897, 23.10339071418775, 23.112303147586108, 0.9999961986648146, 0.9999826714759731, 0.9999951393291294, 6466.982278403502, 6468.618245095912, 6468.351195713112, 134.49915779750427, 40.8379904530085, 21.216694167447258, 6467.191498419144, 6461.136800487304, 6465.569425399598, 281.99005978076565, 281.6633482836089, 282.06382769367906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4407, 9.114634, 5499.814, 602.7819, 9.124408, 5500.018, 588.7975, 1.864574, 1098.206, 601.4252, 1.829173, 1100.223, 595.2131, 9.236615, 5497.743, 601.1859, 1.829586, 1100.122, 99.99521, 99.99892, 99.82054, 100.0, 99.9565, 100.0
2138.02424, 59.98027755579564, 59.98274688680856, 59.982208833038655, 23.094701509753676, 23.138881962352045, 23.110423393327284, 0.9999977632679663, 0.9999855536178672, 0.999997521526309, 6469.410740240523, 6464.2011103179175, 6470.3870388132, 131.7945057791958, 36.80893052154829, 15.71539184443327, 6468.7397998657, 6464.149068955705, 6464.082079590969, 282.1199655639288, 281.65583976039386, 282.05527948528135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.2633, 9.115348, 5499.699, 602.7819, 9.124592, 5500.018, 595.1451, 1.848007, 1099.892, 601.3281, 1.830092, 1100.139, 596.205, 9.213786, 5499.174, 592.1796, 1.855589, 1098.652, 99.99521, 99.99987, 99.98921, 100.0, 99.98081, 99.89104
2140.42616, 59.97754638971038, 59.97975480657385, 59.98130772742183, 23.0975929757272, 23.140858027350934, 23.111113173341035, 0.999997235526359, 0.9999837301110349, 0.9999928337318025, 6473.612556057289, 6461.690372288586, 6471.94208857375, 139.21855945341284, 40.20543908645095, 17.95564635255687, 6464.121485533017, 6469.202583357988, 6464.4372048979085, 282.04381433011514, 281.66066679204954, 282.07238995397597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.3094, 9.207258, 5500.117, 597.5872, 9.196613, 5500.032, 598.6587, 1.839172, 1100.234, 598.9979, 1.835241, 1100.334, 596.3575, 9.228762, 5497.97, 594.963, 1.847898, 1099.488, 99.99571, 99.99918, 100.0, 100.0, 99.96168, 99.95639
2142.82468, 59.974051893126266, 59.97488519394333, 59.97722716905078, 23.08533980048472, 23.146072019524077, 23.110472165012066, 0.9999974707009482, 0.999984717985802, 0.9999984849572846, 6467.692845306532, 6462.375903996395, 6466.9281705061485, 136.1139580344743, 34.694812222754535, 12.68764543500356, 6469.793456745055, 6461.3746783973575, 6466.907529987752, 282.0736121415357, 281.6607147808025, 282.0612424399373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3224, 9.114812, 5499.756, 602.7624, 9.124408, 5500.069, 601.454, 1.829232, 1100.379, 601.3281, 1.829725, 1100.208, 595.2131, 9.236615, 5497.735, 594.8835, 1.848264, 1099.535, 99.99427, 99.99985, 100.0, 100.0, 99.95742, 99.95564
2145.26004, 59.9772341188015, 59.97441740801833, 59.97308486526554, 23.0715970433584, 23.097844327321063, 23.08278056225426, 0.9999967991207467, 0.9999829463408969, 0.9999976534120499, 6461.5491892907485, 6462.927956946438, 6459.518372840264, 130.2570803116646, 38.00449720880442, 16.207988119989068, 6465.058709422672, 6460.651424558214, 6454.707452697772, 282.22545339716214, 281.69762355720684, 282.0504284527555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.6509, 9.009159, 5492.816, 608.9882, 9.021442, 5494.05, 607.5688, 1.8088, 1099.495, 607.6391, 1.808948, 1099.575, 588.9565, 9.320257, 5489.06, 601.2852, 1.829769, 1100.064, 99.86797, 99.8906, 99.95091, 99.93176, 99.79964, 100.0
2147.7383200000004, 59.97555926292213, 59.976071998407, 59.97873284618467, 23.070242544386886, 23.137511518829, 23.103882681666068, 0.9999984779368419, 0.9999818582329458, 0.9999977230540793, 6466.925696396049, 6470.593925797305, 6466.112088163532, 132.48320813382634, 38.71831081842106, 9.841185281892649, 6468.97041212093, 6468.6895103432835, 6468.02850836142, 282.10083910172597, 281.62913661387415, 282.0685994976219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.762, 602.7624, 9.124224, 5499.899, 601.2793, 1.829416, 1100.387, 601.5223, 1.828989, 1100.223, 595.2131, 9.23698, 5497.685, 594.8835, 1.847898, 1099.483, 99.99322, 100.0, 100.0, 100.0, 99.95835, 99.94638
2150.20004, 59.97917969076955, 59.974950514283044, 59.9783149888134, 23.114740021632567, 23.1106030770661, 23.109963932449666, 0.9999982600471211, 0.9999869445474534, 0.9999975303470907, 6474.137306284025, 6462.20278094552, 6470.305829908924, 132.2225044599195, 37.0907108397912, 16.967374775498683, 6466.013297249324, 6470.897512499704, 6468.416442214989, 282.1232096444544, 281.6799776464335, 282.077354552446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3816, 9.115526, 5499.814, 602.7624, 9.124776, 5500.07, 601.4152, 1.829416, 1100.271, 601.4446, 1.829725, 1100.186, 596.1859, 9.222918, 5499.167, 592.796, 1.855223, 1098.677, 99.99416, 99.99785, 100.0, 100.0, 99.97962, 99.87828
2152.63216, 59.97624807156125, 59.978623862768686, 59.97882208865159, 23.103089725737092, 23.124296303099364, 23.105579336656294, 0.999997679547294, 0.9999782949589681, 0.9999976673328247, 6461.5272781696285, 6471.258854220446, 6464.646001175176, 134.8644396442226, 32.74397176286993, 10.715745360740584, 6468.405310589108, 6470.250860203819, 6464.84584963887, 282.06581823099134, 281.672484634179, 282.0685734966637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.2306, 9.203154, 5499.99, 597.9958, 9.197165, 5500.238, 597.7269, 1.838804, 1100.277, 599.5027, 1.835057, 1100.244, 596.4148, 9.227849, 5497.985, 594.9233, 1.848264, 1099.536, 99.99456, 100.0, 100.0, 100.0, 99.9643, 99.95747
2155.15484, 59.98062446330222, 59.97894660377581, 59.976848519774954, 23.10487688683831, 23.153488521853056, 23.11598312291779, 0.9999968154432194, 0.999985582108001, 0.9999970463451168, 6472.769623070302, 6475.524560267277, 6468.576584773718, 134.1215751497632, 37.25963638843723, 16.15393901870516, 6470.005818344307, 6460.152095026582, 6470.846483069572, 282.0280869737185, 281.72223447590204, 282.01751304204544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.2633, 9.11624, 5499.762, 602.7429, 9.124224, 5500.077, 595.1257, 1.848191, 1099.937, 601.2892, 1.829541, 1100.15, 601.5459, 9.143292, 5500.101, 594.7244, 1.848264, 1099.493, 99.99426, 99.99582, 99.98388, 100.0, 100.0, 99.95248
2157.6102800000003, 59.975917704753726, 59.9803076278965, 59.98289172906323, 23.065641358922203, 23.11383648943726, 23.118522146727177, 0.9999972368607459, 0.9999761744617829, 0.9999951443679145, 6464.109654170887, 6465.0330204462825, 6463.73542637153, 126.80755262214734, 44.29321723629391, 23.38691083678799, 6466.794078826903, 6468.368005852523, 6466.092121208271, 282.0996321688948, 281.70894600030925, 282.0673869781229, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.71, 9.008624, 5492.879, 609.0076, 9.021073, 5494.059, 588.8363, 1.865126, 1098.086, 607.5809, 1.809132, 1099.462, 607.7261, 9.042665, 5495.679, 601.3051, 1.829403, 1100.063, 99.86808, 99.88857, 99.82456, 99.93354, 99.91798, 100.0
2160.04172, 59.9782186083791, 59.97931854489254, 59.98004418685092, 23.106274747938443, 23.113328010818982, 23.12045204902977, 0.9999992787580424, 0.9999826141535876, 0.999996848043898, 6461.567831628283, 6469.6956887419165, 6470.8905199439005, 135.7768789070069, 38.11064995287575, 17.549376638248305, 6470.060585587417, 6463.424775839144, 6468.157849713672, 282.0981744937137, 281.59850704902414, 282.0237961478891, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3027, 9.115883, 5499.762, 602.8013, 9.124592, 5500.077, 595.1063, 1.848007, 1099.839, 601.4058, 1.829908, 1100.291, 601.4886, 9.144023, 5500.156, 594.8239, 1.848081, 1099.647, 99.99501, 100.0, 99.98801, 100.0, 100.0, 99.96089
2162.449, 59.98064741361403, 59.98102818880516, 59.98060855065903, 23.082285737149274, 23.072428565873658, 23.09226354286193, 0.9999933034787214, 0.999976435326553, 0.9999944290517514, 6462.4652939386615, 6466.941686173081, 6464.387447601746, 139.39768608545455, 43.804651369734955, 21.594348468705903, 6461.443055275772, 6463.182176477337, 6463.471357554173, 282.0302370491752, 281.7038306286092, 282.00842812998263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.4013, 9.11499, 5499.768, 602.7624, 9.124224, 5500.064, 588.8751, 1.864574, 1098.13, 608.2411, 1.807293, 1099.162, 599.9055, 9.173609, 5499.884, 604.5656, 1.819148, 1099.752, 99.99437, 99.99977, 99.82456, 99.9224, 99.99832, 99.97609
2164.8438, 59.97756586316883, 59.97552312770554, 59.97849226251344, 23.110301440543463, 23.154471203474767, 23.100158392034462, 0.9999931995208329, 0.9999777686181048, 0.9999948252025611, 6468.98453452864, 6464.393782281721, 6470.399101847546, 137.20904576203748, 45.22667125682915, 24.103853320380495, 6470.626581009405, 6464.399838066679, 6467.338707559003, 282.0358290186985, 281.523737020533, 282.02044575462094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.2306, 9.203689, 5500.042, 597.4899, 9.199008, 5500.12, 585.1481, 1.872305, 1097.162, 610.28, 1.802145, 1099.095, 600.1916, 9.154615, 5500.236, 601.2256, 1.830135, 1100.064, 99.9934, 100.0, 99.70253, 99.91634, 100.0, 100.0
2167.2707600000003, 59.97479079987789, 59.974281109937245, 59.97515733799999, 23.10577737121649, 23.131700173166113, 23.099409906184576, 0.9999942233074653, 0.9999766709018166, 0.9999937216978976, 6464.916055795841, 6464.76651057243, 6468.479072585655, 134.97419154272927, 41.653573557101936, 24.37591952126195, 6473.0323556918165, 6460.861946658753, 6468.073756721145, 281.91379894378, 281.50853651596947, 282.0205170435735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.814, 602.7819, 9.124224, 5499.9, 588.7587, 1.864758, 1098.102, 607.6585, 1.809867, 1099.333, 601.4886, 9.144023, 5500.101, 601.3051, 1.829769, 1100.072, 99.99521, 99.99989, 99.82609, 99.94533, 100.0, 99.99737
2169.67256, 59.97503320409502, 59.97482924753852, 59.97121487216188, 23.102306565855823, 23.11447387853646, 23.103740260284763, 0.9999974486288489, 0.9999812260675182, 0.9999976813555267, 6467.74397300933, 6461.822910405899, 6463.820945937836, 129.81278497887797, 39.347224591825125, 11.36026160399949, 6469.996161342224, 6458.757461651613, 6463.216663797938, 281.8434748983981, 281.62043304016635, 282.00765645889703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 609.71, 9.008446, 5492.764, 608.9882, 9.021073, 5494.053, 595.184, 1.847823, 1099.879, 601.464, 1.829173, 1100.378, 607.7261, 9.042849, 5495.564, 594.9233, 1.848264, 1099.492, 99.86912, 99.89047, 99.97433, 100.0, 99.91807, 99.95281
2172.1686, 59.9721639705725, 59.970670734225436, 59.968405803862815, 23.11577415591513, 23.128066391434764, 23.110497873569717, 0.9999949566798343, 0.9999789162022622, 0.9999935713484974, 6466.046899691135, 6475.926376121707, 6468.448615317181, 131.6811043348689, 43.22017940010301, 17.833404530549615, 6477.588417938344, 6459.767404059541, 6464.333279066311, 282.08303487032697, 281.62818806313015, 282.0178321034683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.283, 9.114812, 5499.814, 602.7624, 9.124408, 5500.013, 588.8169, 1.864758, 1098.183, 607.542, 1.8095, 1099.396, 601.4886, 9.144023, 5500.156, 601.2256, 1.829037, 1100.032, 99.99322, 99.99881, 99.82576, 99.93794, 100.0, 100.0
2174.56948, 59.968265150106205, 59.96976808856432, 59.97179341732181, 23.094538725943572, 23.122529523732734, 23.10706467449527, 0.9999971314807252, 0.9999822443356355, 0.9999984849248514, 6456.099516880405, 6456.89755242087, 6466.004161110624, 127.1495664210729, 41.13711301786361, 12.56186830101251, 6470.703621949423, 6466.437626135822, 6465.869451092419, 281.88375600148004, 281.59585314363113, 282.012671644391, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3422, 9.11499, 5499.756, 602.7624, 9.124592, 5500.129, 595.2228, 1.848007, 1099.843, 601.2504, 1.829908, 1100.24, 600.9355, 9.158086, 5500.043, 593.1141, 1.854674, 1098.848, 99.99322, 100.0, 99.98801, 100.0, 99.99939, 99.90246
2177.0274000000004, 59.97620497557378, 59.97459461081357, 59.97664241676902, 23.08526454709587, 23.13519802893077, 23.10448917904612, 0.9999987829633933, 0.9999823939826085, 0.9999971781745949, 6471.896549494156, 6467.304999411356, 6469.623972933277, 135.58332145028896, 38.80489924882977, 10.716105100678305, 6468.289173354221, 6465.470637596169, 6469.019084062039, 281.9376179243098, 281.6326152366221, 282.09803630023015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.1123, 9.209043, 5499.645, 597.4316, 9.205271, 5500.109, 599.3964, 1.837147, 1100.179, 598.7065, 1.835424, 1100.301, 600.1153, 9.165026, 5500.236, 594.8438, 1.848264, 1099.649, 99.99016, 99.99792, 100.0, 100.0, 100.0, 99.95214
2179.47928, 59.975560816582664, 59.97935270943481, 59.97973639003344, 23.100366978705228, 23.12095633880184, 23.120509087625777, 0.9999989505753409, 0.9999840576899779, 0.9999994157071127, 6458.563291866016, 6479.181322203784, 6465.815718141712, 129.75623514850076, 37.91907093781538, 11.429267737865871, 6472.076338499594, 6465.598406949383, 6468.176550485984, 281.9451354806138, 281.6253671859603, 282.1392316598453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3619, 9.114812, 5499.768, 602.7624, 9.124776, 5499.96, 601.4929, 1.829232, 1100.255, 601.1921, 1.828989, 1100.372, 601.4886, 9.144206, 5500.208, 594.9034, 1.848447, 1099.543, 99.99427, 99.99878, 100.0, 100.0, 100.0, 99.95706
2181.88176, 59.981639013442454, 59.98439717132375, 59.97927538242353, 23.119075658132008, 23.147612137295244, 23.128983938569565, 0.9999994440892351, 0.9999849721123953, 0.9999993230845937, 6462.126214532524, 6468.0481273276755, 6466.1546259474535, 133.47158131922788, 36.7449061491011, 10.799376415600591, 6464.825029787369, 6467.550429707346, 6463.980963723932, 281.98007485579666, 281.6784636116868, 282.0420599411202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3619, 9.115705, 5499.699, 602.7624, 9.124592, 5499.96, 601.4929, 1.829784, 1100.346, 601.5223, 1.828989, 1100.266, 601.4886, 9.144206, 5500.105, 594.7244, 1.848264, 1099.514, 99.99721, 99.99787, 100.0, 100.0, 100.0, 99.9544
2184.38032, 59.98304415778444, 59.98362707823147, 59.98153713299878, 21.95571664915511, 21.249064811251817, 20.84357370859835, 0.9999964446249998, 0.9999999774369566, 0.9999982234697276, 6458.35115795019, 6467.683646103552, 6471.545250611816, 135.76897095000095, 39.02815735880449, 15.605649693417945, 6466.6735102845805, 6464.391214329405, 6463.411674778869, 282.05079908273837, 281.64061627857546, 282.00068700990795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.3027, 9.120166, 5492.456, 602.8013, 9.123487, 5499.968, 601.8229, 1.829048, 1100.369, 601.3087, 1.829908, 1100.305, 601.565, 9.142745, 5500.131, 594.7443, 1.848997, 1099.47, 99.86143, 99.99802, 100.0, 100.0, 100.0, 99.95048
2186.8364, 59.987218481376814, 59.98346648039391, 59.98457657810076, 22.585019364543065, 22.588649567546163, 22.51044797090688, 0.9999985679501654, 0.9999838463906883, 0.9999983312264025, 6262.1910159852205, 6260.881718404441, 6272.586851261005, 128.70106965592504, 34.435990252109264, 8.314399984038573, 6346.32575479376, 6367.34666703049, 6377.135746369181, 281.9419076389405, 281.60572958223224, 282.05864976735535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.6576, 9.110529, 5499.554, 694.5146, 8.4508, 5476.696, 601.3763, 1.829784, 1100.391, 601.4058, 1.829173, 1100.364, 601.5268, 9.143658, 5500.177, 595.2215, 1.846799, 1099.305, 99.9879, 99.5749, 100.0, 100.0, 100.0, 99.95189
2189.26092, 59.978655940997086, 59.980484918481736, 59.9806362175047, 23.125681284143006, 23.103225458031996, 23.090071267522195, 0.9999967345616535, 0.9999841490095575, 0.99999729501146, 6468.925541926905, 6431.411861248403, 6435.683063907307, 138.8402273530205, 36.96623156968121, 15.500220570277179, 6269.919609345793, 6222.0776675694215, 6185.394479908202, 281.9172136231874, 281.57473447068793, 281.9019984015718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 602.2382, 9.134622, 5500.235, 601.3032, 9.143932, 5500.471, 594.0387, 1.850585, 1099.597, 383.5101, 2.014507, 876.7347, 601.3742, 9.145667, 5500.209, 594.6251, 1.850645, 1099.517, 100.0, 100.0, 99.97104, 79.70203, 100.0, 99.95473
2191.67812, 59.97891074517631, 59.97946848490857, 59.97770087891269, 22.773219784968607, 22.874150446550697, 22.85151381793094, 0.9999968080779787, 0.999980257668017, 0.9999974740856424, 6450.44767159592, 6469.67593736733, 6452.961381812092, 137.49896012365275, 40.45763627960059, 18.208317784777137, 6362.2202099165825, 6407.734475893794, 6454.1029078015, 281.81430036003985, 281.681163051297, 282.0716753595105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8833, 9.138191, 5500.322, 601.4394, 9.145222, 5500.477, 594.0387, 1.849848, 1099.455, 601.3863, 1.828254, 1100.335, 601.4315, 9.145119, 5500.065, 301.8542, 2.024426, 494.2358, 100.0, 100.0, 99.94906, 100.0, 100.0, 44.92989
2194.0649200000003, 59.973732835018886, 59.971079980557704, 59.97468396587864, 23.11584168652869, 23.138824118376338, 23.11418842927532, 0.9999929195554542, 0.999982179551165, 0.9999973245533934, 6467.658274345491, 6469.955591337372, 6464.7220035324635, 135.63707263506194, 41.36804634409464, 7.512547570804031, 6469.042854032307, 6473.313457858506, 6468.215348777919, 281.8755382577109, 281.710312369455, 282.0350762179031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.7453, 9.140333, 5500.357, 601.4589, 9.14467, 5500.383, 593.8057, 1.851505, 1099.502, 601.5999, 1.828989, 1100.306, 601.565, 9.143292, 5500.164, 593.8894, 1.850645, 1099.308, 100.0, 100.0, 99.95336, 100.0, 100.0, 99.93255
2196.4400800000003, 59.97544286204596, 59.97145659869497, 59.975468035174366, 23.107849515783965, 23.10338895853948, 23.10143886580811, 0.9999972771091776, 0.9999825263195515, 0.9999965576967649, 6470.007508044202, 6465.211939647396, 6467.864264163141, 134.28190177008628, 42.32680580713236, 12.664129027614763, 6474.897825663055, 6470.5510198266775, 6466.386719960571, 281.9078937948171, 281.57726588466625, 282.08109698660485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8242, 9.139262, 5500.363, 601.4783, 9.145038, 5500.382, 593.9222, 1.851137, 1099.52, 601.6387, 1.828254, 1100.069, 601.5459, 9.143292, 5500.224, 593.9888, 1.850462, 1099.223, 100.0, 100.0, 99.95499, 100.0, 100.0, 99.93605
2198.83428, 59.97598453455906, 59.97668868143203, 59.976589154034905, 23.0975535318867, 23.12739977092412, 23.105566541919472, 0.9999974569849833, 0.9999780677334562, 0.9999977649309968, 6462.669200971724, 6469.048200402217, 6464.179275876132, 131.21500455622618, 38.81471282390527, 13.760104305316872, 6467.098377301391, 6463.457641764716, 6465.021868797831, 281.94495194180126, 281.6734158573294, 282.03118148654943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.903, 9.138727, 5500.305, 601.4589, 9.145038, 5500.441, 593.9805, 1.851321, 1099.462, 601.5999, 1.827886, 1100.219, 601.5268, 9.143658, 5500.171, 594.3268, 1.848081, 1099.63, 100.0, 100.0, 99.95423, 100.0, 100.0, 99.96089
2201.2597600000004, 59.97180398767001, 59.971305929937536, 59.967481279846, 23.115195427826727, 23.1324208300342, 23.110938300908135, 0.9999972129519099, 0.9999787673629713, 0.9999982275776518, 6477.086836590393, 6460.015148668356, 6468.1478755302405, 132.53855360656792, 38.29625320380592, 5.7248290455859205, 6467.700545971513, 6467.035029107621, 6466.573714513267, 281.9958912354801, 281.6645604760005, 281.9505890996197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1526, 9.037536, 5495.401, 607.8208, 9.042072, 5496.31, 599.7846, 1.836043, 1100.184, 605.9497, 1.816303, 1099.925, 604.3881, 9.104211, 5499.325, 595.1022, 1.847715, 1099.521, 99.91667, 99.92018, 100.0, 99.98396, 99.98125, 99.95506
2203.66696, 59.96964480110419, 59.968846482120455, 59.968159830727515, 23.100381188099064, 23.144074119809755, 23.116007368896362, 0.999997792553281, 0.9999852744866947, 0.9999983200691568, 6468.013364755074, 6470.374455434619, 6469.162491892185, 130.4184211257998, 43.8854573536596, 10.12786235318572, 6467.9042902634355, 6466.453237261502, 6466.978949087598, 282.0251050284939, 281.62925404041806, 282.04538229619754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.9819, 9.136764, 5500.323, 601.4589, 9.145038, 5500.382, 599.0858, 1.836595, 1100.361, 607.9692, 1.808213, 1099.265, 601.5459, 9.14311, 5500.108, 600.3309, 1.832516, 1100.119, 100.0, 100.0, 100.0, 99.93176, 100.0, 100.0
2206.06784, 59.97034966770572, 59.96635364549751, 59.96479314206494, 23.0729918593284, 23.105083047794743, 23.11161916199437, 0.9999967175339237, 0.9999799968960804, 0.9999976692896649, 6466.241084635873, 6464.7188213144545, 6460.5158446928735, 127.62013648633638, 41.73826065688877, 12.161768408909666, 6462.081322081409, 6469.219451076117, 6461.066770108953, 281.8047517807772, 281.61234640299887, 281.9880885375729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 0 1), 5500.0, 600.0, 596.5012, 9.218502, 5498.252, 595.2136, 9.236768, 5497.822, 606.7147, 1.812481, 1099.712, 614.2026, 1.785965, 1096.981, 595.3275, 9.234789, 5497.821, 606.6134, 1.812373, 1099.423, 99.97163, 99.959, 99.97163, 99.72412, 99.96013, 99.94424
