TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2222.65536, 59.95870818017959, 59.958171837304874, 59.95995900504291, 23.081699793866843, 23.111290949483138, 23.11662754724322, 0.999994092663715, 0.9999878217405889, 0.9999949096111632, 6461.854827809604, 6469.922399433083, 6465.082000735321, 153.26244223073536, 36.319422985269, 23.07942497820477, 6465.22946276788, 6461.032021090534, 6468.670209158276, 282.0173063503364, 281.7457369066799, 282.0050102908604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138906, 5500.363, 601.4978, 9.144485, 5500.509, 600.3087, 1.833282, 1100.212, 601.6387, 1.829173, 1100.282, 600.3633, 1.832587, 1100.246, 588.4619, 9.325974, 5488.205, 100.0, 100.0, 100.0, 100.0, 100.0, 99.78415
2225.2655200000004, 59.9621808618664, 59.9604370090757, 59.95891464224695, 23.072623820371366, 23.11821579048152, 23.091411175854606, 0.9999923270932431, 0.9999850455578321, 0.9999921032176018, 6456.93212773752, 6467.457832684203, 6464.601438401982, 147.18702546532054, 36.2942565565063, 29.212294211095468, 6465.926463482266, 6468.753363805005, 6468.381931101952, 281.93349382737665, 281.71282889289444, 282.1208000500071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1526, 9.036465, 5495.337, 607.8403, 9.040783, 5495.762, 593.9417, 1.851505, 1099.519, 607.7362, 1.808948, 1099.411, 606.6007, 1.812499, 1099.579, 582.4975, 9.393361, 5478.133, 99.91287, 99.92155, 99.95989, 99.93667, 99.95507, 99.57976
2227.6670400000003, 59.964907264092815, 59.962378122466276, 59.96291857952031, 23.063368940120462, 23.138301688826772, 23.10713320482402, 0.9999920162658354, 0.9999872154067984, 0.9999950786868741, 6464.998394708137, 6459.3463110093335, 6469.881791897458, 147.9895409243959, 35.364885917441825, 25.0481961926348, 6467.229440907077, 6458.117799514051, 6463.01455314217, 281.9411997695053, 281.7648125406577, 282.18495435295216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8833, 9.138548, 5500.363, 601.4978, 9.14467, 5500.441, 599.3575, 1.835859, 1100.306, 601.8912, 1.829357, 1100.025, 600.4396, 1.832587, 1100.102, 588.4619, 9.32579, 5487.965, 100.0, 100.0, 100.0, 100.0, 100.0, 99.78185
2230.1256000000003, 59.96422659776588, 59.96824674879633, 59.964227410009144, 23.10602560504948, 23.13253982121385, 23.11696045381487, 0.999992675975268, 0.9999829868518151, 0.9999928730011771, 6462.60115808122, 6464.197092780809, 6463.960374062042, 147.28998416141485, 32.60247465802053, 26.224005947873138, 6462.502232135928, 6460.571108323163, 6461.4045541166715, 281.8640630856506, 281.65122658065286, 282.0967885751004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 600.7595, 9.165497, 5500.348, 598.774, 9.194587, 5499.607, 589.574, 1.864022, 1097.748, 595.8326, 1.846089, 1099.879, 594.164, 1.850667, 1099.402, 594.7642, 9.242288, 5497.228, 100.0, 99.99538, 99.80847, 99.96695, 99.94425, 99.94809
2232.64608, 59.975978390539375, 59.973173737982115, 59.970896835016674, 23.10384873307997, 23.12910811037067, 23.10327118316907, 0.9999912485291279, 0.9999872016048063, 0.9999938109001408, 6465.123268402654, 6467.080350760403, 6463.380627990874, 149.3234821873258, 36.051479036179444, 26.83372931701342, 6463.208299129627, 6468.431137608758, 6460.852274422398, 281.74157582702065, 281.4061314149953, 281.9134300682582, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8242, 9.139084, 5500.306, 601.4783, 9.14467, 5500.449, 593.8834, 1.851321, 1099.519, 601.5805, 1.828989, 1100.297, 600.4586, 1.832222, 1100.259, 588.442, 9.32634, 5488.193, 100.0, 100.0, 99.95391, 100.0, 100.0, 99.78392
2235.01276, 59.97788936822859, 59.97343294523187, 59.976451059772245, 23.083530267239293, 23.131017250038276, 23.118261193499354, 0.9999947866504775, 0.9999879736435141, 0.999993836617932, 6455.726624820502, 6462.61829931027, 6468.964408053757, 148.08032871740306, 34.455383378438, 24.200057663526877, 6467.722188458212, 6462.921830674814, 6469.633147009244, 281.9708492387353, 281.58755298933545, 282.1449903773765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138727, 5500.306, 601.5172, 9.144485, 5500.383, 587.5357, 1.867335, 1097.671, 601.6193, 1.828989, 1100.344, 600.3251, 1.833135, 1100.194, 594.7443, 9.24302, 5497.269, 100.0, 100.0, 99.78317, 100.0, 100.0, 99.94893
2237.44464, 59.97281856791813, 59.97552172829577, 59.97614267131839, 23.09438526797107, 23.135602760788473, 23.12831496166785, 0.9999942087476547, 0.9999799381405446, 0.9999945310659104, 6466.347964966215, 6464.558100408834, 6469.142643555851, 144.41262577863245, 39.33241220021682, 18.242186135272732, 6462.478991027268, 6469.230703488965, 6466.767406388529, 281.90131316890665, 281.71589752505, 282.074349016723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1132, 9.037001, 5495.39, 607.8403, 9.041335, 5495.703, 581.2463, 1.883534, 1094.462, 607.8915, 1.808397, 1099.343, 606.5816, 1.812864, 1099.48, 600.6888, 9.162081, 5499.924, 99.91372, 99.91847, 99.50754, 99.94412, 99.95131, 99.99969
2239.84504, 59.98027106431073, 59.979832914945206, 59.978862637953114, 23.097587190038055, 23.130154468567, 23.11635639092859, 0.999994114668477, 0.9999874020042322, 0.9999929701120527, 6468.458087554938, 6468.777697121468, 6465.943882000466, 143.98116913263812, 36.08361990772869, 21.392496191069085, 6468.454658235397, 6465.068171090185, 6473.2531013467415, 281.94983986060885, 281.52798894593457, 282.07563918392987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.253, 601.4978, 9.14467, 5500.385, 587.7104, 1.867887, 1097.708, 601.6193, 1.828622, 1100.214, 600.4014, 1.832587, 1100.139, 594.7443, 9.24302, 5497.089, 100.0, 100.0, 99.80859, 100.0, 100.0, 99.94794
2242.32728, 59.983264321151445, 59.98474753382225, 59.98278006849293, 23.08230235433963, 23.116039677892392, 23.086191872463676, 0.9999926486551569, 0.9999882047815437, 0.9999935514068917, 6461.557309467678, 6464.767238946471, 6459.505576357679, 145.29387165853268, 37.94258546092957, 25.623811696782923, 6457.003092602282, 6462.065309312494, 6458.8489353757695, 281.9371520644696, 281.6928675563142, 282.0353259967653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 600.8187, 9.154789, 5500.244, 599.241, 9.185009, 5499.779, 591.7675, 1.856659, 1099.156, 596.4152, 1.846272, 1099.849, 594.0495, 1.850485, 1099.358, 588.4818, 9.326157, 5488.146, 100.0, 99.99457, 99.92188, 99.98462, 99.93543, 99.78515
2244.8840800000003, 59.98101408877148, 59.985619295178786, 59.985154535373134, 23.119318233892844, 23.12119030219334, 23.123925141778436, 0.9999907323219881, 0.99998007969296, 0.9999946857778828, 6463.895663660826, 6471.1673989401515, 6471.2130530744125, 149.28507052419468, 32.775965404334556, 19.72693828011097, 6464.499115556641, 6467.719183981912, 6473.520764061053, 281.9688444979794, 281.72803156410913, 282.1731429487418, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.6664, 9.139619, 5500.253, 601.4783, 9.144854, 5500.331, 587.8075, 1.867519, 1097.703, 601.6193, 1.828622, 1100.282, 600.4777, 1.833135, 1100.094, 594.7244, 9.243386, 5497.269, 100.0, 100.0, 99.76927, 100.0, 100.0, 99.94673
2247.28596, 59.98467916399692, 59.984333847151305, 59.98218695995947, 23.097148993359152, 23.134445427135613, 23.12129012076179, 0.9999927215463889, 0.999985488096375, 0.9999943772334848, 6463.40083178362, 6473.016610882296, 6474.557837639116, 149.85890244704905, 34.06046448071629, 27.50641248832244, 6467.160636530224, 6476.123460890466, 6465.448083633347, 281.9437459525699, 281.64904493107844, 282.0896596133434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8044, 9.138727, 5500.253, 601.4783, 9.14467, 5500.383, 593.9417, 1.850769, 1099.549, 601.5805, 1.829173, 1100.325, 600.3442, 1.832222, 1100.213, 594.7642, 9.24302, 5497.148, 100.0, 100.0, 99.95759, 100.0, 100.0, 99.94576
2249.8325600000003, 59.98750739354322, 59.98537118706201, 59.983225951150125, 23.09772329850532, 23.121700172451977, 23.10346361353237, 0.9999942589158525, 0.9999822118800908, 0.9999932883441719, 6466.714138254953, 6470.677540300316, 6469.814141853091, 146.35842950995539, 37.98892104785455, 26.218309116912224, 6468.921962976203, 6470.144801067425, 6469.650510533589, 281.93900591600953, 281.6324736750179, 282.1485371605989, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1723, 9.036821, 5495.453, 607.8403, 9.041151, 5495.644, 600.2311, 1.833098, 1100.123, 607.8915, 1.808213, 1099.539, 605.7614, 1.817429, 1099.775, 598.6808, 9.192662, 5499.24, 99.91308, 99.92144, 100.0, 99.94978, 99.97813, 99.99029
2252.32124, 59.98145793587528, 59.981874884770434, 59.981970267204076, 23.093967603595818, 23.14613838289675, 23.125327288600705, 0.999995452707523, 0.9999822446258589, 0.9999933682378906, 6469.72469600171, 6471.597718025336, 6466.401937189587, 146.69868298170468, 34.72604649995628, 21.219683356597557, 6463.057688194677, 6471.575477348685, 6465.021058459174, 282.01909303009614, 281.67491769885095, 282.0307113557781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8833, 9.139084, 5500.363, 601.4978, 9.14467, 5500.331, 596.8922, 1.843037, 1100.28, 601.7747, 1.828989, 1100.335, 600.4014, 1.832405, 1100.27, 594.7244, 9.243203, 5497.268, 100.0, 100.0, 100.0, 100.0, 100.0, 99.9499
2254.78456, 59.981576367025895, 59.97749279501917, 59.97947876323761, 23.0925261358871, 23.101891362829832, 23.085215917918955, 0.99999372774641, 0.9999854322973895, 0.9999921479756115, 6460.324358744892, 6463.838236855036, 6464.759205835021, 148.40754047475002, 36.46674079361719, 21.97557127984396, 6459.5066514515565, 6459.672882084918, 6462.186443924402, 281.9291120817119, 281.5949334591851, 282.01267849227645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 598.1177, 9.200833, 5499.409, 596.1086, 9.223874, 5497.854, 606.5011, 1.813034, 1099.729, 595.3666, 1.847008, 1099.67, 594.0305, 1.850485, 1099.518, 588.4619, 9.32634, 5488.199, 99.99306, 99.96739, 99.97393, 99.97832, 99.95365, 99.78403
2257.3106000000002, 59.9721883568818, 59.97241074705233, 59.97785922849336, 23.11697464122507, 23.134787020264792, 23.10786644920895, 0.9999936592578281, 0.999986013141582, 0.9999919402422118, 6470.86613189022, 6469.003240492686, 6466.86648470776, 146.4736961880676, 37.05916116038202, 21.220134900239373, 6462.664272691561, 6468.775569553858, 6472.462181481034, 281.9973329845329, 281.6655553209418, 282.06204448606536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138548, 5500.363, 601.4978, 9.144485, 5500.383, 600.3281, 1.832914, 1100.331, 601.4834, 1.829173, 1100.078, 600.4205, 1.83277, 1100.213, 594.7045, 9.243203, 5497.208, 100.0, 100.0, 100.0, 100.0, 100.0, 99.94892
2259.7662400000004, 59.97433556701044, 59.97033946412047, 59.96852457521298, 23.109602827173603, 23.14932844145751, 23.137967206778857, 0.9999922825824167, 0.9999831909393337, 0.9999930308702466, 6465.5151997829125, 6475.990644355336, 6465.7878469183615, 143.57871225967256, 38.114592662964014, 24.34381492383727, 6464.64587083188, 6471.180277700685, 6473.49015837607, 282.04269830287575, 281.60532583959673, 282.0460934671736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138727, 5500.358, 601.4783, 9.144117, 5500.324, 600.3864, 1.832729, 1100.46, 601.8135, 1.828438, 1100.074, 600.2679, 1.83277, 1100.17, 594.7045, 9.243386, 5497.806, 100.0, 100.0, 100.0, 100.0, 100.0, 99.95203
2262.16888, 59.967684785686785, 59.969165809132754, 59.97066221497023, 23.109447885726254, 23.121671362364708, 23.124557943967876, 0.9999930106638113, 0.9999850079447383, 0.9999937864650793, 6467.844017147678, 6459.615243581177, 6467.95458749195, 145.5142226660589, 38.749873408431085, 24.493758569926285, 6467.467330022747, 6474.3939785112125, 6464.170580060171, 282.0936951559564, 281.66072081828094, 282.0801264470478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.036108, 5495.337, 607.8403, 9.040967, 5495.599, 593.8057, 1.850769, 1099.515, 606.6293, 1.812625, 1099.873, 604.3117, 1.821082, 1099.965, 597.2692, 9.206762, 5498.412, 99.91498, 99.91858, 99.95448, 99.9775, 99.99538, 99.97458
2264.66464, 59.96872199135381, 59.97244002287249, 59.9701153261945, 23.11588976297173, 23.14035209818261, 23.123557174019343, 0.9999916890627806, 0.9999825843755626, 0.9999941423643874, 6464.310149578672, 6468.224970488303, 6465.854987517912, 146.51820518233217, 35.674052533624035, 23.730386573960175, 6464.610654610085, 6473.183297092102, 6464.942543327482, 281.86359186410584, 281.66520595924186, 282.05825988161456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.139084, 5500.363, 601.4589, 9.144485, 5500.442, 595.941, 1.847271, 1099.593, 601.5417, 1.828622, 1100.287, 600.1916, 1.832405, 1100.254, 594.7244, 9.24302, 5497.093, 100.0, 100.0, 99.96751, 100.0, 100.0, 99.94783
2267.13896, 59.967165525146335, 59.971783414431236, 59.96958080275607, 23.094342533423664, 23.090593761003042, 23.09387734436754, 0.9999922733884151, 0.9999861592277752, 0.9999918644445998, 6455.008433249568, 6455.900039906086, 6460.338619487825, 148.7808016930162, 30.336288978563545, 24.832958804243844, 6459.205189399492, 6466.919741998415, 6461.102164152726, 281.9038828930237, 281.71541165676376, 282.0135521796441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 596.7377, 9.215111, 5498.437, 595.2526, 9.236584, 5497.948, 587.5745, 1.867887, 1097.819, 595.4054, 1.847376, 1099.884, 594.0686, 1.850667, 1099.544, 588.4818, 9.32634, 5488.146, 99.97216, 99.96024, 99.78623, 99.98237, 99.95713, 99.78293
2269.57468, 59.97214566433352, 59.97383189764653, 59.97245687154542, 23.10487937760021, 23.154137052751064, 23.113694685433963, 0.9999923871890624, 0.9999865978202848, 0.9999935106929877, 6468.588503392849, 6466.458647926461, 6470.569975388484, 148.0969291214942, 35.16022309435198, 21.468593582604626, 6468.275725270586, 6463.103195288094, 6468.039790713515, 281.9777649460727, 281.6206642653973, 281.99185030782684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.13837, 5500.306, 601.4783, 9.144301, 5500.441, 593.7087, 1.852057, 1099.717, 601.7552, 1.828805, 1100.253, 600.3633, 1.832222, 1100.145, 594.7244, 9.243386, 5497.268, 100.0, 100.0, 99.95836, 100.0, 100.0, 99.94683
2271.9748, 59.97256842086235, 59.96967837472947, 59.973823470275924, 23.122608394406047, 23.146472593566354, 23.124718772097992, 0.9999928613272271, 0.999982680820914, 0.9999926768416392, 6469.555253933928, 6465.437288608273, 6460.429177980952, 146.33832111126935, 36.79810434479896, 24.085194956366422, 6467.687200728739, 6458.705268055411, 6466.896176187927, 282.0158606834765, 281.6125077538644, 282.04383531529794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138906, 5500.306, 601.4783, 9.14467, 5500.322, 587.7687, 1.867703, 1097.753, 601.6776, 1.828989, 1100.122, 600.306, 1.832587, 1100.106, 594.7045, 9.243386, 5497.737, 100.0, 100.0, 99.79925, 100.0, 100.0, 99.95284
2274.3997200000003, 59.97563690035341, 59.974439729589, 59.9729702444209, 23.11404585049114, 23.122559593038744, 23.118528396695076, 0.999994186159442, 0.9999845343183683, 0.9999932699466707, 6469.463918341465, 6475.609347137963, 6464.358943196299, 147.70756192666795, 37.800784293687684, 24.741526030602813, 6472.835338966522, 6475.197043475893, 6470.9974861166575, 281.9687494909791, 281.6951454860993, 282.0927311919132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.036465, 5495.442, 607.8403, 9.040967, 5495.65, 581.3045, 1.882981, 1094.567, 606.5905, 1.813729, 1099.738, 603.7585, 1.821813, 1100.064, 597.3488, 9.214453, 5498.432, 99.91572, 99.92033, 99.50473, 99.97762, 99.98526, 99.97008
2276.8404400000004, 59.97129952455309, 59.96933811282368, 59.97176473920248, 23.09347366879391, 23.138204909901738, 23.102459913765543, 0.9999927098315629, 0.9999866613070226, 0.9999933544042314, 6467.508689608399, 6471.062464672018, 6465.999405819686, 147.09940142278674, 37.56564737766047, 23.134772885702205, 6462.897854356133, 6469.59262383879, 6468.792893444887, 282.01929559283946, 281.58154314613626, 281.9884314370787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.139084, 5500.369, 601.4978, 9.14467, 5500.495, 587.6328, 1.868071, 1097.659, 601.6582, 1.828805, 1100.273, 600.2107, 1.832222, 1100.213, 594.7244, 9.243203, 5497.268, 100.0, 100.0, 99.76406, 100.0, 100.0, 99.94892
2279.2656, 59.968759931651135, 59.97033325010578, 59.96593217727596, 23.08277165240896, 23.10971761729036, 23.084569402763446, 0.9999945446616902, 0.9999901270135, 0.9999920509902217, 6465.519619935423, 6461.098408091891, 6452.824178848177, 144.4554406412958, 31.65027363828449, 23.404050602492134, 6465.7240179481005, 6458.215832636701, 6467.405599898282, 281.9699791320558, 281.70549683331694, 282.00013152395894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 597.1714, 9.214397, 5498.374, 595.2526, 9.2364, 5497.831, 593.9805, 1.851873, 1099.512, 595.386, 1.847192, 1099.913, 594.1449, 1.850667, 1099.506, 588.5016, 9.32579, 5488.259, 99.97541, 99.95915, 99.95164, 99.99068, 99.95365, 99.78413
2281.6974, 59.967106326410764, 59.97150074969844, 59.972134844049485, 23.104115532171406, 23.118693914180092, 23.139026742968472, 0.9999939602593901, 0.9999863588211692, 0.9999944441962296, 6459.516698869341, 6473.122755439566, 6465.6528291232635, 148.8486870888073, 39.67555539844807, 25.054553458346618, 6461.316246430795, 6464.256631448324, 6462.164483333929, 281.94609471068077, 281.5852853751439, 281.98097374957905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.248, 601.4978, 9.143932, 5500.325, 587.7299, 1.867703, 1097.718, 601.6776, 1.828438, 1100.228, 600.3823, 1.832405, 1100.202, 594.7443, 9.243203, 5497.203, 100.0, 100.0, 99.7948, 100.0, 100.0, 99.94774
2284.0978, 59.962768594189576, 59.96546304915058, 59.96632799554229, 23.113724962057713, 23.130998760889884, 23.113654723904627, 0.9999919199887379, 0.9999854898416967, 0.9999944771220042, 6463.650743645907, 6471.739454184098, 6464.234249840642, 144.45443707887807, 37.80578374429524, 20.640414896412267, 6472.082840441106, 6466.156198387351, 6460.900550300153, 282.02507015970826, 281.6703120623284, 281.89476263099806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138191, 5500.416, 601.4978, 9.144485, 5500.383, 593.8834, 1.851137, 1099.726, 601.7552, 1.828254, 1100.296, 600.3633, 1.832405, 1100.174, 594.7443, 9.243203, 5497.207, 100.0, 100.0, 99.96088, 100.0, 100.0, 99.94782
2286.4930000000004, 59.960381179634744, 59.95780326701201, 59.963623920170086, 23.09038052308476, 23.143764515139708, 23.104657548488174, 0.9999948946763458, 0.9999836715944059, 0.9999918428774703, 6467.574377312987, 6465.280755655469, 6460.4324513253305, 144.59939602928148, 36.673172860518434, 19.311165035757313, 6463.1370590725855, 6474.799141621423, 6469.180356621855, 281.921200264809, 281.653913348985, 282.00470486036266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.036465, 5495.453, 607.8208, 9.041335, 5495.754, 600.2311, 1.832914, 1100.287, 607.5614, 1.8095, 1099.664, 605.3036, 1.817977, 1099.771, 598.4224, 9.199071, 5499.129, 99.91392, 99.92142, 100.0, 99.95452, 99.9778, 99.98276
2288.8998, 59.96271252468423, 59.9577642131519, 59.959311211024016, 23.087510612669107, 23.162190952128416, 23.122532911893583, 0.999992117774675, 0.9999852668605897, 0.9999945269260874, 6464.90044628524, 6472.528655070113, 6472.183443083204, 146.79066241590772, 34.479842328671566, 26.24113916427723, 6466.209382165686, 6474.974590302556, 6465.81195143146, 281.99418675994986, 281.584722217784, 281.9885348680433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.13837, 5500.357, 601.4783, 9.144854, 5500.389, 596.834, 1.842301, 1100.288, 601.6387, 1.828805, 1100.268, 600.4205, 1.83277, 1100.242, 594.7244, 9.243386, 5497.207, 100.0, 100.0, 99.99533, 100.0, 100.0, 99.94782
2291.32148, 59.956992636016494, 59.959535657111076, 59.96002312603628, 23.086240738000278, 23.10871844442305, 23.103066650457162, 0.9999922671436715, 0.9999843497122112, 0.9999931865889905, 6457.304532973364, 6468.446088146844, 6464.511581776862, 147.11070657245273, 37.53258735174745, 21.41477100383304, 6460.594216260536, 6462.175083821021, 6458.602586404132, 281.98782551133377, 281.5550032505687, 282.1193195587925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 598.3149, 9.192267, 5499.38, 596.9257, 9.220559, 5498.331, 606.4817, 1.813218, 1099.729, 595.4248, 1.847008, 1099.749, 594.1068, 1.850485, 1099.43, 588.442, 9.325974, 5488.252, 99.99454, 99.96825, 99.96492, 99.97579, 99.95842, 99.78084
2293.7498800000003, 59.96272121795756, 59.96194417013982, 59.96406256359671, 23.094176508106717, 23.123064576329178, 23.124508692421156, 0.9999951983034145, 0.9999821611660057, 0.9999931466201032, 6470.157582618876, 6470.379560924341, 6466.687954549012, 148.28423022627658, 35.351936436904, 24.789593135162704, 6473.663666669753, 6471.737720634636, 6460.922041598348, 282.0019357467727, 281.71272554477844, 282.10001420405905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138906, 5500.242, 601.4783, 9.144485, 5500.331, 600.2893, 1.832729, 1100.509, 601.5223, 1.828989, 1100.228, 600.3823, 1.832405, 1100.143, 594.7045, 9.243203, 5497.088, 100.0, 100.0, 100.0, 100.0, 100.0, 99.94565
2296.18748, 59.96994980902164, 59.966613904411886, 59.97037427837792, 23.09276569933521, 23.10890785517935, 23.109114753653454, 0.9999907321336797, 0.9999852269808327, 0.9999920508007506, 6471.822012260178, 6462.662658336303, 6467.640369795568, 146.5522934812402, 29.286288743272053, 22.838964181553138, 6471.57643816895, 6466.023019848149, 6466.833206385321, 282.1067118406767, 281.808645412406, 281.968858811016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138727, 5500.416, 601.4783, 9.14467, 5500.383, 600.2505, 1.833098, 1100.354, 601.7358, 1.828989, 1100.349, 600.3823, 1.832222, 1100.086, 594.7045, 9.243569, 5497.093, 100.0, 100.0, 100.0, 100.0, 100.0, 99.94575
2298.5886800000003, 59.9697262055659, 59.96565701357242, 59.97050283288581, 23.107638580249876, 23.139801554345336, 23.11524811020263, 0.9999935022980948, 0.9999857174223562, 0.9999939464735095, 6471.2246079662, 6462.433982571773, 6477.346173208275, 146.08415919530262, 36.92251924611173, 25.420230958234924, 6464.925203233889, 6464.773776984107, 6463.780880496258, 282.0678328217698, 281.717838070071, 282.1490842549584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1132, 9.03593, 5495.332, 607.8403, 9.041335, 5495.82, 593.9222, 1.851137, 1099.668, 607.6973, 1.808948, 1099.323, 605.895, 1.814873, 1099.907, 599.4959, 9.182774, 5499.653, 99.91203, 99.91739, 99.97257, 99.94459, 99.96775, 99.99229
2300.95368, 59.972632760223554, 59.97370902911014, 59.9791187962689, 23.108040779941582, 23.14135924223412, 23.1269423691604, 0.9999931336342853, 0.9999838500232189, 0.999992052233006, 6462.322120224453, 6476.955406311483, 6462.688275617269, 145.53828454238192, 37.95094450205816, 25.636111488460756, 6460.702291372286, 6465.732957853242, 6471.79986934265, 281.9587841211192, 281.6150946348212, 282.09773099897694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.139084, 5500.306, 601.4978, 9.144485, 5500.383, 598.6393, 1.839356, 1100.136, 601.464, 1.82807, 1100.273, 600.2297, 1.832405, 1100.191, 594.7443, 9.243752, 5497.206, 100.0, 100.0, 100.0, 100.0, 100.0, 99.9478
2303.3534400000003, 59.97452521750702, 59.97648648746195, 59.97557426154626, 23.084790727772216, 23.13027870293608, 23.10159477287911, 0.999995182833665, 0.9999821705333058, 0.9999939974147346, 6455.48995564613, 6465.865158429956, 6455.744269207502, 151.16545165359594, 35.63640089598789, 20.913128419568693, 6463.902444400801, 6467.132870157799, 6463.412665121422, 281.92488937233685, 281.5315202844461, 281.9467384299995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 600.4441, 9.166568, 5500.27, 598.5016, 9.195692, 5499.426, 589.3022, 1.864022, 1098.136, 596.0074, 1.84664, 1099.744, 594.1259, 1.850485, 1099.394, 588.4818, 9.325974, 5488.2, 100.0, 99.99508, 99.82521, 99.99514, 99.94889, 99.78405
2305.9620400000003, 59.979979303510284, 59.97882406461691, 59.9779054161389, 23.11103769892144, 23.132389860437506, 23.10555219695661, 0.9999935718348761, 0.9999865993801522, 0.9999926873721459, 6463.4172536926735, 6461.081446172114, 6470.327822228076, 145.46795762831243, 34.762778238690316, 21.82730937407223, 6470.552901273408, 6466.4291597309775, 6470.972718230987, 282.0180785022586, 281.6284531903531, 282.05763132443934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8242, 9.139262, 5500.357, 601.4783, 9.14467, 5500.272, 594.0193, 1.8504, 1099.56, 601.6582, 1.828622, 1100.273, 600.3251, 1.832587, 1100.088, 594.7045, 9.243386, 5497.153, 100.0, 100.0, 99.96061, 100.0, 100.0, 99.94683
2308.39264, 59.97673316596578, 59.98019962423853, 59.97640018740602, 23.109902993311376, 23.13873598541957, 23.106677406667014, 0.9999931897628559, 0.999984122495394, 0.9999949948103704, 6469.623427543638, 6467.62433107154, 6466.3354226897545, 144.4618874910111, 34.56766733532322, 20.52422260374516, 6468.217128265255, 6462.613846504207, 6471.286175132257, 282.0560068513248, 281.6229118575793, 282.04600372294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.139262, 5500.311, 601.4783, 9.144485, 5500.278, 593.9999, 1.851689, 1099.273, 601.5805, 1.828438, 1100.194, 600.1725, 1.83277, 1100.149, 594.7045, 9.243386, 5497.148, 100.0, 100.0, 99.9549, 100.0, 100.0, 99.94675
2310.8244400000003, 59.971835387453595, 59.977257751790994, 59.97292781501074, 23.103064962810166, 23.146122123872956, 23.110007497094927, 0.9999928775584671, 0.9999830774642001, 0.999994691687373, 6462.680658745439, 6467.80532473783, 6471.688678029799, 146.35885746500207, 43.44947504704737, 21.280780579214706, 6461.934145841653, 6474.962916663806, 6472.949045273524, 281.9908946259053, 281.5745573616376, 281.9164567031458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.035572, 5495.396, 607.8792, 9.040599, 5495.646, 600.134, 1.833098, 1100.403, 607.8138, 1.808764, 1099.381, 606.0857, 1.814142, 1099.719, 599.5953, 9.182407, 5499.585, 99.91203, 99.9195, 100.0, 99.93181, 99.97758, 99.99363
2313.22512, 59.975369104395625, 59.97175079701733, 59.971518160664175, 23.121680389537303, 23.139430987665964, 23.128261114916583, 0.9999936803665396, 0.9999860372930972, 0.9999951950797188, 6463.709208783213, 6471.037717586216, 6465.652209183227, 147.88154370459233, 36.944356839911165, 20.109505656607325, 6465.158673095679, 6473.816681522856, 6465.254642470521, 281.89813789593006, 281.7037848815519, 282.0701082178952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.139084, 5500.363, 601.4978, 9.144485, 5500.442, 595.844, 1.843774, 1100.094, 601.7164, 1.828438, 1100.18, 600.3823, 1.832953, 1100.194, 594.7244, 9.24302, 5497.147, 100.0, 100.0, 100.0, 100.0, 100.0, 99.94783
2315.6508000000003, 59.97350774906242, 59.97409618257269, 59.973814895219405, 23.09532119806171, 23.076745278785097, 23.088075636229004, 0.9999932308326785, 0.9999835459810634, 0.9999933749463685, 6456.943818528473, 6466.9460554976, 6460.878236333263, 147.58331053394653, 37.733563386235346, 21.92152557205054, 6467.344951563418, 6465.69960850666, 6459.407865889828, 281.95998751564395, 281.66659807393876, 282.08966104593577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 599.0444, 9.18138, 5500.046, 597.4705, 9.210243, 5498.86, 605.9188, 1.815242, 1099.745, 595.5996, 1.846456, 1099.773, 594.0114, 1.85085, 1099.421, 588.4221, 9.325974, 5488.024, 99.99944, 99.98358, 99.97546, 99.98017, 99.94019, 99.78086
2318.0247200000003, 59.97471877108664, 59.97229967568214, 59.97514429627533, 23.096950137847823, 23.10237409774089, 23.11042980113952, 0.9999935400691794, 0.9999852455121184, 0.9999934818550548, 6470.784500783868, 6471.355223827733, 6469.566364303853, 147.7520587071274, 34.99771559892997, 23.168721923059366, 6468.2221963657685, 6467.736136219022, 6470.898579197282, 282.04334856009365, 281.66061113422785, 282.10200737011127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.7256, 9.139441, 5500.253, 601.4394, 9.14467, 5500.383, 600.1534, 1.83365, 1100.336, 601.7747, 1.828805, 1100.195, 600.2488, 1.832953, 1100.194, 594.7045, 9.243386, 5497.147, 100.0, 100.0, 100.0, 100.0, 100.0, 99.94565
2320.4294400000003, 59.97424746384397, 59.97567482952764, 59.97355250544578, 23.105355985798408, 23.142929446043727, 23.1092834687258, 0.9999925656435454, 0.9999832498866513, 0.9999929972455028, 6464.858977592303, 6467.240003483469, 6465.470720660194, 146.1986466449198, 35.929266035218006, 23.392710181782036, 6472.421371124393, 6463.749173461726, 6472.93469944276, 281.89761232235713, 281.6277925242404, 282.13600367475095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.41, 601.4783, 9.144301, 5500.331, 600.1923, 1.833282, 1100.398, 601.7941, 1.828254, 1100.287, 600.3633, 1.832222, 1100.162, 594.6847, 9.243569, 5497.087, 100.0, 100.0, 100.0, 100.0, 100.0, 99.94683
2322.8562, 59.978989524347774, 59.97747744266192, 59.976173088139156, 23.085135372139774, 23.123344362118896, 23.116091781809654, 0.999995025821949, 0.9999828568686352, 0.9999951650960116, 6465.92886036019, 6473.443528985351, 6467.914900144629, 139.8840486039844, 38.80959389723188, 23.70046479696066, 6466.407658497356, 6471.751936492474, 6465.270145076468, 282.0132586882772, 281.60419986742346, 282.0831961738266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.0343, 9.037357, 5495.286, 607.8403, 9.041335, 5495.591, 593.9028, 1.851505, 1099.713, 607.8915, 1.80858, 1099.29, 606.5626, 1.812681, 1099.416, 600.649, 9.156771, 5499.964, 99.91677, 99.91843, 99.94078, 99.94459, 99.94625, 99.99854
2325.2588, 59.977137674688905, 59.97536641977348, 59.97549311602383, 23.086862629057453, 23.13408212912105, 23.102132023443602, 0.9999936213841807, 0.9999864564960866, 0.9999937334991702, 6459.488732573471, 6475.22434395815, 6472.482748770992, 139.89385960725076, 34.33700958021245, 23.602027498354346, 6462.02630553921, 6465.017089741584, 6469.313755265353, 282.0458573983468, 281.7432366803744, 282.10780091376085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.358, 601.4783, 9.144854, 5500.338, 599.9011, 1.835675, 1100.406, 601.5805, 1.828989, 1100.233, 600.3823, 1.83277, 1100.254, 594.6847, 9.243569, 5497.147, 100.0, 100.0, 100.0, 100.0, 100.0, 99.94979
2327.65524, 59.98270645973161, 59.977547020002476, 59.97606919087116, 23.064367771717574, 23.12198251351592, 23.093117702287927, 0.9999924105233188, 0.9999859039139635, 0.9999932228812671, 6456.9972805903035, 6463.278199711258, 6463.435850859416, 149.27184072292027, 34.95872775650605, 23.793057820445483, 6458.059370432619, 6458.978368808949, 6458.294897577368, 282.0990146508278, 281.7850804590513, 282.08518697699185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.1538, 9.158715, 5500.26, 599.2215, 9.178746, 5500.038, 590.4281, 1.861997, 1098.312, 596.6676, 1.843331, 1099.935, 594.3166, 1.85012, 1099.552, 588.442, 9.32634, 5488.145, 100.0, 99.99929, 99.84761, 99.99266, 99.95308, 99.78304
2330.30512, 59.97354193085888, 59.97386210028495, 59.97814067391668, 23.07445222211952, 23.128823329754024, 23.100925386217128, 0.9999947135830807, 0.9999855525830488, 0.9999937154843298, 6457.279014664674, 6467.166891999201, 6470.589807522396, 146.577311903264, 32.52987786724998, 22.68044117342197, 6465.594414402418, 6464.068716663574, 6466.750502394579, 281.95968123730546, 281.64626074666654, 282.08596290497195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.7059, 9.141225, 5500.416, 601.4589, 9.144301, 5500.325, 593.8057, 1.851505, 1099.585, 601.8718, 1.82807, 1100.094, 600.3442, 1.83277, 1100.269, 594.7045, 9.243386, 5497.261, 100.0, 100.0, 99.96999, 100.0, 100.0, 99.94772
2332.72548, 59.98045038841683, 59.97985179863228, 59.980509253576805, 23.1033568005541, 23.116790367378492, 23.1024083753299, 0.9999962620132117, 0.999983550684462, 0.9999942039343729, 6463.285146329381, 6473.385979427374, 6463.32571710778, 146.86356391520576, 34.61700380714865, 23.950297078619656, 6466.464709923164, 6470.723988040664, 6463.32423110583, 281.9669169146854, 281.69552416912126, 282.13760257679536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138727, 5500.421, 601.4783, 9.14467, 5500.383, 587.5163, 1.867887, 1097.543, 601.6776, 1.828989, 1100.277, 600.306, 1.832587, 1100.246, 594.7045, 9.243752, 5497.207, 100.0, 100.0, 99.79393, 100.0, 100.0, 99.9477
2335.1501200000002, 59.97674319633572, 59.97662838559091, 59.978074180304375, 23.100355538432968, 23.12739343637207, 23.11683724530598, 0.9999944042067612, 0.9999864288804903, 0.9999950916446844, 6463.967108215005, 6472.720924326698, 6462.6845352281325, 141.3785978622409, 35.12219261591457, 19.562583449658177, 6460.873562230647, 6473.052950718941, 6464.964945306334, 282.11173899105637, 281.8139756970528, 282.09586207422257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.036821, 5495.448, 607.8208, 9.041151, 5495.701, 581.2851, 1.882797, 1094.22, 607.9498, 1.808397, 1099.309, 606.3909, 1.813046, 1099.654, 600.0725, 9.171603, 5499.842, 99.91583, 99.9194, 99.47318, 99.93574, 99.96021, 99.99572
2337.58824, 59.97013091922077, 59.96946003017997, 59.97123617012003, 23.102728923292062, 23.141351521241422, 23.110988804212074, 0.9999929199641041, 0.9999854359246725, 0.9999937133864153, 6465.18192132233, 6466.81027874995, 6469.562027224665, 148.24035804093228, 35.2241098061495, 19.114563786335566, 6457.347755220763, 6470.367788114084, 6464.778067928443, 282.01488817575125, 281.62307041817684, 282.09828449571626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138548, 5500.363, 601.4978, 9.144485, 5500.331, 587.4581, 1.868255, 1097.358, 601.6387, 1.828438, 1100.277, 600.2297, 1.83277, 1100.142, 594.7045, 9.243569, 5497.147, 100.0, 100.0, 99.77679, 100.0, 100.0, 99.94673
2340.0198800000003, 59.97017353827727, 59.969422204145054, 59.9716458691945, 23.070926048813742, 23.11977641731658, 23.082706414104628, 0.9999948659061347, 0.9999836602172154, 0.9999933746599294, 6464.072788049862, 6461.153379175255, 6455.099515501803, 145.36937452592292, 33.9709389625591, 20.36188745832169, 6459.925026277845, 6462.071678401063, 6462.231349612977, 281.90739466121124, 281.66980777184403, 282.13110818132384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 599.5569, 9.180131, 5500.063, 597.5872, 9.202876, 5498.884, 592.7769, 1.853346, 1099.61, 595.3472, 1.847376, 1099.874, 594.164, 1.850667, 1099.402, 588.4619, 9.32634, 5488.259, 100.0, 99.98809, 99.94268, 99.99155, 99.94425, 99.78392
2342.4756, 59.9696407643955, 59.96681573400325, 59.96696809723297, 23.09958419067069, 23.137621116615826, 23.120831341373375, 0.9999931218176593, 0.9999859569915622, 0.999993181529836, 6457.821777544836, 6469.112728116414, 6471.065436055699, 147.88172587064628, 38.69107419812917, 21.46828325904636, 6465.490967268688, 6470.019585297951, 6464.36161218326, 281.93344112824184, 281.6814362923032, 281.9795908663438, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.7453, 9.139441, 5500.41, 601.4978, 9.144485, 5500.436, 587.7493, 1.867703, 1097.811, 601.697, 1.828622, 1100.161, 600.3823, 1.832953, 1100.199, 594.7045, 9.243569, 5497.202, 100.0, 100.0, 99.79958, 100.0, 100.0, 99.94671
