TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2358.947, 59.963062281483055, 59.963555648785395, 59.965618866695536, 17.96510707711379, 18.006165171036614, 17.985874358260965, 0.9999999017062774, 0.9999951018594373, 0.9999999999732708, 5028.742949429577, 5021.0992940040705, 5024.2560381473595, 95.86837095306441, 14.787602421109113, 3.3478931924241806, 5029.225798077075, 5026.298582755959, 5026.334037143381, 281.75704291801964, 281.6589950972466, 281.9912697031642, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.0737, 9.036108, 5495.332, 607.8403, 9.041335, 5495.695, 593.9417, 1.851321, 1099.524, 607.6585, 1.808029, 1099.444, 606.429, 1.812864, 1099.356, 581.4438, 1.882141, 1094.07, 99.91298, 99.92044, 99.96281, 99.93275, 99.95691, 99.45947
2361.3379600000003, 59.962437175678275, 59.96550260336455, 59.96430418506652, 18.01434416862165, 18.009669176113775, 18.030184281515172, 0.999999946587265, 0.9999932379078507, 0.9999999315681927, 5027.488277111826, 5020.959054216842, 5027.407611409302, 94.71607605529061, 15.943264305919683, 2.4764903277211943, 5026.733707212697, 5023.595501791549, 5029.968630064404, 281.6182255507934, 281.4042706279626, 281.87336082785424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138727, 5500.306, 601.4783, 9.144854, 5500.376, 600.2117, 1.832545, 1100.395, 601.7164, 1.828989, 1100.228, 600.1153, 1.833318, 1100.218, 587.6467, 1.867126, 1097.2, 100.0, 100.0, 100.0, 100.0, 100.0, 99.74407
2363.8656800000003, 59.96153530637355, 59.965939323702756, 59.96419892870311, 17.990620941659362, 18.031525222501752, 17.996262718063242, 0.9999991568477923, 0.9999919324857668, 0.9999992342932404, 5021.49685101242, 5023.948404920029, 5015.6248933990955, 96.98553356309833, 16.84880936903528, 0.35303593340586303, 5023.4706510175065, 5022.587751461538, 5022.617472188327, 281.77618638957296, 281.57538898066554, 281.960009756404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138906, 5500.306, 601.4783, 9.14467, 5500.383, 593.8251, 1.851505, 1099.406, 607.8721, 1.805455, 1098.892, 608.2793, 1.805741, 1098.893, 590.9072, 1.859068, 1098.78, 100.0, 100.0, 99.94858, 99.89791, 99.89792, 99.89104
2366.4285200000004, 59.966757593283745, 59.9679626725977, 59.965310481863064, 18.011998351550936, 18.003909608913464, 18.01710318350331, 0.9999992704715028, 0.9999942007962503, 0.9999999935560414, 5027.042185911771, 5029.4034374167995, 5029.11846927279, 96.48813687670258, 19.81906937431995, 1.7794849091451397, 5024.077895318267, 5035.007335572002, 5028.940601290172, 281.94434482224796, 281.61167053610336, 282.00920758218155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.3094, 9.201369, 5500.082, 598.346, 9.182245, 5500.341, 592.5828, 1.854818, 1099.462, 607.9692, 1.808213, 1099.251, 606.6389, 1.812681, 1099.548, 587.5871, 1.867492, 1097.412, 100.0, 100.0, 99.93563, 99.93939, 99.95386, 99.76408
2368.99584, 59.96450919638794, 59.967016241456804, 59.967352183062935, 17.996406847072713, 18.037297419800307, 18.006117136612634, 0.9999999500516235, 0.9999964645989637, 0.999999686048698, 5020.083835495405, 5030.4748442563905, 5029.042565232093, 99.98453757571224, 16.195173334482433, 9.567496846648282, 5033.116040511116, 5025.381018101714, 5026.228524404302, 281.8998492985529, 281.4492053088979, 281.9636485893852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.139084, 5500.196, 601.4783, 9.144485, 5500.325, 587.7299, 1.867519, 1097.396, 607.8333, 1.809316, 1099.377, 606.4863, 1.812864, 1099.517, 594.0087, 1.850828, 1099.375, 100.0, 100.0, 99.7619, 99.94712, 99.95465, 99.93713
2371.48788, 59.96935146007345, 59.96958474743684, 59.970169865542054, 18.0088561013201, 18.031069664987193, 18.02792221574333, 0.9999999530953654, 0.999993712463076, 0.9999996005490568, 5029.069711412118, 5034.769508575943, 5029.848839638673, 97.44805654129561, 19.637621374451555, 3.450094152843576, 5021.736121692485, 5021.259206581619, 5028.157626578829, 281.81605659837004, 281.5637078148173, 281.9936995449235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1526, 9.03593, 5495.332, 607.8403, 9.041151, 5495.703, 581.2851, 1.882429, 1094.412, 601.5611, 1.828989, 1100.228, 600.2297, 1.83277, 1100.21, 600.2117, 1.832333, 1100.114, 99.91477, 99.92046, 99.48873, 100.0, 100.0, 100.0
2373.9170400000003, 59.971345915963965, 59.97368795299261, 59.97011605557713, 17.994782268682272, 18.03964625839386, 18.025574004715786, 0.9999999071208764, 0.9999957987931916, 0.9999998124707898, 5024.490696834885, 5029.8765712176455, 5022.341747317392, 100.01503694224937, 16.94567820184966, 0.9847167841892315, 5031.099631705546, 5025.476681133912, 5026.817423788462, 281.7063496569236, 281.5039198995915, 281.6997251069004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138906, 5500.253, 601.4783, 9.14467, 5500.377, 587.5551, 1.867887, 1097.721, 607.6779, 1.809316, 1099.432, 605.5134, 1.816151, 1099.928, 593.9689, 1.850645, 1099.286, 100.0, 100.0, 99.79145, 99.9432, 99.978, 99.92722
2376.38104, 59.974801687136484, 59.97549970893693, 59.97415765454766, 17.993640722537222, 18.010035610853972, 18.016356751673076, 0.9999997459916774, 0.9999931686265537, 0.9999997512277696, 5024.017911668991, 5024.832306354832, 5025.47549521905, 100.8476205011284, 15.898706326198862, 5.851383173435067, 5022.048023996212, 5022.234614118278, 5031.519744508162, 281.7705144913304, 281.452922146893, 281.8503402614519, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8439, 9.138906, 5500.283, 600.8363, 9.160326, 5500.213, 589.8845, 1.862181, 1098.721, 598.2211, 1.840021, 1099.937, 595.5183, 1.847928, 1099.447, 587.8455, 1.866943, 1097.244, 100.0, 100.0, 99.89056, 99.99182, 99.96837, 99.74808
2378.74604, 59.97522050237628, 59.97748797076849, 59.97848185861569, 18.010068153270467, 18.036313994374048, 18.026652351534306, 0.9999999612804842, 0.999996887462242, 0.9999990781809562, 5029.78406535139, 5027.436090491766, 5035.106701451866, 101.20108315086463, 18.364549260141416, 4.786885647181634, 5030.567714478281, 5031.979733232856, 5029.163666504044, 281.77236119888505, 281.56912929846965, 281.79199397695925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 599.3598, 9.171565, 5500.578, 599.9802, 9.161431, 5500.613, 587.691, 1.867703, 1097.749, 601.7552, 1.828622, 1100.2, 600.3442, 1.833135, 1100.168, 593.8497, 1.850462, 1099.285, 100.0, 100.0, 99.79317, 100.0, 100.0, 99.93363
2381.2926, 59.978057008766235, 59.97792905226744, 59.978213290376374, 18.003234401324786, 18.045947765551492, 18.026988096748198, 0.9999995513639456, 0.9999968514645129, 0.9999999779999058, 5023.005225042809, 5025.174593111298, 5021.074938352738, 101.11725978114214, 19.797712760410832, 3.538102670069293, 5029.706023567487, 5035.964522472006, 5028.217348543738, 281.7038116239355, 281.4659919929761, 281.88872815956046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138727, 5500.311, 601.4783, 9.144485, 5500.332, 594.0193, 1.851321, 1099.544, 601.6776, 1.828438, 1100.263, 594.1449, 1.85085, 1099.477, 593.8894, 1.850645, 1099.384, 100.0, 100.0, 99.9538, 100.0, 99.94019, 99.93263
2383.7300400000004, 59.98459758246315, 59.98288168716192, 59.98253962804169, 18.007280534005325, 18.021646413274105, 18.024940224847587, 0.999999260115748, 0.9999942968738806, 0.9999994740838396, 5020.500766066606, 5027.608020767731, 5029.341293435662, 99.11570582113575, 14.859540217939866, 3.9439124345622076, 5023.34958029543, 5026.731695523857, 5027.1121269426585, 281.8380745313046, 281.5757113563319, 281.88041007798404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1526, 9.03593, 5495.239, 607.8792, 9.041335, 5495.703, 600.3669, 1.832729, 1100.344, 607.7944, 1.808397, 1099.343, 587.6404, 1.867286, 1097.452, 600.152, 1.832333, 1100.042, 99.91298, 99.92046, 100.0, 99.93886, 99.76638, 100.0
2386.12536, 59.98424836320968, 59.984479917530265, 59.981572544500345, 18.003558625113598, 18.03162082426338, 18.018321817448122, 0.9999999657877999, 0.9999935835124305, 0.9999985774022436, 5027.838400005752, 5027.31381350465, 5027.932197830588, 101.0839380909348, 18.66736161203835, 4.197334680586664, 5028.1562464874105, 5031.935860485201, 5029.651182064809, 281.9110969460421, 281.56955893047814, 281.9654703743289, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.08, 601.4589, 9.14467, 5500.279, 594.0387, 1.850953, 1099.549, 601.8718, 1.826047, 1100.28, 592.7906, 1.855598, 1098.797, 596.8517, 1.841855, 1099.901, 100.0, 100.0, 99.95759, 100.0, 99.88927, 99.99664
2388.5594800000003, 59.985009484437164, 59.98272327120507, 59.98178517806906, 17.982165111505985, 18.03065593117283, 17.99470979528853, 0.9999998439026019, 0.9999929736384642, 0.9999992977885896, 5014.371128526116, 5022.4480543330665, 5023.307687858863, 97.54457936856602, 19.529629710873905, 5.055744318867255, 5028.387753131534, 5022.669325610785, 5023.298247936113, 281.8052815504582, 281.529942110919, 281.83499807411386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8439, 9.138906, 5500.289, 600.8558, 9.153879, 5500.341, 602.2888, 1.827023, 1100.23, 610.9208, 1.794239, 1097.948, 582.7001, 1.879888, 1094.693, 606.4146, 1.813105, 1099.473, 100.0, 100.0, 100.0, 99.81203, 99.52894, 99.9404
2390.96088, 59.981999141026485, 59.981180332672146, 59.9828492272846, 18.0286118644108, 18.032967304320625, 18.035724110118846, 0.9999993591235152, 0.9999936555728405, 0.9999988506926759, 5029.530120482605, 5027.745535137301, 5031.798883493904, 97.76712929014411, 18.356603346642714, 8.071838753354456, 5025.6873856512775, 5024.2755822360705, 5032.239035871858, 281.71004928698085, 281.5038235097256, 281.8442211527851, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 599.3204, 9.177632, 5500.51, 599.9413, 9.161799, 5500.487, 600.2117, 1.832545, 1100.323, 607.9109, 1.808213, 1099.212, 587.5832, 1.867286, 1097.544, 600.2117, 1.832699, 1100.033, 100.0, 100.0, 100.0, 99.94459, 99.76987, 100.0
2393.3887600000003, 59.98088822683845, 59.984048700802234, 59.98583864868015, 18.001670067022687, 18.03817686021153, 18.037929833799108, 0.9999994905250554, 0.9999941032093645, 0.9999993935822634, 5026.87054877641, 5026.536711623909, 5032.499011305676, 101.73007905246095, 21.451325262325327, 5.001687959306992, 5027.1663635561135, 5026.436666404404, 5028.6473157193495, 281.7430879232452, 281.55712580023965, 281.8530986486133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.13837, 5500.306, 601.4783, 9.144301, 5500.325, 600.2893, 1.833098, 1100.336, 607.8721, 1.80858, 1099.295, 587.545, 1.867834, 1097.492, 600.2315, 1.833065, 1100.009, 100.0, 100.0, 100.0, 99.93581, 99.77072, 99.99938
2395.78384, 59.98163529550679, 59.979959411174946, 59.98061206399865, 18.025432752472604, 18.03946197896792, 18.000190964197415, 0.9999998563741634, 0.9999939832452907, 0.9999999916206053, 5027.932026873744, 5025.505957681537, 5029.70851248924, 101.17355546446925, 13.832872356353974, 4.516328806112142, 5029.939784119163, 5030.092627782563, 5030.255602349025, 281.82703568641995, 281.5875329131543, 281.8273271605527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1526, 9.03593, 5495.406, 607.8597, 9.040967, 5495.703, 593.9611, 1.851137, 1099.66, 601.4446, 1.829357, 1100.292, 594.1449, 1.850485, 1099.413, 593.8894, 1.850828, 1099.32, 99.91507, 99.91937, 99.96769, 100.0, 99.94525, 99.93755
2398.1605600000003, 59.979385889244945, 59.974372992360124, 59.978703324160556, 17.998843495213187, 18.032033958769947, 18.021257760578727, 0.9999996756950222, 0.9999940862878965, 0.9999997496605278, 5021.153519008417, 5026.140504233583, 5028.882050085263, 98.09178659031727, 17.85542054380494, 7.017362956884426, 5027.079459584073, 5028.957492761325, 5029.87246142904, 281.7651769907069, 281.53378146580354, 281.8717854563927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.363, 601.4783, 9.14467, 5500.325, 600.2893, 1.832361, 1100.295, 607.7944, 1.808764, 1099.426, 587.5832, 1.866739, 1097.771, 599.1182, 1.835995, 1099.912, 100.0, 100.0, 100.0, 99.93806, 99.796, 100.0
2400.5616800000003, 59.9739309587612, 59.97517734349978, 59.970189253666305, 18.00659978159242, 18.02222793250716, 18.005052173699582, 0.9999999851761219, 0.9999911858640976, 0.999998592952179, 5028.693649088827, 5020.648973209716, 5024.916544828333, 100.06073774448323, 20.146652970684045, 8.506387357063659, 5022.736136687037, 5020.787501100757, 5021.961604565774, 281.5941883158254, 281.39008485347284, 281.80898254354173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8439, 9.138548, 5500.253, 601.4783, 9.144854, 5500.421, 593.8057, 1.853898, 1099.306, 600.0076, 1.834873, 1100.181, 596.7963, 1.842449, 1099.948, 589.8535, 1.861632, 1097.717, 100.0, 100.0, 99.93553, 100.0, 99.99382, 99.81736
2402.98504, 59.97185301609211, 59.971173327858786, 59.97129310974449, 18.015507137865477, 18.04829932140863, 18.043808462116697, 0.9999995784344905, 0.9999924590527853, 0.999999678943688, 5019.588234032684, 5032.870660514543, 5026.453080842579, 101.55174930161161, 16.358875923580854, 4.526642308261046, 5034.104000103651, 5032.911856024016, 5026.738935787346, 281.68987488618365, 281.42109708046803, 281.82438238173194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 597.1912, 9.208686, 5499.778, 597.8207, 9.194219, 5500.272, 592.1364, 1.856291, 1099.321, 601.4252, 1.828254, 1100.238, 594.0495, 1.850485, 1099.362, 593.9689, 1.851011, 1099.228, 99.99456, 100.0, 99.93677, 100.0, 99.94062, 99.9283
2405.3872800000004, 59.97009367419291, 59.96774726357229, 59.971396722688496, 18.00116095843995, 18.040674509135894, 18.019609845368567, 0.9999997663329807, 0.9999949156492854, 0.9999996714472723, 5027.2876816258795, 5028.031638666974, 5027.353208801327, 100.68303925311056, 13.818695330503942, 0.49338811448842534, 5022.481964467775, 5031.015164115096, 5025.980293988543, 281.6664130014109, 281.4081486347206, 281.8139981238265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.363, 601.4783, 9.144854, 5500.391, 587.5163, 1.868255, 1097.667, 601.5417, 1.828805, 1100.166, 600.306, 1.832587, 1100.149, 593.9888, 1.850462, 1099.231, 100.0, 100.0, 99.78925, 100.0, 100.0, 99.92872
2407.7594000000004, 59.9650460447079, 59.96907832419133, 59.96929158746043, 17.984056436400163, 18.024668978405366, 18.014493052435483, 0.999999885840279, 0.9999944985932087, 0.9999999723481051, 5020.852094180128, 5023.386600738699, 5023.741395098132, 97.29393118946632, 15.829050056236383, 11.346871793062746, 5021.143134590348, 5024.777417366597, 5033.8424434013305, 281.67274715499957, 281.44745762660733, 281.73007682714956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.054, 9.038071, 5495.292, 607.8792, 9.040967, 5495.585, 581.4016, 1.882797, 1094.302, 607.8138, 1.80858, 1099.246, 606.4863, 1.812681, 1099.588, 600.2713, 1.832516, 1099.983, 99.91657, 99.91952, 99.50535, 99.92563, 99.95494, 100.0
2410.1834000000003, 59.9608233191241, 59.964782255772015, 59.96547044191838, 18.018329518630214, 18.026015844444164, 18.013700582042354, 0.9999993442948357, 0.9999962346104878, 0.9999998533478801, 5023.250070001484, 5031.674601036531, 5033.199795874253, 100.025595724715, 17.702612982488517, 3.902532313778238, 5023.812618027637, 5029.004752464707, 5028.93252986292, 281.70646195739175, 281.4272567294167, 282.0059336218122, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138727, 5500.41, 601.4783, 9.145038, 5500.331, 587.5163, 1.867887, 1097.553, 601.6193, 1.828989, 1100.233, 600.3633, 1.832587, 1100.313, 593.9292, 1.851011, 1099.422, 100.0, 100.0, 99.78502, 100.0, 100.0, 99.93746
2412.59112, 59.966274937466956, 59.962722429213585, 59.96497854311873, 18.016067265533135, 18.03041489004374, 18.015252774298112, 0.999999847940089, 0.9999962149806306, 0.9999997190882156, 5022.879356526033, 5028.153169147874, 5023.086780464167, 97.06042674430546, 15.616914964948364, 6.049264158953065, 5025.331664840352, 5027.73824853073, 5024.467849081233, 281.68910875066297, 281.2798770230658, 281.80535318255244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138727, 5500.306, 601.4589, 9.144485, 5500.33, 587.6133, 1.867703, 1097.442, 607.7944, 1.809132, 1099.166, 599.257, 1.837884, 1100.061, 591.8616, 1.858336, 1098.488, 100.0, 100.0, 99.78349, 99.92275, 100.0, 99.86111
2414.9912000000004, 59.96126187900651, 59.96470729991663, 59.96178404727672, 18.001932449438623, 18.024070089658128, 18.0092522232844, 0.9999996471707884, 0.9999915882779561, 0.9999993329162145, 5030.300475832168, 5022.909320176574, 5026.312955563547, 95.14091014481255, 20.425695342452855, 4.4400761258198145, 5031.954578434415, 5024.29063308496, 5023.111442863573, 281.7343928679983, 281.3610411881856, 281.79971546722373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.5548, 9.231173, 5498.783, 596.1281, 9.224242, 5499.523, 591.7481, 1.858684, 1098.684, 610.3188, 1.799755, 1098.835, 598.761, 1.835692, 1100.117, 593.8298, 1.851011, 1099.316, 99.97646, 99.9831, 99.87894, 99.87389, 100.0, 99.93639
2417.4218, 59.960953421742616, 59.96197353090578, 59.96164448692233, 17.996894329930132, 18.05748465862125, 18.02504069303502, 0.9999994648104581, 0.9999921753027797, 0.9999989231106193, 5023.400289518988, 5028.207683712189, 5023.700263519017, 99.90794229567825, 17.337837582153043, 5.732103390863131, 5019.349829765198, 5027.986155635082, 5031.811763580506, 281.7642343525195, 281.38782968869106, 281.8664952800966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138548, 5500.242, 601.4589, 9.144485, 5500.338, 593.7863, 1.851689, 1099.636, 607.9498, 1.808029, 1099.281, 594.2212, 1.850485, 1099.484, 594.128, 1.850279, 1099.316, 100.0, 100.0, 99.96692, 99.9332, 99.94931, 99.9318
2419.8476400000004, 59.96189766911872, 59.96404031728353, 59.961867062025284, 17.992635806389515, 18.032305019279256, 18.024483649123706, 0.9999992953740238, 0.9999921463825806, 0.9999998054000704, 5025.5466807868115, 5023.344700835058, 5034.363333524296, 95.17356705279326, 16.991499675839577, 0.6801579249462293, 5024.283470531483, 5027.535413575349, 5034.014587516711, 281.5189779708336, 281.2177721028388, 281.7515187302946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.7189, 9.043425, 5495.598, 607.8403, 9.040783, 5495.643, 600.2311, 1.833098, 1100.337, 601.6776, 1.828805, 1100.228, 587.6595, 1.867652, 1097.496, 600.2713, 1.832516, 1099.983, 99.91836, 99.91937, 100.0, 100.0, 99.7626, 99.99705
2422.2421600000002, 59.96000204934272, 59.96199362403534, 59.96326974149728, 18.03153780513506, 18.077177352855358, 18.02523740699594, 0.9999994339040502, 0.9999943384523061, 0.9999999806594501, 5027.0422495805915, 5029.044886124675, 5030.5685782331275, 99.85853410694585, 17.14895449582218, 5.003789187638176, 5027.033625049734, 5025.803442732408, 5024.181811180527, 281.73351046061583, 281.4729172902211, 281.73204986609693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138906, 5500.305, 601.4783, 9.14467, 5500.442, 593.864, 1.851321, 1099.504, 607.8333, 1.808764, 1099.338, 593.9542, 1.85085, 1099.407, 594.0684, 1.851011, 1099.223, 100.0, 100.0, 99.95672, 99.94014, 99.95592, 99.93746
2424.7041200000003, 59.961689585522265, 59.96174020250716, 59.96465104883116, 17.99278644750411, 18.027329693372376, 18.024054520906557, 0.9999999964361417, 0.999991639746706, 0.9999997614920404, 5024.681746410123, 5027.964057929596, 5024.439594607466, 96.5744647485385, 16.62713724728974, 2.755396786524898, 5022.745645307258, 5028.885694326347, 5023.106686179514, 281.6721341859917, 281.48579307281534, 281.66672924507077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138906, 5500.306, 601.5172, 9.144117, 5500.332, 600.1923, 1.832729, 1100.385, 601.5611, 1.828438, 1100.136, 587.7549, 1.867286, 1097.075, 601.2256, 1.828121, 1100.046, 100.0, 100.0, 100.0, 100.0, 99.76212, 100.0
2427.13572, 59.96781328318545, 59.96639595288883, 59.963335828535996, 18.010714801570394, 18.039602486353942, 18.016450126353096, 0.9999996007050527, 0.9999901240731666, 0.9999992868313204, 5025.200956468739, 5026.026389611365, 5029.011795650143, 96.69402592580855, 22.913272608416946, 4.46215940005402, 5019.707580983155, 5030.267174188149, 5029.210557408713, 281.50951756319955, 281.4796979390149, 281.7863386927265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.5351, 9.232065, 5498.235, 595.6417, 9.230689, 5498.653, 605.0064, 1.818924, 1100.123, 598.59, 1.837999, 1100.284, 585.6376, 1.871122, 1096.908, 600.9672, 1.831967, 1100.084, 99.96641, 99.9741, 100.0, 100.0, 99.71978, 100.0
2429.59112, 59.96664754642258, 59.96367319449021, 59.966395255875156, 18.018872004470797, 18.047776978419485, 18.030424716740242, 0.9999995028642373, 0.9999923322391553, 0.9999996939930023, 5031.314996463415, 5029.767965708834, 5026.163890296193, 94.02236250400892, 19.463261188082015, 6.219779920268593, 5027.513854867882, 5024.482270989971, 5031.11197609611, 281.68204591467634, 281.4085827507836, 281.84296929673957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138906, 5500.421, 601.4783, 9.144485, 5500.391, 600.3087, 1.833098, 1100.425, 601.7164, 1.828622, 1100.3, 587.6023, 1.867469, 1097.404, 600.1321, 1.832333, 1099.991, 100.0, 100.0, 100.0, 100.0, 99.77983, 100.0
2432.0247600000002, 59.968149477331565, 59.96583133352239, 59.968264987190686, 18.004459591568676, 18.031546441987075, 18.033425113099128, 0.9999997430693504, 0.9999925670632682, 0.9999999774524938, 5023.814284930876, 5029.956456488218, 5023.483293615422, 95.48265270181312, 15.454693165178014, 2.976631605724151, 5022.318580334879, 5026.422095072378, 5031.715527675431, 281.72715767994595, 281.4184780694193, 281.82561573312216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.4626, 9.041997, 5495.431, 607.8403, 9.041335, 5495.643, 593.9805, 1.851137, 1099.517, 607.9692, 1.808029, 1099.483, 594.1259, 1.850667, 1099.421, 594.0087, 1.850462, 1099.175, 99.91552, 99.92142, 99.95045, 99.95157, 99.94596, 99.93372
2434.4542, 59.96883771798871, 59.97186704163115, 59.970427650278495, 17.98102521708626, 18.035526184467074, 18.035321330330625, 0.9999999973865329, 0.9999947338569871, 0.999999982800758, 5023.9244375760845, 5029.707004737329, 5024.014404906271, 94.65296784800876, 19.171309774287238, 3.2918694796555314, 5026.725053240287, 5030.538444931554, 5029.511455861893, 281.7739868852538, 281.3482023488723, 281.7780984926735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.311, 601.4783, 9.144485, 5500.385, 600.1534, 1.832361, 1100.381, 601.5611, 1.828805, 1100.272, 587.7358, 1.867469, 1097.457, 600.152, 1.832516, 1099.97, 100.0, 100.0, 100.0, 100.0, 99.76161, 99.99588
2436.887, 59.97361468748631, 59.970179444943845, 59.97324582441322, 18.003215388676338, 18.017330159442636, 18.020781647820765, 0.9999987668104573, 0.9999905946028226, 0.9999997239483314, 5028.838797323515, 5028.756152937297, 5021.957527333333, 97.34164989853025, 17.093400498491974, 5.189351960812701, 5025.007629822885, 5023.170443784295, 5018.578741773164, 281.66867355378486, 281.3740518853505, 281.661765135044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138727, 5500.248, 601.4783, 9.14467, 5500.272, 593.9611, 1.851321, 1099.512, 607.8333, 1.808397, 1099.193, 594.1068, 1.850485, 1099.563, 601.2455, 1.827938, 1099.983, 100.0, 100.0, 99.95336, 99.92523, 99.94412, 100.0
2439.2866400000003, 59.97763989544545, 59.975510131424386, 59.9756369238573, 17.989791806693077, 18.05280694371229, 18.029192652229074, 0.9999997340762965, 0.9999901867026736, 0.9999988743511007, 5036.293253965657, 5028.331452171839, 5031.476881858391, 96.66181310163961, 21.667892011063714, 4.224777460843143, 5023.862214820966, 5026.060708487708, 5031.4039850166455, 281.70186838293665, 281.4116480795162, 281.80785513252397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.5351, 9.23278, 5498.345, 595.2136, 9.236768, 5498.639, 588.7587, 1.863838, 1098.266, 611.3286, 1.797365, 1098.494, 596.7009, 1.844823, 1099.847, 601.663, 1.830685, 1100.05, 99.96725, 99.966, 99.84101, 99.82312, 99.98466, 100.0
2441.7183600000003, 59.977710112917784, 59.9782756519415, 59.977293875992736, 18.018515235287477, 18.02391103307228, 18.03283352299063, 0.9999987510975735, 0.9999920977345185, 0.999999999194158, 5017.674984624138, 5028.623491802569, 5030.925641549156, 98.96157926927532, 18.61925794872377, 7.6600369618195145, 5026.485194949395, 5030.355667558331, 5026.6174073046595, 281.66241357992726, 281.4116691626738, 281.6443522721206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8439, 9.138906, 5500.248, 601.4783, 9.144485, 5500.272, 588.1763, 1.866415, 1097.75, 607.7944, 1.80858, 1099.29, 600.306, 1.833135, 1100.21, 600.3309, 1.832699, 1100.089, 100.0, 100.0, 99.7937, 99.93448, 100.0, 100.0
2444.1432800000002, 59.9776393576106, 59.97733536485063, 59.97690323909038, 17.9802475426074, 17.991962897944077, 17.991406065257436, 0.9999999588355362, 0.999995152831682, 0.9999998752144112, 5025.635996285306, 5022.747695716751, 5025.406206570308, 100.08636370672525, 17.954153546318594, 2.9189896083585154, 5019.648910120964, 5022.168830028844, 5021.002635644353, 281.6610843840754, 281.38884834759403, 281.72225317149514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 606.6542, 9.061628, 5495.935, 607.7819, 9.041151, 5495.65, 581.3821, 1.882061, 1094.095, 601.4834, 1.828438, 1100.272, 606.5816, 1.812864, 1099.605, 594.0485, 1.850645, 1099.439, 99.93259, 99.9195, 99.47866, 100.0, 99.95173, 99.93222
2446.7226400000004, 59.9746448161391, 59.97766068504605, 59.98077416369362, 18.02200820238449, 18.027762972295807, 18.033968688702206, 0.9999999012994747, 0.9999958885454335, 0.9999999057265416, 5020.378872637931, 5028.922084425072, 5031.152102231888, 97.79210546632066, 17.568583318575975, 3.985807607815218, 5029.198402524265, 5025.727724997181, 5027.928615719767, 281.7967761869498, 281.40624522050837, 281.75404979986314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8439, 9.139084, 5500.306, 601.4783, 9.144854, 5500.442, 587.6328, 1.867335, 1097.597, 607.8138, 1.808397, 1099.396, 600.306, 1.83204, 1100.246, 600.1122, 1.833065, 1100.017, 100.0, 100.0, 99.77427, 99.94545, 100.0, 100.0
2449.1672000000003, 59.98522482912913, 59.98386290535188, 59.984147870958736, 18.024145199569123, 18.030197728988856, 18.015733575607474, 0.9999995064855552, 0.9999907515785668, 0.9999998469657363, 5026.186483197684, 5023.135118897029, 5021.564463203557, 98.24385656002869, 20.059877795147486, 5.554275384591165, 5024.177554383571, 5022.378350407905, 5029.932331367106, 281.74086141849403, 281.4633314666346, 281.73312074374553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138906, 5500.363, 601.4978, 9.144485, 5500.383, 587.5939, 1.868071, 1097.584, 601.7747, 1.828254, 1100.212, 599.4286, 1.835327, 1100.083, 602.16, 1.824459, 1099.931, 100.0, 100.0, 99.7809, 100.0, 100.0, 99.99579
2451.5902800000003, 59.98116055405017, 59.97980464805642, 59.982942853891785, 18.008395730925688, 18.023068315745437, 18.031743446776392, 0.9999985111431264, 0.999992303262981, 0.999999417056785, 5025.2635960382595, 5032.71679811309, 5023.521177479079, 98.02025743930699, 19.563054819342724, -0.18143063365960188, 5022.524587591763, 5028.072126194204, 5026.805565521309, 281.6332899580214, 281.35070208801204, 281.76493063729924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.5351, 9.232244, 5498.691, 595.9724, 9.226085, 5499.21, 592.0198, 1.8585, 1098.767, 599.1144, 1.836344, 1100.195, 599.1425, 1.83624, 1100.135, 600.5099, 1.832882, 1099.976, 99.97479, 99.98238, 99.88651, 100.0, 100.0, 99.99639
2453.9906, 59.97924105456477, 59.97691942551955, 59.97655620792699, 18.027670722488338, 18.04208650551431, 18.00974822759745, 0.9999990565360453, 0.9999952216320986, 0.9999994886218374, 5028.486141181615, 5031.939566726185, 5030.617434452195, 95.92252895787738, 21.447646578879358, 3.9686466331027077, 5023.357903924788, 5030.702054319798, 5031.466927263423, 281.66701023244974, 281.5149896412017, 281.7737372808718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8044, 9.138548, 5500.196, 601.4783, 9.14467, 5500.376, 593.8445, 1.851137, 1099.62, 601.697, 1.828438, 1100.257, 593.8969, 1.850485, 1099.478, 600.2117, 1.832882, 1100.025, 100.0, 100.0, 99.96193, 100.0, 99.94162, 100.0
2456.47172, 59.973256236543705, 59.976519892286724, 59.974523563216415, 18.001245970865625, 18.025445602085977, 18.010875697376132, 0.9999996944284109, 0.9999958246233692, 0.9999997912913832, 5017.68626988962, 5027.047955309063, 5022.003303292748, 95.57941524646299, 14.536298358856584, 1.4608112887522111, 5025.261366752923, 5029.634777277851, 5023.749666078137, 281.76256085108264, 281.42410436667166, 281.61772655461186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.3837, 9.043961, 5495.546, 607.8403, 9.041151, 5495.637, 600.2699, 1.833098, 1100.43, 607.7944, 1.80858, 1099.251, 587.5641, 1.867469, 1097.496, 593.9093, 1.851011, 1099.421, 99.91761, 99.9194, 100.0, 99.94146, 99.771, 99.93722
2458.9101600000004, 59.968793663517246, 59.97096348911405, 59.96884515755875, 18.01549085296652, 18.04989897562943, 18.012709326517594, 0.999999454454369, 0.9999961129843503, 0.9999994500663892, 5027.656090468974, 5034.160718478781, 5034.667632441963, 96.94585999147694, 17.654040620828255, 5.737430083996259, 5019.975007960605, 5029.349399727684, 5028.619120800926, 281.65711720467596, 281.4505764428608, 281.6787064317931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138727, 5500.369, 601.4783, 9.14467, 5500.325, 593.7669, 1.851137, 1099.544, 601.7747, 1.828622, 1100.185, 594.0495, 1.85085, 1099.512, 600.2514, 1.832516, 1099.984, 100.0, 100.0, 99.96236, 100.0, 99.94162, 100.0
2461.37084, 59.966372321927196, 59.96605653919429, 59.966939567755205, 18.003171253368407, 18.013787580304843, 18.014688281779662, 0.9999999999040333, 0.9999923732988337, 0.9999998780863238, 5022.548646658716, 5018.139325776852, 5026.50612891735, 93.47504772773073, 18.74928942461935, 4.489267817701148, 5025.910011426125, 5018.4811242965125, 5020.907379114357, 281.4985788685937, 281.2544467256607, 281.689755279014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138727, 5500.311, 601.4978, 9.144485, 5500.389, 600.3281, 1.832729, 1100.274, 607.8138, 1.808213, 1099.27, 587.278, 1.869843, 1096.82, 602.2793, 1.826473, 1099.965, 100.0, 100.0, 100.0, 99.93407, 99.74213, 99.99112
2463.8597600000003, 59.96427393493056, 59.96456151336168, 59.96559725779856, 18.0054679699894, 18.025940076615353, 18.021584177097445, 0.9999996792986421, 0.9999916982947465, 0.9999996469884004, 5028.924189942772, 5027.040045227068, 5023.2454234210545, 91.71634449624628, 17.893073735289136, 4.996688180624915, 5027.485146989377, 5030.65349286242, 5030.758407978598, 281.5638659546771, 281.3710818547493, 281.779264938903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.89, 9.227604, 5498.979, 596.4783, 9.212086, 5499.626, 603.7446, 1.822053, 1100.124, 610.0276, 1.802513, 1098.993, 586.9346, 1.869478, 1097.544, 600.3309, 1.832516, 1100.008, 99.98002, 99.98515, 100.0, 99.87603, 99.7629, 100.0
2466.3186400000004, 59.969403583179556, 59.96450925167565, 59.96903331709095, 17.99843328100485, 18.025063918163404, 18.00948842187678, 0.9999996529447499, 0.9999925812757966, 0.9999993795143812, 5018.066504863614, 5035.1830129051905, 5024.669020258013, 97.12399516461369, 18.540720281370795, 7.295603944204231, 5024.144079583668, 5033.11238684101, 5031.8225585598675, 281.71955473177155, 281.3304348749888, 281.729451733149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138906, 5500.305, 601.4783, 9.144301, 5500.383, 600.2699, 1.832914, 1100.348, 607.9692, 1.808213, 1099.358, 587.6786, 1.867469, 1097.441, 600.2713, 1.832516, 1100.101, 100.0, 100.0, 100.0, 99.93361, 99.77058, 100.0
2468.71812, 59.96396927037136, 59.96419266609646, 59.965578146788744, 17.986788077308432, 18.017121983003264, 18.02727730522847, 0.9999997384247015, 0.99999421692126, 0.9999994834972517, 5013.151400519288, 5027.931288659711, 5031.326188965262, 96.84958997849026, 15.847118682126393, -2.126319170638908, 5031.002828843432, 5029.881098084403, 5020.658366300706, 281.6260934273869, 281.44418010179425, 281.72357682648806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1132, 9.036821, 5495.442, 607.8597, 9.040599, 5495.643, 593.9611, 1.851137, 1099.524, 601.5028, 1.828438, 1100.315, 593.8588, 1.850667, 1099.405, 593.8497, 1.851194, 1099.285, 99.91572, 99.91937, 99.97094, 100.0, 99.95045, 99.93681
2471.20276, 59.97287641346289, 59.969999843154525, 59.97480095634438, 18.00647620659952, 18.03517123891593, 18.01534606009631, 0.9999990111379113, 0.999993694619167, 0.9999988055192085, 5028.899681907342, 5027.168740266832, 5031.501044884531, 99.8468087417807, 16.518968819383417, 5.650642726767273, 5028.143249521314, 5031.332529678358, 5030.552117614325, 281.6410351955268, 281.4460029715355, 281.722311559116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138906, 5500.421, 601.4978, 9.144485, 5500.502, 600.134, 1.833466, 1100.353, 607.7944, 1.808397, 1099.455, 587.7549, 1.867286, 1097.396, 600.2912, 1.832333, 1100.033, 100.0, 100.0, 100.0, 99.94019, 99.77072, 100.0
2473.58248, 59.976688939602354, 59.97647846101281, 59.97891260854288, 18.01306595786774, 18.032175870494104, 18.012225636123596, 0.9999986458285953, 0.9999922955433916, 0.9999998826714822, 5018.624314950466, 5033.573920102826, 5024.1766066007995, 95.81261117017492, 19.053363395262295, 3.892278366186929, 5025.405243865735, 5023.293471986857, 5026.323501439793, 281.8551819066128, 281.5938567695928, 281.85524899945545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.305, 601.4783, 9.144301, 5500.435, 593.9417, 1.851321, 1099.499, 601.8135, 1.828805, 1100.271, 594.8698, 1.848476, 1099.825, 602.0606, 1.825557, 1099.986, 100.0, 100.0, 99.95303, 100.0, 99.97697, 99.99736
2476.0009200000004, 59.98325024783245, 59.984081332747735, 59.985156689542, 18.010435558766623, 18.049248940212617, 17.99324270953274, 0.9999987505988186, 0.9999921418399804, 0.9999998726261505, 5033.836313515003, 5029.288849413095, 5032.52235010579, 99.97348448570835, 19.316409084298357, 3.134635971979378, 5026.936504005939, 5034.65526094774, 5026.437478435726, 281.7619095270015, 281.6003945398259, 281.8694346073038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.5154, 9.232244, 5498.563, 595.8557, 9.219822, 5499.184, 589.904, 1.862181, 1098.644, 598.7065, 1.835976, 1100.16, 595.5374, 1.846467, 1099.451, 600.4304, 1.832699, 1099.975, 99.97248, 99.97976, 99.87535, 100.0, 99.96716, 99.9963
2478.49276, 59.98878996832323, 59.98378537165234, 59.98644992384753, 18.006831051360173, 18.030352324628442, 18.014722683893606, 0.9999996189668798, 0.9999912716189278, 0.9999997273428647, 5025.67564936252, 5027.785089298229, 5024.611253964916, 96.65489901056253, 19.016188085724025, 5.690131282252992, 5025.639007977612, 5026.167570459207, 5026.829506493632, 281.7312645536574, 281.43698597225085, 281.79857551541755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.363, 601.4978, 9.144301, 5500.396, 587.6716, 1.867887, 1097.706, 601.6776, 1.828438, 1100.05, 600.1534, 1.832953, 1100.221, 600.1321, 1.832882, 1100.051, 100.0, 100.0, 99.79035, 100.0, 100.0, 100.0
