TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2495.6302800000003, 59.990926027504784, 59.99016917940315, 59.986766173944645, 33.26117815450866, 33.35829028978056, 33.27113658114713, 0.9999851863735606, 0.9999819945517214, 0.9999860347698105, 9329.334277595284, 9327.205187045844, 9339.732777579335, 233.11876988527456, 54.33488521212939, 47.61507137544277, 9334.459440819986, 9333.350603665345, 9335.712139824744, 282.033136432288, 281.5874775202863, 282.0589321076913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8833, 9.13837, 5500.416, 600.2137, 1.832979, 1100.358, 594.9899, 9.239646, 5497.585, 615.3289, 8.904972, 5479.411, 601.6985, 9.140736, 5500.093, 601.0864, 9.150361, 5500.135, 100.0, 100.0, 99.95674, 99.63029, 100.0, 99.99964
2498.02588, 59.97960566064969, 59.979549145663945, 59.979229156723186, 33.24270567969191, 33.304690516808634, 33.26363066757577, 0.9999852300459665, 0.9999821486971883, 0.9999854788709895, 9330.203494671612, 9324.47643532208, 9334.265699110972, 234.13332623096176, 50.76738600227759, 46.88407073227836, 9330.861110363663, 9330.798931303794, 9335.444387669726, 281.9608646291365, 281.597105079072, 282.00970853607834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.138906, 5500.253, 600.3304, 1.833163, 1100.569, 594.9899, 9.239278, 5497.637, 615.3289, 8.90773, 5480.983, 601.2026, 9.157721, 5500.085, 592.5176, 9.279095, 5493.112, 100.0, 100.0, 99.95563, 99.63584, 100.0, 99.89029
2500.46236, 59.97624199944081, 59.97664999617322, 59.97672197778991, 33.25991336178258, 33.32091656600739, 33.299870098910844, 0.9999846825510744, 0.9999838079974538, 0.9999860231250459, 9333.720587229602, 9328.908014309096, 9340.232150547869, 225.40545244550458, 50.91354712031011, 53.52851292478863, 9330.565840091735, 9338.152818973795, 9340.524413779269, 282.02360915403324, 281.5516472470289, 281.9908528664274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 595.5745, 9.232065, 5499.077, 594.63, 1.847715, 1100.131, 590.991, 9.288425, 5494.301, 612.5714, 8.944319, 5484.379, 600.6494, 9.150963, 5500.273, 594.6847, 9.243569, 5497.216, 99.97353, 100.0, 99.89497, 99.71458, 100.0, 99.94589
2502.8564800000004, 59.97392761131424, 59.972863717502634, 59.973085815799955, 33.2779234513158, 33.34335123997241, 33.3043230188326, 0.9999796575208807, 0.9999819549110034, 0.999983061417506, 9340.139120712514, 9333.82869369517, 9339.438790986684, 222.51621504685403, 56.81733296888069, 55.71728083192238, 9344.21167135519, 9347.421443838657, 9341.085536937517, 282.02506171435397, 281.65188127158086, 282.08277658548917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8439, 9.138727, 5500.143, 600.1553, 1.832979, 1100.253, 594.9899, 9.240014, 5497.748, 609.1149, 9.0186, 5493.651, 601.6985, 9.140736, 5500.159, 594.7244, 9.24302, 5497.274, 100.0, 100.0, 99.95788, 99.88114, 100.0, 99.94904
2505.31008, 59.97083435930596, 59.96990454771187, 59.9697799886926, 33.29568683063616, 33.35116237358809, 33.311371158560334, 0.9999839288903855, 0.9999826374731159, 0.9999835687851033, 9338.536430649001, 9330.183044106423, 9337.701063572687, 222.34918724774934, 58.39633136056818, 52.68471126470445, 9332.892732878336, 9344.667419331852, 9339.7263327711, 282.0140488839595, 281.57365183597693, 281.93788042340907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.6992, 9.042711, 5495.592, 606.4395, 1.813086, 1099.525, 601.3181, 9.146689, 5500.252, 602.9592, 9.121012, 5499.935, 607.8787, 9.039561, 5495.395, 601.0864, 9.151093, 5500.053, 99.91846, 99.95538, 100.0, 99.99741, 99.91394, 100.0
2507.71932, 59.968431424700185, 59.96622060355611, 59.96678632626136, 33.29905428659419, 33.32772472675405, 33.29520853320542, 0.9999800485478051, 0.9999786143528103, 0.999983613692798, 9334.790355637797, 9337.65055818128, 9336.096558691093, 219.51368204671417, 61.939926962282925, 52.9712538048916, 9323.385795412612, 9344.443935185467, 9343.37286428368, 282.05095263845027, 281.48213954993935, 282.0843882644307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8242, 9.139262, 5500.358, 600.2332, 1.833163, 1100.404, 595.0287, 9.239278, 5497.696, 609.1149, 9.019519, 5493.45, 601.7557, 9.141101, 5499.987, 594.7244, 9.24302, 5497.27, 100.0, 100.0, 99.95671, 99.88126, 100.0, 99.94685
2510.116, 59.961274985828005, 59.96238642512818, 59.96366931101592, 33.278176254725004, 33.33498636051704, 33.25386870113907, 0.9999821791773444, 0.9999780520301373, 0.999985618289304, 9323.857359784844, 9325.554612073083, 9336.011084283073, 220.7204407334666, 60.22006960259887, 51.679660901741045, 9326.81381565311, 9328.337843996322, 9331.486221476338, 281.9220000803077, 281.49707031525264, 281.9992683177952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.138548, 5500.363, 600.2721, 1.833348, 1100.396, 595.0093, 9.239646, 5497.531, 602.998, 9.120645, 5499.652, 601.6603, 9.143292, 5500.131, 593.5912, 9.258585, 5494.556, 100.0, 100.0, 99.9568, 99.99645, 99.9986, 99.91645
2512.5213200000003, 59.96343120732208, 59.95937497301036, 59.961468481236984, 33.285529083198135, 33.338322873782694, 33.30489561947433, 0.9999833244975265, 0.9999823593261217, 0.9999824689378906, 9335.468934783374, 9346.872815827293, 9337.38278034758, 220.02892084110954, 57.15552487592049, 52.728632695639135, 9334.352884096485, 9330.265478065827, 9339.393140506165, 282.02238528831185, 281.68470949492456, 282.0008797226028, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 595.5745, 9.231709, 5498.34, 593.8712, 1.850478, 1099.984, 589.904, 9.302967, 5492.7, 598.8813, 9.177274, 5500.254, 598.9708, 9.173609, 5500.157, 593.1141, 9.250894, 5497.065, 99.96956, 99.99714, 99.84696, 100.0, 100.0, 99.93724
2514.92268, 59.96346638006886, 59.96449398304174, 59.965144263388375, 33.29410553312002, 33.33629750488623, 33.310475413515036, 0.999981493706627, 0.999980268569789, 0.9999843172738374, 9331.545741219332, 9333.976929120347, 9339.861849562183, 221.75729395061808, 59.207323942254334, 52.601524835198234, 9336.024183597878, 9344.198811227161, 9341.417874968836, 282.00284808323636, 281.56790699461413, 282.11677469095144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8242, 9.138548, 5500.306, 595.9335, 1.845689, 1099.746, 595.0287, 9.239646, 5497.696, 602.9592, 9.121564, 5499.712, 601.6985, 9.140736, 5500.216, 594.7244, 9.243386, 5497.094, 100.0, 99.98879, 99.95671, 99.99729, 100.0, 99.94882
2517.3487200000004, 59.9652802840901, 59.9606916423258, 59.96685140497435, 33.30010071377906, 33.34963680380703, 33.309114801578716, 0.9999844850047837, 0.9999848055624183, 0.9999794819740634, 9337.970477262172, 9336.491942808989, 9331.035211458635, 221.5320963648469, 61.38014547203056, 55.98058123697865, 9332.242776418998, 9339.829518461236, 9342.607561432984, 281.98226073262947, 281.5025005968481, 282.0407158824374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.0091, 9.051277, 5496.219, 587.6454, 1.867977, 1097.778, 601.3569, 9.146873, 5500.259, 609.1537, 9.018416, 5493.598, 607.8406, 9.040474, 5495.392, 601.0069, 9.151093, 5500.164, 99.92985, 99.79319, 100.0, 99.88113, 99.91291, 100.0
2519.8030400000002, 59.96661659793423, 59.96513627097137, 59.96875248700619, 33.29667861702449, 33.33083789466914, 33.30367978589552, 0.9999823397912904, 0.9999827436062126, 0.9999845824274871, 9341.820036912213, 9338.086975184664, 9343.932001820587, 217.1278601672559, 54.285266361457616, 57.98893264835942, 9331.271077372752, 9342.434857252527, 9340.068228708637, 281.99308005742705, 281.62786948726983, 282.1475608513142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.421, 593.8129, 1.851583, 1099.692, 595.0287, 9.239462, 5497.808, 602.9398, 9.121012, 5499.875, 601.6794, 9.141101, 5500.15, 594.7244, 9.243386, 5497.269, 100.0, 99.9706, 99.95873, 99.99432, 100.0, 99.94893
2522.20352, 59.97147324149998, 59.967703969798144, 59.96391871085385, 33.27581326477744, 33.31712894321732, 33.27277158187589, 0.9999844171457238, 0.9999808482957138, 0.9999829365903655, 9336.413651029125, 9334.27948747222, 9329.477796673738, 224.73862134130013, 56.08664907884486, 53.33662641048727, 9333.198853641896, 9328.545925230035, 9328.28889180205, 282.0186118720633, 281.6087347443607, 282.03502264062064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.13837, 5500.306, 593.8129, 1.851215, 1099.597, 594.9899, 9.239646, 5497.643, 602.9592, 9.121012, 5499.712, 601.6794, 9.140919, 5500.042, 594.7244, 9.244851, 5496.526, 100.0, 99.96388, 99.95573, 99.99538, 100.0, 99.93543
2524.6306000000004, 59.970018886831795, 59.97065776181051, 59.96527603330849, 33.287575202949874, 33.33371788918492, 33.31891245083566, 0.9999803476021111, 0.9999798371232915, 0.9999833804407832, 9337.876135917439, 9335.85661710871, 9348.206799808058, 220.70433761737195, 54.44552374402588, 57.407628940773066, 9340.479888001499, 9334.90452741807, 9342.144680605552, 281.9437738898926, 281.63175023099825, 282.10175573602316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 595.5745, 9.23153, 5498.288, 600.2526, 1.833532, 1100.119, 588.7393, 9.320639, 5490.017, 597.7939, 9.193638, 5500.022, 597.8645, 9.198628, 5500.04, 592.5972, 9.272319, 5496.104, 99.96746, 100.0, 99.81708, 99.99577, 99.99747, 99.91594
2527.03596, 59.96486003446866, 59.96781961950343, 59.96880127744972, 33.298759843913025, 33.32905652743614, 33.3085803455439, 0.9999836663445402, 0.9999791874298296, 0.9999844734132963, 9338.105098469938, 9334.340600593549, 9343.42392178937, 224.78813728413377, 51.60003344327106, 49.8240019281302, 9336.7717236755, 9337.76370097373, 9345.85296168015, 282.0447593686965, 281.62385214331675, 281.9482213495263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8833, 9.13837, 5500.363, 597.2176, 1.842189, 1100.206, 595.0093, 9.239646, 5497.696, 602.9592, 9.12138, 5499.711, 601.6985, 9.140919, 5500.096, 594.7244, 9.24302, 5497.214, 100.0, 100.0, 99.95778, 99.99334, 100.0, 99.94685
2529.4371600000004, 59.96436962238111, 59.966910007129016, 59.965989822525806, 33.28464357610046, 33.33595042759819, 33.30812018453632, 0.9999799652078242, 0.9999786404099174, 0.99998312000009, 9339.911881550193, 9333.226838990367, 9336.865209723514, 224.84183321108503, 58.59723268419111, 54.60003588780697, 9339.042550411468, 9333.292772669294, 9340.888019986613, 282.0288613405808, 281.6512094326199, 282.06863052253385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 606.3191, 9.067162, 5496.927, 605.8947, 1.813086, 1099.802, 601.2987, 9.147242, 5500.313, 609.0955, 9.018784, 5493.546, 607.8406, 9.040474, 5495.284, 601.0268, 9.151093, 5500.05, 99.94473, 99.98057, 100.0, 99.88126, 99.91495, 99.99953
2531.8997600000002, 59.961455508623615, 59.96535917028595, 59.964064046914956, 33.27961947206218, 33.34654025201912, 33.30982778296412, 0.9999810326154155, 0.9999767038466278, 0.999985818173388, 9326.512943194302, 9337.220410031663, 9342.472213427742, 227.73586996753602, 59.02242046792287, 55.48012452838066, 9333.864031923413, 9328.954920554355, 9337.937444249816, 282.1171243554552, 281.5941316860052, 281.95781889676357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.138548, 5500.259, 600.2721, 1.833532, 1100.387, 595.0093, 9.23983, 5497.584, 602.9786, 9.121196, 5499.712, 601.6603, 9.141284, 5500.038, 594.7244, 9.242837, 5497.095, 100.0, 100.0, 99.95467, 99.99537, 100.0, 99.94578
2534.32816, 59.9717531688857, 59.97179361968444, 59.97025662032524, 33.2903109925187, 33.31245092739272, 33.31095208221011, 0.9999831526397388, 0.9999789834250807, 0.9999862256124381, 9331.998707975417, 9327.66087884618, 9339.231446364774, 222.3620562176859, 54.62189732723482, 56.33872199408506, 9329.609326572423, 9331.351678898802, 9333.844405725564, 282.0359712686332, 281.50103409358695, 282.03706259615575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.195, 606.5757, 1.812902, 1099.698, 594.9899, 9.239646, 5497.755, 602.9592, 9.121196, 5499.882, 601.6794, 9.140919, 5500.103, 594.7443, 9.243386, 5497.133, 100.0, 99.97117, 99.95669, 99.99645, 100.0, 99.94673
2536.75592, 59.96838838604653, 59.96999317877625, 59.966932241424836, 33.28461669377789, 33.322436492244385, 33.32525982399869, 0.9999835080405799, 0.9999787672207887, 0.9999834550754996, 9344.026658670366, 9335.611358221688, 9340.257199831878, 221.82248077840404, 54.896382554012234, 51.545619672407156, 9343.805197641002, 9335.871980395676, 9339.890831936533, 281.9385832812471, 281.61932096711075, 281.9471018679796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 595.5745, 9.231887, 5498.229, 612.782, 1.791719, 1097.484, 588.7198, 9.322847, 5489.196, 597.1531, 9.209083, 5499.708, 596.7581, 9.205934, 5499.705, 591.5236, 9.281658, 5494.772, 99.96641, 99.76987, 99.79647, 99.99292, 99.99323, 99.90354
2539.1875600000003, 59.97517285258651, 59.97504050381519, 59.97511428106915, 33.29696017559973, 33.35123399418904, 33.30692381098945, 0.9999841089001291, 0.9999802032963085, 0.9999875261484367, 9338.236955956872, 9339.312434350571, 9348.833019150394, 228.44839755921112, 57.24006210844027, 54.11763929369863, 9332.368011669532, 9341.099448789593, 9342.128160699787, 282.074828894243, 281.5637549563944, 282.023820165265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.358, 606.4979, 1.812902, 1099.813, 594.9899, 9.239646, 5497.637, 602.9786, 9.121196, 5499.77, 601.6794, 9.140736, 5500.208, 594.7045, 9.243386, 5497.094, 100.0, 99.9603, 99.95573, 99.99431, 100.0, 99.94576
2541.6117600000002, 59.97574412424132, 59.98186750540662, 59.983109748214765, 33.28192155623878, 33.33441008300836, 33.278505437137724, 0.9999793970421635, 0.9999825222047568, 0.9999819156321287, 9337.305875138602, 9339.5595151163, 9344.539200269286, 226.6517691774925, 58.1012581281924, 54.81421982015854, 9344.97585531494, 9335.134467264841, 9336.610338050074, 281.9483921988792, 281.60105345414496, 281.99848044904206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.8657, 9.068232, 5497.083, 600.8752, 1.831321, 1100.379, 601.2211, 9.146505, 5500.366, 608.979, 9.019519, 5493.749, 607.8787, 9.040109, 5495.392, 601.0268, 9.151093, 5500.165, 99.9558, 100.0, 100.0, 99.88397, 99.91482, 100.0
2544.0602000000003, 59.983009947937965, 59.98173206469296, 59.980218000566225, 33.29605187004373, 33.33746504887732, 33.29456030778606, 0.9999845593102817, 0.9999797069415711, 0.9999817597996706, 9335.915025460703, 9335.900093534754, 9341.519325194371, 226.0772733122285, 56.14852149090757, 53.85314778796692, 9336.895400029298, 9342.944974123926, 9335.48972439514, 281.9562598329268, 281.62450201521324, 281.9792266426873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8439, 9.138548, 5500.305, 606.4589, 1.813086, 1099.69, 595.0093, 9.23983, 5497.643, 602.9592, 9.121012, 5499.816, 601.6794, 9.141101, 5499.985, 594.7244, 9.243203, 5497.267, 100.0, 99.98046, 99.95669, 99.99526, 100.0, 99.94772
2546.5910400000002, 59.97669159586551, 59.97386117997274, 59.97692585731514, 33.2841274111478, 33.32608614181551, 33.27375742529418, 0.9999856837967169, 0.9999802160211124, 0.9999845075132279, 9326.73143198274, 9334.002229678126, 9331.814470733949, 224.08927000885586, 56.1898272191288, 54.924769115234085, 9329.76907476059, 9330.527900127634, 9335.752826059466, 281.8289920704508, 281.6142482400468, 281.9577510165684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8833, 9.138906, 5500.253, 600.1943, 1.833532, 1100.181, 594.9899, 9.239646, 5497.643, 602.9786, 9.120828, 5499.77, 601.6985, 9.140736, 5500.095, 594.7244, 9.244485, 5496.667, 100.0, 100.0, 99.95778, 99.99537, 100.0, 99.94537
2549.03668, 59.97704109213571, 59.97934881480389, 59.979880303684844, 33.30969514571494, 33.345931117569215, 33.30659920358741, 0.9999827697714604, 0.999980217897208, 0.999982626162784, 9342.637845819463, 9339.300719412156, 9337.955750641882, 220.358876908841, 50.44222561344759, 54.43592639849476, 9339.221848536656, 9340.122829663693, 9333.390415965561, 281.9119981941504, 281.5808166564499, 282.02381823778825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 595.5548, 9.231887, 5498.177, 593.9101, 1.851215, 1099.504, 588.8751, 9.317509, 5490.677, 598.0851, 9.195477, 5500.092, 597.7691, 9.190958, 5500.222, 592.4778, 9.268474, 5495.967, 99.96956, 99.9612, 99.82908, 99.99852, 99.99785, 99.91334
2551.45984, 59.98013755759156, 59.97885726475157, 59.98120127703665, 33.29328727678892, 33.347834550901005, 33.315839052655456, 0.9999833204516845, 0.9999779210794162, 0.9999869778726173, 9337.920831455169, 9338.348700279796, 9345.387025753931, 220.23773289331666, 56.97515819760201, 58.051728745987575, 9340.767116583935, 9338.380155643608, 9337.875607787879, 281.91344501839495, 281.58881469650294, 282.04933986819873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8439, 9.138548, 5500.363, 597.1008, 1.843663, 1100.01, 594.9899, 9.23983, 5497.755, 602.9592, 9.121196, 5499.829, 601.6794, 9.140736, 5500.036, 594.7244, 9.243203, 5497.268, 100.0, 99.99779, 99.95682, 99.99549, 99.99925, 99.94575
2553.8565200000003, 59.9787752914935, 59.979109151433015, 59.97929372356657, 33.286899593352295, 33.339726607916376, 33.283921655017856, 0.999983125317688, 0.9999822029683356, 0.9999838083631989, 9330.88542915937, 9340.789651270039, 9339.838127987976, 220.60167119057496, 57.73793402026354, 53.62210549779638, 9344.840579672413, 9344.986907285882, 9334.653467724893, 281.9717687275899, 281.7071005718273, 282.0429591350375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 606.7331, 9.060022, 5496.799, 587.6649, 1.867977, 1097.677, 601.3375, 9.146873, 5500.201, 609.1149, 9.0186, 5493.48, 607.8787, 9.039927, 5495.233, 601.0268, 9.151093, 5500.104, 99.93954, 99.78743, 100.0, 99.88314, 99.91192, 100.0
2556.2562000000003, 59.97631276957453, 59.97942800968164, 59.98188266519782, 33.278077300889024, 33.332905275295936, 33.30339601604576, 0.999979869710892, 0.9999820538928849, 0.9999811454370171, 9328.11232572373, 9327.685483721174, 9344.187852295798, 222.67597765950495, 55.91210932244758, 49.61139177432233, 9332.648028407759, 9344.5899977529, 9344.994847814882, 281.92606739216086, 281.6046613347319, 282.06832707541946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.138548, 5500.253, 594.0074, 1.851399, 1099.539, 594.9899, 9.23983, 5497.813, 602.998, 9.121196, 5499.771, 601.6603, 9.141284, 5500.101, 594.7244, 9.243203, 5497.202, 100.0, 99.97488, 99.95884, 99.99442, 100.0, 99.94772
2558.68768, 59.97954163921263, 59.98275481050717, 59.97935456458721, 33.297557317054206, 33.31358989355455, 33.30672326617647, 0.9999863057219378, 0.9999818330755499, 0.999981822964149, 9336.40994105151, 9339.887665732645, 9338.822059920945, 221.21772726485983, 56.55958610771404, 52.14971146851076, 9310.205835709166, 9280.434746960505, 9280.240829509728, 281.9592149097428, 281.6221171135024, 282.0280318068657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.8636, 9.138548, 5500.311, 593.8517, 1.851583, 1099.623, 595.0093, 9.23983, 5497.645, 602.9592, 9.120828, 5499.881, 601.6985, 9.140919, 5500.152, 594.7244, 9.243386, 5497.267, 100.0, 99.97582, 99.95578, 99.99644, 100.0, 99.9489
2561.11888, 59.97774186015057, 59.97808080876904, 59.97947259211284, 31.364039669305065, 31.728669485404204, 32.00561139581655, 0.9999910586981383, 0.9999866884207477, 0.9999896111396511, 9287.086628112613, 9318.312870991249, 9335.668502145596, 221.25200873743142, 53.721982082940485, 58.346398895629136, 9057.730644653628, 8886.479970867884, 8765.355118712407, 281.91218661941775, 281.5088340525409, 281.9637149302896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.903, 9.138191, 5500.363, 593.8323, 1.851399, 1099.593, 595.0093, 9.239646, 5497.585, 602.998, 9.122115, 5499.926, 481.356, 10.00017, 4211.601, 594.7642, 9.242105, 5497.221, 100.0, 99.96162, 99.9562, 99.99726, 80.89716, 99.94819
2563.5153200000004, 59.98348850826361, 59.982532327900834, 59.97794100130076, 33.102192668518704, 33.138416003620264, 32.92742977556377, 0.9999822167694291, 0.9999809595101838, 0.9999807756491346, 9048.300967333393, 8984.006522827272, 8953.899423460254, 213.13942703645444, 60.3141187423671, 50.78600726877221, 8761.837656362159, 8714.243336616124, 8660.483802492183, 281.8853113081603, 281.6162612831656, 282.00600564362344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.5875, 9.14301, 5500.37, 593.7156, 1.851951, 1099.477, 595.0093, 9.23983, 5497.704, 667.157, 6.009124, 4059.586, 601.7176, 9.140553, 5500.02, 594.7045, 9.243752, 5497.134, 100.0, 99.94314, 99.95684, 75.71295, 99.99884, 99.94768
2565.9814800000004, 59.98475709391714, 59.98603098772364, 59.98766145427824, 33.066981366660144, 33.018813186298836, 32.87397322945381, 0.9999872025386036, 0.9999856712054751, 0.9999827324736726, 9328.198198865608, 9330.121227767024, 9339.423754688938, 220.2818165779263, 55.40367373887011, 55.58050155175431, 9330.732866068865, 9328.529039551908, 9335.691022923942, 281.9272134596062, 281.64688915212145, 282.0054795228696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 601.3115, 9.147829, 5500.434, 495.0566, 1.988625, 913.1367, 593.5146, 9.260447, 5496.346, 606.4546, 9.062911, 5496.854, 601.8892, 9.138727, 5500.229, 594.6052, 9.244851, 5497.133, 100.0, 86.34816, 99.92998, 99.95239, 99.99899, 99.94843
2568.4302000000002, 59.975123347372055, 59.979338696732356, 59.980439614674495, 33.255068723357034, 33.33614834760017, 33.28860249953543, 0.9999798551378623, 0.9999805912321441, 0.9999811251215254, 9333.232667619232, 9329.355451890739, 9340.23759720947, 225.93648989297617, 61.8523894046441, 54.43548450317303, 9333.080475626097, 9337.075320027288, 9343.698209040036, 281.94180081997615, 281.68174119728894, 282.1355698698765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 666.4689, 6.047132, 4129.813, 591.0891, 1.858767, 1098.683, 593.4175, 9.261551, 5496.024, 606.2798, 9.066037, 5497.272, 601.8129, 9.138544, 5500.078, 594.4461, 9.246865, 5496.99, 76.12434, 99.91568, 99.92747, 99.95104, 100.0, 99.94581
2570.8620400000004, 59.98046578107951, 59.97705149880468, 59.98024673384713, 33.28404788182649, 33.305024518392344, 33.27450806244491, 0.9999805239907117, 0.9999772136218542, 0.9999810495786224, 9331.775949118011, 9331.635848758122, 9342.328865561078, 219.4746298314767, 62.785845232861675, 59.116808065479745, 9334.630852935117, 9329.977452011663, 9336.38265245541, 281.85816720386225, 281.53472936921094, 281.96315438054734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5305, 9.079654, 5498.291, 591.3615, 1.858398, 1098.973, 593.3593, 9.262471, 5495.912, 606.2798, 9.066404, 5497.436, 601.832, 9.137997, 5500.086, 594.4858, 9.246499, 5496.918, 99.96656, 99.89049, 99.92427, 99.949, 100.0, 99.94256
2573.2694, 59.9750207113963, 59.975358233858536, 59.97958131525043, 33.270310095679605, 33.33579219685762, 33.3109651281793, 0.9999854940348123, 0.9999857195541271, 0.999984150293101, 9337.163369111688, 9335.278704266508, 9339.445601294894, 223.90938061237625, 56.75911222974264, 54.8400704821006, 9324.294152049239, 9331.648898460977, 9338.451507984542, 281.9036819758412, 281.7151842796136, 282.0094762887732, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 599.3007, 9.177812, 5500.263, 597.6262, 1.841268, 1100.301, 587.1475, 9.342727, 5485.698, 600.0464, 9.165506, 5500.338, 596.4339, 9.213969, 5499.452, 590.5096, 9.291913, 5493.408, 100.0, 100.0, 99.73748, 100.0, 99.98071, 99.86768
2575.6704000000004, 59.981166612897134, 59.979816180546266, 59.97683152225152, 33.27354704002949, 33.306585241966395, 33.304375355681884, 0.9999812459149394, 0.9999787737940601, 0.9999777236385314, 9337.08441060063, 9339.34743794399, 9340.396485526377, 219.85419058268815, 59.976198066057805, 56.534289491457, 9334.272306430907, 9334.273753626565, 9336.820969188107, 281.9162105136484, 281.59062567914305, 281.992652763747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5305, 9.08019, 5498.453, 592.2175, 1.85453, 1099.698, 593.3593, 9.262471, 5496.137, 606.2992, 9.066588, 5497.221, 601.832, 9.138727, 5500.027, 594.466, 9.24595, 5496.983, 99.96647, 99.97119, 99.92416, 99.94887, 99.99909, 99.94181
2578.21812, 59.97931761394295, 59.97679506402448, 59.97816930699106, 33.291494849888565, 33.29188996473561, 33.267288330679044, 0.9999830391813891, 0.9999763761653242, 0.9999864253551669, 9326.974540134406, 9338.155841533207, 9341.371509047069, 223.72467613838216, 59.55407645527157, 50.750460039655536, 9333.507382684717, 9332.762942717436, 9319.00491452106, 281.9392658642177, 281.6050661387388, 282.0465776087832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 608.6849, 9.016298, 5492.282, 603.0931, 1.824322, 1100.141, 599.5905, 9.171539, 5500.327, 612.319, 8.961051, 5487.367, 607.9741, 9.038465, 5495.103, 600.7683, 9.155122, 5500.053, 99.88577, 100.0, 100.0, 99.76891, 99.91062, 100.0
2580.6198400000003, 59.97102758001486, 59.977027208831935, 59.975473431873354, 33.2697387217213, 33.31756266243414, 33.29506936616577, 0.9999844411512891, 0.9999774105076547, 0.9999835775739232, 9335.727818547768, 9325.036225682643, 9336.691855351006, 218.1722194099657, 59.200826386783774, 53.31743569842638, 9332.17803172422, 9337.871311679222, 9339.381076986669, 281.88740723702153, 281.50331672633723, 282.0455638550075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5502, 9.079832, 5498.233, 597.6262, 1.8409, 1100.255, 593.3204, 9.262655, 5496.018, 606.3187, 9.066404, 5497.227, 601.8702, 9.137997, 5500.03, 594.5057, 9.246316, 5496.983, 99.96647, 100.0, 99.92619, 99.94818, 99.99915, 99.94169
2583.04368, 59.97049104768153, 59.97082063179085, 59.97127530618466, 33.26815028262133, 33.31269223552373, 33.27947662852245, 0.9999835420004545, 0.9999800659186615, 0.9999840533113872, 9327.802737618884, 9336.930898820476, 9340.451250514257, 217.22213614409293, 55.94226784631235, 53.573665334058205, 9338.91751210329, 9342.462726112124, 9340.750948360499, 281.92229154505594, 281.466572826703, 282.05469057305913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5108, 9.080011, 5498.227, 603.8713, 1.821927, 1100.233, 599.7264, 9.170987, 5500.322, 606.241, 9.066956, 5497.325, 601.8511, 9.138727, 5500.202, 594.5057, 9.246316, 5497.045, 99.96742, 100.0, 100.0, 99.94996, 100.0, 99.94488
2585.50536, 59.96739250026044, 59.96597663364406, 59.96733651920959, 33.29811647078589, 33.35613318441137, 33.305057358902786, 0.999983577807675, 0.9999799853179782, 0.9999820470133203, 9336.153051324723, 9342.17888332993, 9341.690060382833, 219.85727478841932, 61.38894119458564, 53.88898864948442, 9334.951195874693, 9342.440566125073, 9339.311342094932, 281.88255496483936, 281.4765141586156, 281.9345842260147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 599.2612, 9.178525, 5500.425, 610.1166, 1.800745, 1098.768, 605.9964, 9.071404, 5497.718, 600.0853, 9.163116, 5500.39, 596.7391, 9.214882, 5499.746, 590.4301, 9.292462, 5493.339, 100.0, 99.87379, 99.95711, 100.0, 99.98513, 99.87749
2587.90652, 59.9616567597664, 59.9620342256855, 59.96169660002701, 33.27353877699617, 33.326510361935114, 33.28981184846202, 0.9999819676515251, 0.9999779889995065, 0.9999808489147669, 9331.10242845509, 9330.553421803363, 9342.022056433176, 222.95556066964946, 64.68397380442639, 56.670836406676386, 9345.702341832766, 9341.27325533503, 9338.529367697425, 281.9050727447955, 281.6234372421975, 281.8908289569307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5108, 9.080011, 5498.343, 604.027, 1.821927, 1100.233, 599.7458, 9.170987, 5500.388, 606.3187, 9.06622, 5497.326, 601.8129, 9.138727, 5499.963, 594.4858, 9.246499, 5497.043, 99.96846, 100.0, 100.0, 99.94997, 100.0, 99.94484
2590.3111200000003, 59.96451624359733, 59.96298712082598, 59.96431061671047, 33.26605388059502, 33.32001833098272, 33.26717016547992, 0.9999833213850825, 0.9999777379205924, 0.9999789844197622, 9323.844770186643, 9339.290267690576, 9337.032743652004, 217.81388868923113, 63.98664732105132, 57.20286654945539, 9327.85674041462, 9333.594860155961, 9332.870790558623, 281.9239698415822, 281.4463220677479, 281.97395717053615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7977, 9.041997, 5493.934, 599.455, 1.8374, 1100.526, 593.631, 9.260999, 5495.906, 612.3578, 8.960867, 5487.368, 608.0313, 9.0381, 5495.269, 600.7485, 9.155122, 5500.053, 99.90254, 100.0, 99.92567, 99.7708, 99.91241, 99.99956
2592.7999600000003, 59.96204181139716, 59.96119496042856, 59.96247171539448, 33.287387792345875, 33.31470916597323, 33.27243763650003, 0.9999837233755728, 0.9999792311524573, 0.9999832695321886, 9336.72835101205, 9334.611003271713, 9333.412521209684, 227.4088662887405, 61.328883469693665, 48.36642821643818, 9339.425871576705, 9334.100321459437, 9331.572922112357, 281.8947750606684, 281.5955463454152, 282.0258812771136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.6291, 9.079119, 5498.233, 603.774, 1.822112, 1100.179, 599.707, 9.170987, 5500.263, 606.2798, 9.066404, 5497.494, 601.8129, 9.139092, 5500.08, 594.4858, 9.246499, 5497.044, 99.96561, 100.0, 100.0, 99.95304, 100.0, 99.94486
2595.23104, 59.964031874093344, 59.961478032247925, 59.96228624595688, 33.29557079568512, 33.30835462224098, 33.28389821001945, 0.9999803093007353, 0.9999804613501859, 0.9999853619359348, 9332.025764814527, 9331.248608855865, 9337.44328656784, 225.0369746031315, 56.67067847735598, 52.907514564676376, 9336.583652193518, 9328.031787673814, 9327.545204065256, 281.94823405906266, 281.6411033298277, 282.04029068973045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5108, 9.080368, 5498.233, 597.6067, 1.841268, 1100.242, 593.3398, 9.262471, 5495.966, 606.3187, 9.066956, 5497.437, 601.832, 9.138544, 5500.194, 594.4858, 9.24595, 5496.924, 99.96742, 100.0, 99.92523, 99.94796, 100.0, 99.9429
2597.65632, 59.9630716489119, 59.96440702821316, 59.962343809256524, 33.28510260152349, 33.301200700870176, 33.28114534751127, 0.9999839285182996, 0.9999863814368488, 0.9999813533538742, 9327.285322796906, 9334.954120875384, 9338.322470075565, 218.40161042424052, 58.0524638566869, 50.78902793648285, 9332.306014800957, 9337.088104460714, 9341.201410006139, 281.9458257502485, 281.44447636265016, 281.92285073309216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 599.3007, 9.178168, 5500.321, 591.3031, 1.858398, 1098.943, 587.1281, 9.34328, 5485.751, 600.0659, 9.166426, 5500.323, 596.3385, 9.21543, 5499.252, 590.3903, 9.301619, 5492.545, 100.0, 99.90031, 99.73644, 100.0, 99.98033, 99.86306
2600.1115600000003, 59.960793085998574, 59.95911920184095, 59.95924838890472, 33.275373546181505, 33.313894911324795, 33.272795575071285, 0.9999836873519822, 0.9999767850852178, 0.9999860654101894, 9330.204928128956, 9328.29156338478, 9339.025567477474, 225.04509877814377, 59.293297490426994, 53.59407476967908, 9323.900845142096, 9328.375246630136, 9331.811543244601, 281.9000155118219, 281.52384131455415, 281.9405148477525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5305, 9.080011, 5498.222, 596.342, 1.844584, 1099.796, 591.1269, 9.300022, 5491.104, 606.3187, 9.06714, 5497.318, 601.8129, 9.139092, 5500.075, 594.5057, 9.246316, 5496.931, 99.96846, 99.99031, 99.85297, 99.9509, 99.99996, 99.9428
2602.60476, 59.953269421234374, 59.95841362614534, 59.96113776162509, 33.23050217684532, 33.26203754995226, 33.242673013337686, 0.9999847639574931, 0.9999783475820286, 0.9999838227812597, 9310.804210801572, 9314.587622308318, 9327.339515040481, 219.6474536855958, 57.50455267578673, 59.026206259386186, 9314.86235819955, 9313.144239215317, 9326.26698869478, 281.9029496338775, 281.43465635628104, 281.9626310336284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.7189, 9.031111, 5492.63, 586.2057, 1.87295, 1096.573, 580.858, 9.417645, 5469.749, 612.2996, 8.962153, 5487.583, 608.0122, 9.036456, 5495.213, 600.7683, 9.154389, 5500.161, 99.89094, 99.68703, 99.44859, 99.77282, 99.91167, 100.0
2605.0364000000004, 59.95942360099279, 59.96063193563426, 59.96254126302887, 33.24625826984182, 33.31425754048345, 33.28045857228938, 0.9999838383666424, 0.9999796284621586, 0.9999861349615898, 9329.634264329174, 9341.08136894686, 9331.677821070722, 224.38651402044525, 54.3186852625829, 50.20409002931865, 9327.44846494529, 9326.07638203642, 9335.048260438623, 281.89205383468124, 281.52907884137227, 281.9815429959163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5502, 9.079654, 5498.291, 591.2058, 1.858214, 1098.827, 587.0698, 9.343648, 5485.513, 606.3187, 9.066404, 5497.266, 601.8511, 9.138544, 5499.963, 594.5057, 9.246499, 5496.93, 99.96647, 99.89197, 99.73642, 99.94889, 99.99792, 99.94376
2607.4678400000003, 59.96705759803763, 59.96121827545816, 59.96308814254936, 33.25603678116561, 33.30951377554957, 33.26005865950585, 0.9999844430675923, 0.999976148904674, 0.9999842223196072, 9325.779770989095, 9321.926464629629, 9339.17247911105, 220.27452798935383, 60.88497051296872, 51.45505190335507, 9341.521790000883, 9336.19751672614, 9331.769472462738, 281.9920137084899, 281.5774320502127, 282.0055079581699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5305, 9.079832, 5498.291, 591.128, 1.858951, 1099.081, 587.1086, 9.343648, 5485.631, 606.2992, 9.066956, 5497.325, 601.832, 9.138544, 5499.978, 594.466, 9.246499, 5496.984, 99.96846, 99.91505, 99.73424, 99.94996, 99.99909, 99.9407
2609.8894800000003, 59.96815709864818, 59.96767351538902, 59.966610204417705, 33.27641048218674, 33.29519982828082, 33.26783156168246, 0.9999875095229095, 0.9999816815196158, 0.9999867203480655, 9331.499800401842, 9338.589665308207, 9328.378099009307, 217.51933597773768, 55.06134849336922, 52.33615665171271, 9328.053085034398, 9333.65521087415, 9333.912000476763, 281.9191264410891, 281.62187462556966, 282.1216187261812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 599.2809, 9.178168, 5500.31, 597.4899, 1.841084, 1100.135, 593.3593, 9.262471, 5495.966, 600.0659, 9.166059, 5500.355, 596.2431, 9.216526, 5499.291, 590.3108, 9.293378, 5493.085, 100.0, 100.0, 99.92727, 100.0, 99.97697, 99.86521
2612.2777600000004, 59.971611528919006, 59.97050911698581, 59.97290319435552, 33.28072268906108, 33.292260148259444, 33.27434875022961, 0.9999855492363795, 0.999977971648461, 0.9999839358040596, 9326.027577986606, 9342.738293546918, 9336.74902154196, 216.6441795700248, 58.00058544353857, 55.263613635114325, 9331.316652902713, 9331.727229760216, 9334.789813092044, 281.8502189523213, 281.65592483887735, 282.03935803411406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 605.5502, 9.079832, 5498.238, 592.6455, 1.855083, 1099.592, 589.2828, 9.308122, 5491.714, 606.3187, 9.066772, 5497.384, 601.8702, 9.138362, 5500.195, 594.5256, 9.246316, 5496.923, 99.96542, 99.95546, 99.83707, 99.95007, 100.0, 99.94266
2614.72452, 59.97213240252054, 59.97477502997818, 59.974933414283534, 33.25939644802922, 33.31010243380194, 33.23752026721279, 0.9999826392266226, 0.9999804649234931, 0.9999835701030596, 9329.409967884, 9327.887530563186, 9335.780422473694, 225.90388101887356, 58.214110649807026, 51.54161075367574, 9334.236205207102, 9335.906389151112, 9335.832869093381, 281.8734157426808, 281.6119161695536, 282.0674479980571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 0), 5500.0, 600.0, 607.364, 9.049671, 5496.033, 601.5172, 1.827637, 1100.233, 598.6199, 9.178165, 5500.275, 612.183, 8.963992, 5487.524, 607.9932, 9.038282, 5495.263, 600.7882, 9.154572, 5500.162, 99.92647, 100.0, 100.0, 99.7726, 99.91037, 99.99741
