TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2631.3120000000004, 59.992116214509885, 59.99138964586483, 59.987278250645616, 28.215258449944702, 28.239081397437044, 28.212869353499272, 0.9999922311646459, 0.9999826056301266, 0.9999939239513581, 7897.094651939464, 7899.128759666381, 7900.4733950022455, 188.83282189435567, 44.77076741107908, 26.421665290688452, 7895.335190083199, 7897.167450491359, 7901.002964576084, 281.7471233811723, 281.36071199832537, 281.8812420475305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5502, 9.079832, 5498.291, 603.9686, 1.822296, 1100.209, 593.3787, 9.261919, 5495.915, 606.2992, 9.066772, 5497.377, 595.5374, 9.231867, 5497.988, 593.631, 1.851377, 1099.454, 99.96647, 100.0, 99.92432, 99.94995, 99.96318, 99.94897
2633.8046400000003, 59.985051566319086, 59.98835252418028, 59.990342042835614, 28.146644810244545, 28.216320196303787, 28.191279538581956, 0.9999935896927675, 0.9999814192072247, 0.9999929521983315, 7898.3088443287925, 7901.95588067709, 7898.381307108341, 189.10788619388268, 48.30032393967582, 34.07476511475079, 7893.959716295848, 7893.799107790576, 7901.152010987168, 281.73878310028283, 281.4620409831196, 281.8820723113722, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2612, 9.178347, 5500.431, 610.2139, 1.800745, 1098.707, 587.1086, 9.343096, 5485.579, 600.0076, 9.166243, 5500.274, 601.7176, 9.140188, 5500.059, 587.4479, 1.867492, 1097.383, 100.0, 99.88594, 99.73737, 100.0, 100.0, 99.76067
2636.2356800000002, 59.99001961726602, 59.98963456015175, 59.988655467208126, 28.20517612960903, 28.238214249913334, 28.21483969467231, 0.9999925973439926, 0.9999879206857011, 0.9999925501827731, 7905.994408844323, 7897.370298362274, 7904.658548646711, 186.79267466087822, 44.6528454591903, 26.236528385840757, 7898.666221909294, 7901.076830686628, 7899.0265198265215, 281.78490186403997, 281.4705575065646, 281.8944191735219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.4911, 9.080546, 5498.181, 603.9881, 1.821559, 1100.237, 593.4175, 9.262287, 5496.091, 606.3769, 9.065485, 5497.512, 595.6328, 9.224013, 5498.821, 591.6627, 1.856688, 1098.358, 99.96751, 100.0, 99.92623, 99.95336, 99.97716, 99.87837
2638.6912, 59.98555604476259, 59.98350198734202, 59.98472455446875, 28.176683124395257, 28.218250475090777, 28.185278878323352, 0.9999878469147304, 0.9999777661459593, 0.9999894684953221, 7889.702196790446, 7898.726767361161, 7897.8789456112045, 187.3801255170281, 50.603786641466286, 41.42377022432038, 7897.874220660394, 7891.875841036402, 7898.760425754051, 281.84176049829324, 281.45031462968774, 281.91056381682625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.233, 603.9492, 1.822664, 1100.322, 594.4658, 9.247193, 5498.201, 608.4352, 9.030919, 5493.106, 605.7996, 9.075173, 5496.968, 582.2192, 1.881958, 1094.104, 99.96647, 100.0, 99.95929, 99.89331, 99.94957, 99.48074
2641.13088, 59.97558314790244, 59.97906063980265, 59.98156426358073, 28.195796878360916, 28.22965831600818, 28.225931673156705, 0.9999907553900992, 0.9999779242194975, 0.9999920580045001, 7891.720847431164, 7893.474089475476, 7905.345856294796, 188.7606297779571, 55.17323823684683, 37.34218958764677, 7897.804337227396, 7895.687821686069, 7905.077631109871, 281.72952823681067, 281.27409071107814, 281.82438976398925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.1383, 9.018618, 5495.088, 602.0036, 1.82598, 1100.425, 593.8445, 9.255661, 5495.98, 606.6682, 9.060888, 5496.832, 601.7557, 9.140005, 5500.063, 587.3485, 1.867675, 1097.276, 99.90243, 100.0, 99.92989, 99.94208, 100.0, 99.75024
2643.64588, 59.97967048603793, 59.98105779789429, 59.97988862875012, 28.220688610223657, 28.229320254643394, 28.201900036856955, 0.9999940081308131, 0.9999823119307419, 0.9999937833923909, 7898.359917922947, 7893.665089750488, 7904.005595655799, 189.72618208022232, 52.3857293510232, 31.132341862881276, 7899.678363965888, 7893.610344523257, 7903.662083977481, 281.74652323549356, 281.3906851620207, 281.8486646510705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.079832, 5498.175, 603.9297, 1.821743, 1100.117, 593.3593, 9.262287, 5495.908, 606.2798, 9.066588, 5497.311, 601.7557, 9.14037, 5500.117, 587.5871, 1.868041, 1097.331, 99.96542, 100.0, 99.92634, 99.94783, 100.0, 99.74717
2646.07756, 59.976517856462614, 59.9756362328489, 59.973198190285224, 28.1712682562659, 28.240852211611955, 28.20445613711509, 0.9999928578847826, 0.9999832506994832, 0.9999935063727423, 7891.358514185089, 7893.010940194907, 7906.0815940235125, 194.30192413726763, 32.573549292871576, 31.114895893189555, 7896.80327219315, 7897.1003799372, 7901.252432464262, 281.7540643808427, 281.40093643026563, 281.83223076680747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2809, 9.177812, 5500.373, 610.1166, 1.800929, 1098.694, 587.1086, 9.343096, 5485.692, 600.027, 9.166426, 5500.275, 595.5374, 9.231318, 5498.045, 593.7105, 1.851194, 1099.332, 100.0, 99.87987, 99.7375, 100.0, 99.96217, 99.92947
2648.50988, 59.971359234103495, 59.97417658423174, 59.97352582019844, 28.201162075117903, 28.24852727629088, 28.2071526466946, 0.9999942577053254, 0.9999838197171815, 0.9999908931683729, 7892.623728660291, 7901.322735937606, 7901.808907574932, 190.84804962388398, 44.10004679575502, 35.390091864648184, 7906.293574074096, 7898.707775402877, 7908.018443031297, 281.69381487361227, 281.38082896841865, 281.8534128556745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5502, 9.079832, 5498.348, 603.8713, 1.821559, 1100.167, 593.3398, 9.262287, 5495.966, 606.3187, 9.06714, 5497.37, 601.7557, 9.140188, 5500.226, 590.3903, 1.860533, 1098.761, 99.96647, 100.0, 99.92525, 99.95078, 99.99955, 99.85269
2650.96632, 59.97505844397993, 59.97264014483628, 59.97094039688988, 28.19931101916022, 28.203264733910142, 28.187644172264598, 0.9999885020034341, 0.9999773919069448, 0.9999874943489306, 7890.66566266823, 7896.309230303508, 7900.894089085208, 190.21376698577592, 51.69536967261456, 42.7507908081393, 7891.642314842904, 7887.380627759771, 7903.478286102986, 281.79007358872525, 281.3061677795953, 281.90652259849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5502, 9.079475, 5498.198, 603.6768, 1.823585, 1100.354, 595.0675, 9.23302, 5498.75, 608.7266, 9.01529, 5492.659, 606.2955, 9.060381, 5496.319, 599.993, 1.833248, 1100.05, 99.96647, 100.0, 99.97588, 99.86513, 99.94303, 99.99506
2653.3386800000003, 59.968841299737704, 59.971561521731346, 59.97081936082638, 28.19537391144588, 28.22339769151757, 28.220281233067144, 0.9999913602545559, 0.9999857884106779, 0.9999914212964239, 7901.54783522589, 7898.062713759833, 7905.373386203528, 189.16053355020267, 43.57258171413832, 31.80579367196242, 7904.019084769037, 7896.326576354958, 7895.301872952205, 281.7898275902299, 281.35302611353694, 281.88759789258995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.6652, 9.027006, 5495.772, 602.3344, 1.82469, 1100.352, 593.534, 9.262287, 5496.027, 606.5711, 9.064934, 5497.398, 601.7557, 9.140188, 5500.219, 593.8099, 1.851011, 1099.184, 99.90866, 100.0, 99.92729, 99.9513, 100.0, 99.92438
2655.72276, 59.97055281928137, 59.97106097389825, 59.972894946485695, 28.218881872592167, 28.234305424504246, 28.210030914863225, 0.9999911193244347, 0.9999804094741462, 0.9999908369402144, 7904.726859469292, 7900.62287875552, 7904.188597960844, 190.41130540444374, 51.57552133643503, 30.533087072096407, 7903.357995262352, 7901.33993900236, 7905.765805897247, 281.7756351538925, 281.47127072071777, 281.8146935654863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.079832, 5498.285, 603.9492, 1.822112, 1100.211, 593.3593, 9.262471, 5496.018, 606.241, 9.067875, 5497.331, 601.7557, 9.140188, 5500.219, 599.9731, 1.832882, 1100.066, 99.96742, 100.0, 99.92619, 99.95079, 100.0, 99.9928
2658.1277600000003, 59.97111620422201, 59.97342788691646, 59.968490676586825, 28.221165897195426, 28.215654080863448, 28.20716190555505, 0.9999906960200268, 0.9999810369800705, 0.9999897348335328, 7897.672013571179, 7900.4090666290695, 7902.109877014369, 190.3215976578672, 45.77490192988353, 33.31481913238531, 7900.701935963441, 7901.337964344096, 7904.2335068848015, 281.73068321521026, 281.3652573455358, 281.8996826855659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2809, 9.17799, 5500.321, 610.0971, 1.800929, 1098.587, 587.1281, 9.34328, 5485.691, 600.027, 9.166426, 5500.223, 595.5374, 9.232049, 5498.045, 606.4146, 1.812556, 1099.545, 100.0, 99.87015, 99.73965, 100.0, 99.96397, 99.94031
2660.59196, 59.969419319251564, 59.969192181448406, 59.97188180656671, 28.223265825275185, 28.257522692821063, 28.20142130629486, 0.999992150745764, 0.9999810542135035, 0.9999930048466369, 7899.213191865565, 7892.886419270797, 7899.589304033407, 193.32242608316642, 47.155194455525816, 33.02297498316011, 7900.430867114199, 7901.718987036914, 7901.62422782263, 281.8254421000895, 281.38812037224983, 281.8672918282873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5502, 9.080368, 5498.181, 603.9492, 1.821559, 1100.163, 593.3398, 9.262471, 5495.959, 606.241, 9.066588, 5497.317, 601.7366, 9.140005, 5500.053, 600.0128, 1.833615, 1099.843, 99.96941, 100.0, 99.92823, 99.94996, 99.99955, 100.0
2662.96896, 59.972009997135345, 59.97588839496656, 59.970856836799314, 28.194655984998583, 28.20686848214704, 28.200520758282156, 0.9999892941013412, 0.9999739944046432, 0.9999882283711057, 7892.712314074099, 7888.321863588257, 7894.335385068039, 192.6818828795656, 46.7760285046038, 34.090455989973634, 7897.558657473564, 7901.021637589477, 7902.30756827879, 281.7007341447939, 281.34316975102496, 281.82929268536014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.079654, 5498.285, 603.8713, 1.821927, 1100.265, 593.4758, 9.253819, 5497.16, 607.0954, 9.053718, 5495.155, 604.2927, 9.093618, 5498.225, 595.6191, 1.847532, 1099.314, 99.96656, 100.0, 99.93915, 99.92508, 99.96633, 99.96406
2665.37032, 59.97468731370884, 59.97265081841816, 59.972741810616874, 28.218223113387907, 28.247839625242598, 28.207805496627365, 0.9999905583224024, 0.9999807203324075, 0.9999917180388374, 7900.498701974956, 7904.887176807673, 7907.8467360097475, 186.4980910326699, 47.990001450717045, 34.40293582438609, 7902.309284032466, 7897.863166836485, 7901.673555028298, 281.68543226335044, 281.4289771586952, 281.7172222540334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 610.5578, 9.000593, 5492.903, 600.3304, 1.831137, 1100.339, 595.611, 9.23983, 5497.266, 607.1924, 9.051328, 5496.705, 601.8892, 9.139823, 5500.11, 600.0725, 1.833065, 1100.117, 99.85143, 100.0, 99.95776, 99.93717, 100.0, 100.0
2667.82528, 59.97656092501872, 59.97517343646462, 59.97705366211809, 28.19828610503505, 28.22984160260708, 28.227996736843686, 0.9999911488322647, 0.999983817301299, 0.9999920897978231, 7891.390835958083, 7907.850555735899, 7899.474055710232, 189.16678165484927, 46.80617263447448, 26.522949729407628, 7894.693901645133, 7900.089222226665, 7905.285537577119, 281.6948928125278, 281.3847973232952, 281.9258248802431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5108, 9.079832, 5498.233, 603.9686, 1.821559, 1100.163, 593.3593, 9.262287, 5495.906, 606.2216, 9.068059, 5497.324, 601.7557, 9.14037, 5500.159, 593.7105, 1.851194, 1099.352, 99.96647, 100.0, 99.92714, 99.95067, 100.0, 99.93448
2670.3748, 59.98194348976408, 59.97769864036373, 59.97981041461693, 28.18033280908133, 28.199408089450877, 28.201844164183978, 0.9999922121611915, 0.9999823433987874, 0.9999919229530337, 7894.401170341052, 7898.452416430799, 7897.163824317168, 191.86174302443442, 48.95404661681846, 30.318980775487944, 7890.499544689504, 7894.333074395528, 7910.627305628482, 281.61193561220557, 281.3957968056583, 281.8865715715689, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2809, 9.17799, 5500.321, 610.1749, 1.800192, 1098.653, 587.1281, 9.343464, 5485.646, 600.027, 9.166243, 5500.334, 595.5374, 9.231867, 5497.988, 587.5473, 1.867675, 1097.276, 100.0, 99.87537, 99.73761, 100.0, 99.96409, 99.74641
2672.7725200000004, 59.97698901472953, 59.97850794687651, 59.97801237787948, 28.21434893805328, 28.243890640735785, 28.183611886659047, 0.9999931466116389, 0.9999845698519854, 0.9999945082980252, 7895.991474992834, 7900.628739244291, 7901.474731227175, 188.64521340660895, 43.11524374066266, 25.920496643336264, 7895.077327485952, 7901.618423047334, 7899.920705340155, 281.7915104418065, 281.3237124517831, 281.85075427026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5502, 9.079832, 5498.285, 603.9103, 1.821191, 1100.192, 593.3398, 9.262471, 5495.959, 606.2216, 9.06714, 5497.319, 601.7366, 9.140553, 5500.104, 593.6509, 1.85156, 1099.337, 99.96846, 100.0, 99.92416, 99.94986, 99.99846, 99.93046
2675.18112, 59.98217162112059, 59.98296332373781, 59.98215452111107, 28.173216064059034, 28.21748996987635, 28.165630894440458, 0.9999914226171577, 0.9999845706650994, 0.9999924329649633, 7891.801032557332, 7895.357549769853, 7893.274693724057, 190.41418263621392, 42.49793933163073, 36.51105202776262, 7896.461738486906, 7890.596286694325, 7894.5437254657845, 281.75982785135477, 281.38920689495086, 281.85831203352245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.079832, 5498.233, 603.8325, 1.821375, 1100.092, 593.437, 9.253819, 5497.16, 607.2896, 9.043606, 5494.954, 593.0767, 9.271314, 5493.433, 598.1042, 1.838009, 1099.912, 99.96846, 100.0, 99.94696, 99.9225, 99.8932, 99.99172
2677.58248, 59.98127162065502, 59.979130227742004, 59.97826928471522, 28.195538146922726, 28.23149892551267, 28.207423508832346, 0.9999896555928869, 0.9999849605976313, 0.9999901772196279, 7894.784238697479, 7897.953923782234, 7905.342863447941, 186.9679736574949, 41.63168053153777, 30.597190823508754, 7890.18438954237, 7898.872459540178, 7902.403808894819, 281.70786226912423, 281.3687752993077, 281.8486199394412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 610.5381, 8.999522, 5492.868, 600.9919, 1.829848, 1100.492, 595.6887, 9.23891, 5497.333, 607.309, 9.058314, 5496.945, 595.4038, 9.232597, 5498.045, 593.8696, 1.851194, 1099.117, 99.86892, 100.0, 99.9501, 99.94068, 99.96381, 99.9183
2679.9771600000004, 59.98152165403992, 59.97922539579163, 59.982169529095245, 28.209275080347634, 28.228151354362517, 28.212281408199118, 0.9999927952582255, 0.9999821412281664, 0.9999915520931437, 7889.077768782475, 7901.431135477578, 7903.795972219346, 188.7368288470716, 47.55952832835601, 27.914892027657515, 7899.740790785377, 7895.834296175249, 7903.943087447184, 281.78399523751244, 281.3559577477193, 281.90910202108546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.079654, 5498.291, 597.5483, 1.841268, 1100.25, 593.3593, 9.262471, 5495.967, 606.3769, 9.066404, 5497.429, 595.5755, 9.231502, 5498.046, 600.1122, 1.833065, 1100.066, 99.96552, 100.0, 99.92527, 99.95007, 99.96308, 99.98896
2682.3752000000004, 59.98497894238833, 59.980129188319054, 59.983067800075716, 28.172124623245573, 28.219248657854354, 28.217452437546545, 0.9999930073910934, 0.9999841478408426, 0.999989795337459, 7896.025929353305, 7891.001742523219, 7894.838414620452, 188.52558072532383, 44.06299214612545, 28.84586647310016, 7901.790215615752, 7899.623435776566, 7899.751797758673, 281.74597889451763, 281.3187159898416, 281.86695805304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2809, 9.17799, 5500.315, 591.1085, 1.858214, 1098.906, 587.0892, 9.343648, 5485.526, 600.027, 9.16661, 5500.208, 601.7176, 9.140188, 5500.161, 606.4146, 1.813105, 1099.494, 100.0, 99.90063, 99.73544, 100.0, 100.0, 99.9435
2684.8397200000004, 59.98579168475802, 59.98544651220776, 59.98482229168316, 28.19422986256153, 28.240252156446275, 28.206159911824347, 0.9999924060427962, 0.9999799351966909, 0.9999928719326792, 7894.520142111345, 7895.879423852243, 7906.756026726512, 197.31834135880626, 53.236444990043424, 30.872395664372107, 7901.574603628448, 7896.050334308481, 7905.952419347343, 281.73981335519227, 281.37439875832933, 281.85514266152717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5108, 9.080011, 5498.175, 597.6067, 1.841084, 1100.242, 593.3787, 9.262471, 5496.026, 606.2798, 9.06714, 5497.372, 595.5565, 9.231684, 5498.046, 600.1321, 1.833615, 1100.063, 99.96846, 100.0, 99.92621, 99.94865, 99.96293, 100.0
2687.2709200000004, 59.98328515336025, 59.98539406550388, 59.983178711864504, 28.178734929562555, 28.215828446506, 28.175577007436903, 0.9999906262060417, 0.9999802697884501, 0.9999900096127026, 7893.138418458199, 7892.677087182364, 7893.03741752518, 190.92343409978457, 46.184276664079334, 36.74712016050671, 7891.281743351893, 7891.191803109562, 7896.778090368337, 281.79270485144735, 281.4273675591522, 281.8268102298072, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2809, 9.17799, 5500.321, 597.5677, 1.841084, 1100.159, 593.3398, 9.262471, 5496.213, 606.4157, 9.063646, 5497.01, 594.1449, 9.256703, 5495.412, 597.0108, 1.842221, 1099.712, 100.0, 100.0, 99.92742, 99.94424, 99.92996, 99.98031
2689.76168, 59.984770722429744, 59.986111798719286, 59.985856206078935, 28.213106128329077, 28.21812498154541, 28.207360312868573, 0.9999896532752827, 0.9999829276660379, 0.9999887806477826, 7896.577855982346, 7901.55632443456, 7898.519928038009, 186.41540028328495, 54.107428588312814, 37.64278262706193, 7902.160144607213, 7896.9763718051745, 7905.03625145843, 281.82914634025053, 281.48136295164977, 281.9584426822359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 593.4454, 9.25598, 5497.354, 601.7701, 1.830032, 1100.491, 596.1546, 9.229154, 5497.667, 607.7362, 9.042686, 5496.698, 595.4038, 9.233693, 5498.037, 600.0327, 1.833431, 1100.113, 99.9505, 100.0, 99.96809, 99.92513, 99.96275, 100.0
2692.21284, 59.98976410998238, 59.99088426972374, 59.988994622586574, 28.200848643734957, 28.232630413047914, 28.193136196323415, 0.9999915002276537, 0.9999822200296694, 0.9999912566624068, 7896.736149394473, 7891.46687275152, 7903.361300752398, 192.490160727884, 46.65589117107356, 35.581272339932184, 7897.57486520251, 7903.553155586062, 7898.305318262601, 281.78115345582114, 281.5237470974205, 281.88478177769514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2612, 9.17799, 5500.431, 603.9881, 1.821559, 1100.173, 593.3593, 9.262287, 5495.967, 606.3381, 9.066404, 5497.312, 595.5183, 9.231684, 5498.102, 593.8894, 1.85156, 1099.306, 100.0, 100.0, 99.92729, 99.949, 99.96108, 99.93546
2694.5893600000004, 59.99321320956686, 59.98956980778227, 59.99034486784142, 28.17056802766195, 28.203479409302563, 28.17761470845022, 0.9999914389151504, 0.9999855508708632, 0.9999892027730523, 7891.458623353259, 7896.178577924958, 7897.603080073631, 189.9217613786227, 44.21138527170024, 34.2822917155022, 7894.597479482789, 7893.239411553547, 7898.916796224858, 281.9560743163386, 281.48320809725146, 281.9459635458478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.079654, 5498.337, 610.136, 1.800745, 1098.707, 587.0698, 9.343464, 5485.521, 600.0076, 9.166243, 5500.379, 601.7176, 9.14037, 5500.051, 587.4678, 1.868041, 1097.385, 99.96751, 99.87912, 99.73843, 100.0, 99.99953, 99.74632
2696.96036, 59.99428064740744, 59.99008931474405, 59.99179144616041, 28.201446541871906, 28.219806256815204, 28.189155886777254, 0.999992028936, 0.9999841688555192, 0.9999928059328025, 7897.224698381224, 7898.835642226182, 7902.484346109324, 189.25653332220077, 37.28571085935391, 31.495363952061325, 7899.638339369672, 7901.05590035803, 7901.311456375234, 281.92196584889405, 281.5801328933883, 281.94008471552115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2612, 9.178168, 5500.321, 604.0464, 1.821375, 1100.117, 593.3787, 9.262287, 5495.915, 606.3963, 9.066588, 5497.267, 595.5374, 9.231318, 5498.046, 593.8497, 1.851194, 1099.307, 100.0, 100.0, 99.92729, 99.94891, 99.96321, 99.93014
2699.39172, 59.99301562847659, 59.99150089313443, 59.992011764711535, 28.17710119536704, 28.20655529346118, 28.158841901538842, 0.9999897667005276, 0.999976174374097, 0.9999902176974953, 7897.577962952478, 7890.89153781264, 7897.0792483789455, 192.01154097156655, 53.74722450644549, 34.00115749925703, 7899.745246145161, 7890.120664321208, 7899.460326310792, 281.88666787813196, 281.508339397778, 282.0177756633353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.080011, 5498.233, 604.027, 1.821375, 1100.159, 593.3398, 9.262655, 5495.959, 606.2798, 9.06714, 5497.093, 602.1945, 9.127404, 5499.465, 585.2809, 1.873901, 1095.867, 99.96846, 100.0, 99.92512, 99.95019, 99.99113, 99.62287
2701.8094, 59.99437385663984, 59.99378300445917, 59.99635491923062, 28.18799013219981, 28.20701524623501, 28.170031270217628, 0.999990790437036, 0.9999793357923197, 0.9999908411691356, 7894.394536564442, 7900.020894783549, 7899.971462607771, 190.3849627200118, 52.45607484019911, 35.92719256746523, 7904.052816621146, 7892.229973531964, 7908.555469129157, 281.8280094927112, 281.52263680200366, 281.92873230757345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 611.8195, 8.970431, 5489.327, 598.8518, 1.836295, 1100.299, 597.1252, 9.209274, 5498.521, 608.4935, 9.029632, 5494.912, 603.1863, 9.127404, 5499.833, 587.4678, 1.867858, 1097.28, 99.80455, 100.0, 99.98252, 99.90609, 99.99555, 99.75184
2704.184, 59.99860489373166, 59.99719959826957, 59.996172094234886, 28.16945084065156, 28.228122070202918, 28.18556203085742, 0.9999918787631984, 0.9999779842215744, 0.9999950949602363, 7895.0905091031655, 7900.371178633433, 7898.834491618982, 193.23698895950065, 47.897313539011066, 31.215359426162195, 7905.420464519288, 7901.7984830356245, 7899.75270222864, 281.9111522214071, 281.4688381954312, 281.93223977366665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.079475, 5498.291, 603.9103, 1.821743, 1100.166, 593.3398, 9.262471, 5495.965, 606.2798, 9.066956, 5497.312, 601.7366, 9.140005, 5500.054, 587.3485, 1.867858, 1097.332, 99.96647, 100.0, 99.92616, 99.95197, 100.0, 99.75015
2706.5882, 59.997643751801206, 59.99003799035374, 59.992971895652055, 28.168700973930896, 28.218116776317775, 28.19610670945884, 0.9999921411826403, 0.9999851137313739, 0.9999932234423428, 7897.730735388738, 7894.332448572416, 7892.980832747205, 194.86848603900125, 41.11212508628796, 27.194414377073826, 7901.702712680035, 7895.134016998513, 7897.335752086189, 281.71534978620423, 281.43431336341615, 281.8852105924001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.3598, 9.177454, 5500.32, 610.1749, 1.800561, 1098.695, 587.1086, 9.343648, 5485.75, 600.027, 9.166426, 5500.222, 595.5183, 9.231867, 5497.981, 593.8497, 1.851744, 1099.282, 100.0, 99.87654, 99.73629, 100.0, 99.96291, 99.9333
2709.0439600000004, 59.99318832506084, 59.99241927629307, 59.993170065686975, 28.195292337371548, 28.206166493053217, 28.20059205605848, 0.9999940872145122, 0.9999788871504116, 0.9999936963252476, 7894.943174168458, 7899.695142403783, 7899.945944305073, 192.66689652725609, 48.10119549991305, 28.747262361924413, 7895.877345546669, 7898.226207902105, 7906.716605211063, 281.821898855048, 281.43537850250647, 281.88014935232724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5699, 9.079475, 5498.175, 603.9103, 1.821191, 1100.176, 593.3398, 9.262655, 5495.906, 606.2992, 9.066772, 5497.422, 601.7366, 9.140005, 5500.059, 587.4081, 1.868041, 1097.335, 99.96542, 100.0, 99.92727, 99.95079, 99.99863, 99.74675
2711.38952, 59.99211300056525, 59.98821576844694, 59.987180088814874, 28.13959000118211, 28.18309424972833, 28.152328414457614, 0.9999921524340807, 0.9999865837934537, 0.9999908488855046, 7896.914581145124, 7894.710316350123, 7906.986437540962, 190.68746874206454, 47.15005950064187, 37.104271058847246, 7895.463922080832, 7895.997207003739, 7901.3918727952105, 282.3116830075451, 282.0111253654091, 282.46727195350513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.3007, 9.17799, 5500.326, 603.9686, 1.821375, 1100.153, 593.3398, 9.262471, 5495.906, 606.2992, 9.067508, 5497.437, 601.7176, 9.14037, 5500.119, 593.9292, 1.849912, 1099.526, 100.0, 100.0, 99.92514, 99.95199, 99.99874, 99.95555
2713.7905600000004, 59.98888636372843, 59.987440738382084, 59.98582231838274, 28.157101973223362, 28.187894917257008, 28.127533521882988, 0.9999889139032284, 0.9999812261118283, 0.9999855206910244, 7903.590832893351, 7901.720191130083, 7904.958454382234, 186.48978332203342, 46.29100329788935, 38.23658903700539, 7900.55677366273, 7902.115654483512, 7909.959050234697, 282.2710294124305, 281.9634088969862, 282.36356419764627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 592.9722, 9.267402, 5495.417, 597.6067, 1.841084, 1100.081, 599.6876, 9.17927, 5500.001, 611.4257, 8.985321, 5491.179, 605.8377, 9.082113, 5498.956, 595.9571, 1.846982, 1099.416, 99.91736, 100.0, 100.0, 99.83822, 99.97351, 99.94547
2716.22204, 59.98591968787585, 59.985221022161426, 59.984819770135566, 28.141573307919227, 28.175309780405325, 28.152837368630045, 0.9999922436726412, 0.9999794012091803, 0.9999908620343819, 7895.734780904522, 7901.849443220518, 7898.794903146961, 194.66094669454696, 51.405423027292954, 30.15317627786044, 7904.541838983648, 7896.531973863474, 7904.967183464816, 282.25086817109496, 282.0009341243481, 282.4219959337917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.3007, 9.177632, 5500.321, 600.8363, 1.832979, 1100.248, 593.3593, 9.262103, 5496.016, 606.2798, 9.06714, 5497.267, 601.7366, 9.14037, 5500.053, 600.2514, 1.833248, 1099.945, 100.0, 100.0, 99.9243, 99.95185, 99.99955, 100.0
2718.67236, 59.98149625202096, 59.98131026146563, 59.979872393019626, 28.139912051505572, 28.154855445735308, 28.125614680586686, 0.9999896410595869, 0.999982418172002, 0.999990604773274, 7894.715753786147, 7897.861633968178, 7900.375016384055, 189.26320541782752, 44.795552942925724, 36.340179989851094, 7893.0387398121475, 7888.419921138354, 7904.019227882269, 282.2283602341151, 281.9584221853623, 282.28250953079123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 604.1505, 9.092682, 5498.604, 591.342, 1.858582, 1099.08, 587.1086, 9.343464, 5485.573, 600.027, 9.166794, 5500.169, 595.5565, 9.231684, 5498.045, 606.4543, 1.813105, 1099.545, 99.97987, 99.90042, 99.73735, 100.0, 99.96305, 99.93573
2721.1338400000004, 59.97918313683072, 59.98126828725631, 59.978788889627424, 28.175415927995548, 28.19713440688373, 28.18041486914481, 0.999992117673237, 0.9999778074292547, 0.9999888075353489, 7895.845477664044, 7889.021092630908, 7908.520441431605, 192.39630741354677, 53.57962387546695, 35.60163501251145, 7896.641665105228, 7897.759952485342, 7902.293303767085, 282.2465560779424, 281.9543660676426, 282.41620333979597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.3007, 9.17799, 5500.431, 597.7623, 1.841084, 1100.188, 593.3593, 9.262655, 5496.076, 606.2798, 9.066956, 5497.376, 601.7366, 9.14037, 5500.054, 600.152, 1.833065, 1100.066, 100.0, 100.0, 99.92619, 99.9509, 100.0, 100.0
2723.5698, 59.97970082238241, 59.978328086706064, 59.97307339873612, 28.112436421494138, 28.178830043585293, 28.122830936614356, 0.999990705693042, 0.9999826698566576, 0.9999901607259398, 7896.498302993295, 7893.105451092472, 7898.569096900199, 190.13561022660474, 43.56363459222575, 37.80900332757801, 7885.673880339429, 7888.738419063574, 7895.405936566298, 282.4147987460598, 282.0072388474462, 282.47897851848, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2612, 9.178525, 5500.315, 597.6845, 1.840715, 1100.201, 593.3593, 9.262287, 5495.848, 606.3381, 9.067508, 5497.319, 595.5755, 9.231867, 5498.094, 600.0526, 1.833065, 1099.975, 100.0, 100.0, 99.9231, 99.94985, 99.96409, 100.0
2725.9722, 59.9753238111341, 59.974369482522775, 59.97374375215346, 28.128671426353108, 28.18502867955661, 28.14661373988586, 0.9999882076905199, 0.9999844525392536, 0.9999890772984613, 7892.212251841539, 7900.941235114909, 7908.517539116697, 185.92773046381967, 49.08690524648091, 38.824225220138715, 7898.3231940186715, 7899.88157595603, 7903.465696556364, 282.3884284827352, 282.08605146378045, 282.4860192865101, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 592.9919, 9.26758, 5495.642, 603.9297, 1.821559, 1100.039, 599.7652, 9.177797, 5500.078, 611.0956, 8.983665, 5491.84, 591.627, 9.279715, 5494.813, 598.0645, 1.838009, 1100.021, 99.91831, 100.0, 100.0, 99.83562, 99.90428, 99.99714
2728.4296400000003, 59.97002491305684, 59.975960436774066, 59.97282312391568, 28.13318456830393, 28.181173978590856, 28.140937784573147, 0.9999892069813708, 0.999982709134001, 0.9999909611447924, 7897.599971691279, 7899.670175821724, 7903.6254003844215, 187.0669146174896, 43.91276416233222, 33.40942224998673, 7896.854592301245, 7900.226699216208, 7901.380492371603, 282.3519337296153, 282.01447857683917, 282.5373096071515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2809, 9.178347, 5500.205, 600.7974, 1.831137, 1100.263, 593.3398, 9.262655, 5495.9, 606.2798, 9.06714, 5497.273, 595.5183, 9.231684, 5497.981, 593.9292, 1.851011, 1099.453, 100.0, 100.0, 99.92419, 99.94901, 99.9619, 99.92064
2730.8269600000003, 59.9684916038752, 59.96954709816876, 59.971950730422996, 28.11449594594593, 28.172768487622363, 28.145220955889513, 0.999988793624128, 0.9999802660528718, 0.9999901212541441, 7886.198719896658, 7897.719359749742, 7899.761353671983, 186.66464682878768, 46.084097023900284, 31.10887757869841, 7895.653682413685, 7894.584720069611, 7899.485109627706, 282.3857175102678, 281.9477130976162, 282.489907908359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 604.111, 9.093753, 5498.593, 610.1555, 1.800745, 1098.687, 587.0892, 9.343648, 5485.46, 599.9882, 9.166978, 5500.215, 601.7366, 9.14037, 5500.095, 587.428, 1.867858, 1097.328, 99.97302, 99.88583, 99.73424, 100.0, 100.0, 99.74141
2733.2846000000004, 59.96969186889158, 59.9654977272682, 59.966247399514906, 28.126721837564496, 28.159483814366606, 28.123301884925425, 0.9999912353685082, 0.9999839695239038, 0.9999882884666419, 7898.854805610216, 7899.982719256677, 7903.254983396241, 184.95483748045126, 50.62907413793528, 35.28564124354534, 7897.853924287305, 7896.389381306603, 7901.778894701496, 282.34002854829595, 282.059015501879, 282.5912707558674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2612, 9.17799, 5500.321, 603.9686, 1.821559, 1100.225, 593.3593, 9.262471, 5495.965, 606.2604, 9.068059, 5497.259, 595.5374, 9.231867, 5498.102, 593.631, 1.851744, 1099.392, 100.0, 100.0, 99.92714, 99.95171, 99.96305, 99.92947
2735.72224, 59.967801763552266, 59.964714795824925, 59.965439298978104, 28.159206964027472, 28.160615384680405, 28.15300129401352, 0.9999901227787065, 0.9999866026074559, 0.9999887315349791, 7897.530529672394, 7896.902289028526, 7895.506635019488, 182.59621532632673, 38.20317434267008, 33.82562640789024, 7894.52408874108, 7905.07231409043, 7897.1401822551215, 282.4114549289524, 282.0560422900251, 282.4346969732995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2809, 9.178168, 5500.373, 604.027, 1.821743, 1100.207, 593.3593, 9.262655, 5495.965, 600.0076, 9.16661, 5500.327, 595.5565, 9.231684, 5497.98, 593.6707, 1.850828, 1099.406, 100.0, 100.0, 99.92523, 100.0, 99.96187, 99.93797
2738.17592, 59.96876725043131, 59.96698720532707, 59.96566348770976, 28.140549804155736, 28.165377672647324, 28.141757529599904, 0.9999881720773884, 0.9999861072166906, 0.9999903158348116, 7897.487520430004, 7905.654034804634, 7906.646594270801, 180.00665890679875, 43.41538215411401, 38.86367883712819, 7892.998592955671, 7905.162993252537, 7901.379544397986, 282.4498290793783, 282.09885392051723, 282.62690918183523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 592.9722, 9.26758, 5495.469, 597.6067, 1.841084, 1100.267, 599.7264, 9.171171, 5500.079, 594.6093, 9.238869, 5498.186, 591.5889, 9.280445, 5494.901, 596.0167, 1.845334, 1099.56, 99.91841, 100.0, 100.0, 99.96561, 99.90589, 99.96081
2740.5483200000003, 59.97249182858482, 59.97351735750724, 59.971775496675725, 28.120268851942793, 28.1728763510462, 28.137485698056473, 0.9999902647307787, 0.9999861101985943, 0.9999901396245497, 7894.406652015791, 7898.913532813651, 7901.532972979939, 182.85276496015695, 46.80586380443947, 37.439427518730554, 7890.99305815747, 7897.841027517245, 7899.263722466686, 282.4375441925342, 282.100865495876, 282.6054148786468, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.3007, 9.177632, 5500.378, 601.3616, 1.831321, 1100.123, 593.3204, 9.262655, 5495.953, 600.0076, 9.16661, 5500.221, 595.5565, 9.231502, 5498.045, 593.7502, 1.851194, 1099.242, 100.0, 100.0, 99.92619, 100.0, 99.96108, 99.92972
2742.9755600000003, 59.97428264199105, 59.977221156508904, 59.97646621232355, 28.117344411381406, 28.147774791380566, 28.136140679697334, 0.9999934337712012, 0.9999828959568563, 0.9999913029007833, 7895.890171151889, 7898.367086005556, 7892.828136175222, 188.64904610417702, 51.677598797534756, 32.3145772707403, 7900.073998155429, 7888.488757030821, 7904.752099379856, 282.5242438304707, 282.06325920931755, 282.54286851063824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.9873, 9.111242, 5499.11, 591.9257, 1.858398, 1098.857, 587.0892, 9.343464, 5485.401, 605.7555, 9.07284, 5497.506, 601.6985, 9.14037, 5500.116, 587.3882, 1.868041, 1097.222, 99.98655, 99.9048, 99.73531, 99.95325, 100.0, 99.73074
2745.37456, 59.983217947545235, 59.982973935645326, 59.983328133374194, 28.138479074450593, 28.17431442115422, 28.14342195616631, 0.9999909572372544, 0.9999871186993793, 0.999988470992591, 7906.048274401913, 7896.75134428017, 7895.964776077181, 187.44207553505203, 39.509001721770346, 35.6150434251806, 7899.65166786292, 7898.086121315063, 7906.147822171677, 282.5105442636503, 282.1339472810536, 282.58078027521276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.2809, 9.17799, 5500.373, 597.665, 1.841268, 1100.18, 593.3398, 9.262471, 5495.906, 600.0076, 9.166426, 5500.215, 595.5374, 9.231502, 5497.981, 593.8497, 1.851194, 1099.404, 100.0, 100.0, 99.92416, 99.99847, 99.9619, 99.91946
2747.8054800000004, 59.988703521013335, 59.99216895497558, 59.983789939102955, 28.134003134011056, 28.161653958662324, 28.13647906919456, 0.9999892485304904, 0.9999769094272588, 0.9999887542168783, 7894.514555157364, 7901.303164625238, 7891.62268395719, 189.72781613005282, 51.64760518327785, 37.748124738217484, 7891.125324581891, 7897.032305398825, 7899.2952300604575, 282.4704989889688, 282.11381265070435, 282.5494154493303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.5305, 9.079832, 5498.181, 597.6456, 1.841452, 1100.363, 593.301, 9.262655, 5495.848, 606.2798, 9.066956, 5497.311, 595.5374, 9.231684, 5498.102, 587.3485, 1.868041, 1097.276, 99.96742, 100.0, 99.92725, 99.94985, 99.96411, 99.751
2750.2257200000004, 59.99622620410276, 59.993974295239745, 59.99422442716924, 28.13030553436228, 28.149610602758884, 28.137126458108522, 0.9999864669576813, 0.9999819368803785, 0.9999885912094005, 7891.13945945665, 7893.278959189484, 7900.888146207751, 181.3675019630782, 44.747898643383905, 36.351499570607565, 7899.828700510335, 7897.455629622382, 7897.368653386632, 282.41658158782695, 282.0587139779984, 282.58308703385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 0 1), 5500.0, 600.0, 611.8589, 8.970253, 5488.73, 604.1048, 1.821375, 1100.137, 599.7264, 9.170987, 5500.387, 612.2996, 8.965648, 5489.057, 589.9294, 9.300716, 5493.531, 583.6904, 1.875549, 1096.046, 99.79475, 100.0, 100.0, 99.77918, 99.86402, 99.61786
