TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
2903.00136, 59.97181233905493, 59.97265519384631, 59.973553456412475, 23.034653856791675, 23.056011569446625, 23.04317197792514, 0.9999933675223339, 0.9999909536120825, 0.9999914509205814, 6457.402889775214, 6457.599458347767, 6461.685290954976, 140.49738832505, 26.77829833353357, 23.75283636132326, 6463.683056845732, 6457.7274259576125, 6462.253866485511, 282.56597887047974, 282.1526658524154, 282.4254412287402, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.2809, 9.17799, 5500.431, 610.4084, 1.800929, 1098.974, 588.021, 9.332051, 5489.334, 602.3961, 9.130205, 5500.017, 597.7119, 1.838797, 1100.135, 601.0864, 1.829952, 1100.048, 100.0, 99.90529, 99.7859, 99.9989, 100.0, 100.0
2905.37008, 59.975312748999166, 59.977647844328835, 59.978118190716216, 23.057577995091524, 23.074867380968122, 23.04382109552979, 0.9999924855390463, 0.9999918531010681, 0.9999926668299802, 6452.392956887616, 6458.788448478932, 6463.744566080246, 141.94487255700028, 27.601840155270565, 23.728741618985623, 6455.784254229651, 6458.165936943882, 6459.401109613917, 282.46058530050925, 282.2564145720113, 282.488833212001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079654, 5498.233, 603.9881, 1.821375, 1100.166, 593.3204, 9.262839, 5495.959, 606.2216, 9.068243, 5497.533, 594.1068, 1.850485, 1099.513, 599.9731, 1.833615, 1100.117, 99.96647, 100.0, 99.9251, 99.94957, 99.95436, 100.0
2907.7421200000003, 59.98140635853865, 59.98047065760971, 59.977138506291844, 23.02628712316829, 23.069006858451555, 23.02574692351044, 0.9999939482786637, 0.9999938692617827, 0.9999951969187688, 6455.95085707935, 6453.911086357647, 6459.773493656544, 136.84154683079083, 23.692779485915253, 24.032180831131427, 6458.898342234145, 6453.517795536841, 6457.847904116427, 282.5701213934004, 282.11948491386164, 282.5458099875925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.7692, 9.007553, 5491.518, 597.704, 1.8409, 1100.152, 599.6876, 9.171539, 5500.321, 612.0859, 8.965096, 5487.927, 587.9647, 1.867104, 1097.629, 593.6707, 1.851377, 1099.29, 99.87143, 100.0, 100.0, 99.77909, 99.76482, 99.93405
2910.19704, 59.98253920633235, 59.983776764153305, 59.98376037902069, 23.058904806882765, 23.01948583580786, 23.056304944950252, 0.9999931550682891, 0.9999887692837093, 0.9999934201487987, 6459.023179675931, 6453.371742001375, 6459.766526915148, 142.78975581032432, 28.60793988926116, 24.869558418017732, 6464.05417680734, 6461.2685924628295, 6460.533414234507, 282.4652143061501, 282.0534566923158, 282.58053658816607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.233, 604.027, 1.821191, 1100.12, 593.3204, 9.262839, 5495.959, 606.2216, 9.068243, 5497.527, 594.2021, 1.85012, 1099.41, 599.8936, 1.833065, 1100.079, 99.96647, 100.0, 99.92499, 99.95468, 99.95842, 100.0
2912.6019600000004, 59.98186082764724, 59.98401813667641, 59.98018711137415, 23.05069595623187, 23.060133799066943, 23.047894808868183, 0.9999942612347573, 0.999990632231467, 0.9999919981077662, 6458.755461401904, 6459.209356281359, 6464.268000785016, 142.1017803285631, 30.443354309150436, 21.893726495775923, 6456.165224284855, 6461.239979408792, 6458.890373524071, 282.52607668728956, 282.1409737673073, 282.5158124903779, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5699, 9.079654, 5498.296, 597.6845, 1.840531, 1100.039, 593.2816, 9.263023, 5495.95, 606.2021, 9.068243, 5497.533, 594.1449, 1.850485, 1099.35, 593.6111, 1.851011, 1099.26, 99.96762, 100.0, 99.92512, 99.95374, 99.95492, 99.9313
2915.11688, 59.98335294393664, 59.984240734481865, 59.985906592685225, 23.030203728424155, 23.061892909131853, 23.04486149906811, 0.9999943021524945, 0.9999911085072083, 0.9999934789729769, 6452.8119881724415, 6464.389559399279, 6458.041873199498, 139.2499677374949, 26.430751310041387, 25.700509914792974, 6459.541320014714, 6451.940647498353, 6464.023885884795, 282.5202858475366, 282.1024631170098, 282.59160158432616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.3007, 9.177632, 5500.321, 591.2642, 1.85803, 1098.876, 587.0698, 9.34328, 5486.442, 600.7067, 9.146752, 5500.083, 597.5974, 1.841354, 1099.809, 591.4043, 1.857603, 1098.897, 100.0, 99.8796, 99.75209, 100.0, 99.9991, 99.8978
2917.5467200000003, 59.98237050194452, 59.98062519843597, 59.982334126102934, 23.028657713740916, 23.05176406339897, 23.05578067404597, 0.9999916491966455, 0.9999932248237885, 0.9999929446158718, 6453.692364371585, 6460.593305336378, 6456.702728718656, 137.88738736931282, 24.101941575378873, 26.28632927421404, 6462.202787053084, 6459.4265563168265, 6458.399803353112, 282.3862692995631, 282.1392029084572, 282.48658106484913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079475, 5498.285, 594.6105, 1.850846, 1099.315, 593.3204, 9.262839, 5496.016, 606.2216, 9.068243, 5497.415, 594.183, 1.849937, 1099.448, 587.3882, 1.868041, 1097.171, 99.96742, 99.96325, 99.9251, 99.9516, 99.95236, 99.74141
2919.9231200000004, 59.976713021761206, 59.97951947248921, 59.9818436646492, 23.023140939922843, 23.039532913972348, 23.01894073131053, 0.9999931778324923, 0.999992153839389, 0.999992687023231, 6454.1466112388425, 6454.166011598532, 6454.774054448419, 134.63952238287038, 26.10692717460188, 29.199488385637324, 6452.4408819991095, 6458.616412615956, 6460.536223824366, 282.4708263157582, 282.1719290502353, 282.60740316730954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 609.9072, 9.008624, 5492.995, 585.1746, 1.873502, 1096.3, 599.6876, 9.171723, 5500.314, 612.1248, 8.966015, 5487.727, 588.0028, 1.866556, 1097.484, 581.0461, 1.882508, 1094.023, 99.87123, 99.68745, 100.0, 99.78217, 99.76987, 99.4538
2922.3180800000005, 59.97795345298679, 59.97840740946719, 59.97709174389193, 23.031643710506042, 23.03366849213742, 23.039457744407713, 0.9999935672021696, 0.9999924248716401, 0.9999936670811893, 6465.241743245385, 6453.845742034665, 6463.170287826083, 140.30158217651945, 24.31638193111894, 24.625282729898117, 6460.491548366061, 6462.169952701518, 6459.349112264468, 282.55845798925037, 282.08610634671015, 282.53445997251123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5897, 9.079832, 5498.279, 591.2836, 1.858582, 1099.019, 593.3204, 9.262839, 5496.003, 606.2021, 9.068243, 5497.304, 594.2212, 1.850302, 1099.512, 587.2491, 1.868041, 1096.965, 99.96731, 99.89956, 99.92593, 99.9535, 99.95421, 99.75558
2924.71916, 59.9766639957954, 59.979592622041274, 59.979605139067864, 23.025077663430054, 23.06824150847442, 23.03047664942351, 0.9999926299942017, 0.9999938574516294, 0.9999934913433192, 6457.665433093363, 6459.1000763702905, 6457.200475393833, 134.72024167083146, 24.05003827040764, 25.993809635016532, 6458.5445289422505, 6460.141939913656, 6459.416924799729, 282.54740190005936, 282.1266035419742, 282.5108160853673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.175, 591.4004, 1.858767, 1099.068, 593.3398, 9.262655, 5495.958, 606.1827, 9.068794, 5497.409, 594.2212, 1.85012, 1099.372, 587.2292, 1.867858, 1097.175, 99.96656, 99.91388, 99.92295, 99.95149, 99.95223, 99.76058
2927.1439200000004, 59.97455505793443, 59.97486643374237, 59.97758307748207, 23.03808772684698, 23.05723662436166, 23.0470506774543, 0.9999962205425196, 0.9999940509195071, 0.999994542932998, 6459.810741932239, 6457.868577718853, 6459.8800123208985, 139.93898555644228, 25.40139374659384, 22.560732949078158, 6455.837814291765, 6464.303007170775, 6460.385117283846, 282.4645869425916, 282.2778770634208, 282.5483850707635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 599.2809, 9.178168, 5500.373, 597.704, 1.840715, 1100.235, 587.0892, 9.3442, 5485.512, 599.9105, 9.167713, 5500.284, 599.9055, 1.835509, 1100.086, 591.7224, 1.858702, 1098.551, 100.0, 100.0, 99.73518, 100.0, 100.0, 99.86686
2929.5823200000004, 59.97253320219491, 59.969891640269346, 59.97267579039691, 23.04216900095, 23.053039982163078, 23.03866683381547, 0.9999926117598802, 0.999991777741485, 0.9999932377920024, 6467.074875566861, 6451.191209340841, 6459.599453255565, 140.93702918727604, 25.525083694306545, 24.168555160391406, 6454.562370301526, 6461.275896389755, 6458.333880973323, 282.527531866775, 282.16712583134887, 282.6095625813011, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079832, 5498.291, 592.8011, 1.85453, 1099.639, 593.301, 9.263023, 5495.905, 606.2216, 9.068243, 5497.584, 599.257, 1.833501, 1100.102, 593.5515, 1.85156, 1099.412, 99.96742, 99.95805, 99.92606, 99.95065, 100.0, 99.93472
2932.0135200000004, 59.969055532444116, 59.97208239334894, 59.97445909744683, 23.036383973384602, 23.061899365865028, 23.039016084609713, 0.9999932164552173, 0.9999897764811506, 0.9999937980551868, 6462.484248420973, 6462.565194239026, 6463.063144815679, 142.34957969801212, 28.295500733292556, 25.18427239649054, 6460.012313607438, 6464.917831559676, 6463.472681671553, 282.38132040326417, 282.1247468952722, 282.5428778202094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.233, 597.704, 1.840715, 1100.172, 593.3398, 9.262839, 5496.012, 606.2021, 9.068794, 5497.532, 600.4777, 1.83204, 1100.151, 593.8497, 1.851194, 1099.345, 99.96647, 100.0, 99.92508, 99.95372, 100.0, 99.93055
2934.41132, 59.96981989876911, 59.96867271645822, 59.9709396370213, 23.039854605917856, 23.07225250472882, 23.04147331007635, 0.9999925170503594, 0.9999890634341291, 0.9999909674575076, 6400.160508973048, 6353.942025104016, 6298.83678168637, 134.7995294618372, 25.651117694644654, 23.891039964827996, 6129.192085422018, 6075.9368515558135, 6035.246582195402, 282.4329521064597, 282.1485719063872, 282.40232515852784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.5305, 9.079654, 5498.233, 597.5872, 1.840347, 1100.123, 593.3398, 9.263023, 5495.951, 606.241, 9.068059, 5497.481, 600.554, 1.832953, 1100.25, 593.7502, 1.851194, 1099.18, 99.96647, 100.0, 99.92712, 99.95064, 100.0, 99.91979
2936.8701600000004, 59.96721723311137, 59.965881596643314, 59.966823696206234, 22.884252746561977, 22.99936113854301, 23.03789295611968, 0.9999958525844711, 0.9999943282462127, 0.9999943698734364, 6361.0937865634005, 6395.12086216151, 6435.403890526901, 136.37047966881437, 23.60705031853513, 19.508806715745322, 6451.518183848885, 6453.870930104367, 6461.832181289234, 282.51717171024876, 282.0695645299043, 282.5671216875323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.9248, 9.076977, 5498.088, 581.2057, 1.925814, 1038.243, 593.2816, 9.26376, 5496.01, 606.105, 9.068794, 5497.482, 600.1343, 1.833135, 1100.322, 593.9491, 1.851744, 1099.195, 99.96403, 94.38442, 99.92065, 99.95281, 100.0, 99.89378
2939.29512, 59.9653542197311, 59.967271105150445, 59.965258280525866, 21.324456253063826, 21.162711499321794, 20.99197762507385, 0.9999938836627301, 0.9999947002519051, 0.9999915797058013, 5679.96866426288, 5629.7710730499875, 5571.281853907665, 104.88307567098809, 15.54916486417234, 12.635913451610577, 5699.219094699678, 5790.714031635171, 5891.81973393748, 282.5465637249195, 282.05930646685624, 282.55460910435835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.3334, 9.081974, 5498.471, 595.2331, 1.848083, 1099.921, 625.7965, 9.070667, 5498.715, 606.0468, 9.070817, 5497.543, 599.8483, 1.833683, 1100.265, 593.3129, 1.85211, 1098.992, 99.97005, 99.97952, 99.94393, 99.95702, 100.0, 99.90697
2941.73284, 59.96790221200495, 59.96814853016063, 59.96824582986919, 23.060999120865738, 23.057600935649567, 23.049749417596917, 0.9999973726039117, 0.9999965240522874, 0.9999950842807573, 6455.550722633088, 6460.093498049284, 6461.98519038648, 135.70241746885677, 22.124601609711135, 21.17532749691736, 6443.9533361757985, 6445.691076173249, 6435.7928922518095, 282.5660797865671, 282.2128357016755, 282.53213071290287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.2742, 9.084294, 5498.326, 595.2136, 1.848636, 1100.26, 593.1458, 9.266152, 5495.8, 606.0662, 9.071369, 5497.699, 431.3039, 2.011378, 1067.942, 593.2532, 1.853758, 1099.223, 99.97374, 99.97105, 99.92224, 99.95676, 85.42901, 99.92797
2944.188, 59.974014329573194, 59.97169835438684, 59.97109018837725, 23.028317521280616, 23.05828271250879, 23.03240819559784, 0.9999931868082824, 0.9999927600738509, 0.9999910059188509, 6464.486844660612, 6460.497100961904, 6463.3129358036, 140.42063537898184, 25.81797397260698, 21.18025720724063, 6465.720908825475, 6460.939467534458, 6460.84016568734, 282.65640501394495, 282.1254316327922, 282.56014289834724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 605.0179, 9.088042, 5498.738, 594.3381, 1.849004, 1099.791, 592.971, 9.26781, 5495.598, 605.8332, 9.07431, 5497.685, 599.5049, 1.834962, 1100.086, 592.3387, 1.85504, 1098.757, 99.97566, 99.98532, 99.91853, 99.95842, 100.0, 99.88563
2946.58908, 59.9714924996439, 59.97286112451593, 59.97312318087267, 23.036079329538097, 23.048237207128956, 23.022322685457656, 0.999994717611372, 0.9999927095410557, 0.9999935841830517, 6460.021582732584, 6460.908262356004, 6456.490355018372, 141.12195485482334, 27.018061117785464, 25.22161465241993, 6455.996375610342, 6465.889108065861, 6461.474329350595, 282.47984139183467, 282.11507733798084, 282.56629124067996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.089292, 5498.785, 594.7467, 1.849373, 1099.944, 592.9516, 9.26781, 5495.598, 605.8526, 9.074126, 5497.849, 599.6003, 1.834779, 1100.207, 592.3586, 1.855223, 1098.857, 99.9745, 99.98104, 99.91855, 99.95745, 100.0, 99.8947
2949.1146400000002, 59.97283727492169, 59.97145737489824, 59.973807961957256, 23.03455949221057, 23.086203456208413, 23.03342260260032, 0.9999937065370158, 0.9999899211125677, 0.9999932227787631, 6454.529478359594, 6463.041846430213, 6461.106593763156, 140.74876959464655, 25.95879654374096, 25.172140895800112, 6462.543119691139, 6463.62434613236, 6463.799786602808, 282.4748789422748, 282.0251455179993, 282.4590981610456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.732, 594.844, 1.849188, 1099.812, 592.9516, 9.26781, 5495.59, 605.8914, 9.074494, 5497.855, 599.4286, 1.835327, 1100.203, 592.4977, 1.854674, 1099.009, 99.97355, 99.98146, 99.91642, 99.95732, 100.0, 99.90079
2951.56768, 59.97910649631446, 59.975421824368226, 59.97553471784474, 23.016082466443624, 23.070430579789182, 23.033843929670542, 0.9999928820349585, 0.9999924627503365, 0.9999938276153382, 6465.049827297229, 6460.444272102873, 6459.611985439311, 138.3909716919187, 23.838311751090714, 23.05452093508029, 6458.184186358242, 6464.020653126664, 6459.451035846278, 282.50284809495594, 282.1963977361441, 282.4714921254157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.2281, 8.981675, 5489.745, 601.1476, 1.830953, 1100.296, 599.2217, 9.178349, 5500.15, 611.8723, 8.97098, 5488.641, 604.9221, 1.819804, 1100.033, 596.1758, 1.844419, 1099.51, 99.81393, 100.0, 100.0, 99.79232, 100.0, 99.96497
2954.02968, 59.98260789770165, 59.98271682728087, 59.98229724451989, 23.0234397309975, 23.046254728343364, 23.045392069953056, 0.9999944595924745, 0.9999941110832351, 0.9999939706681229, 6454.386925300718, 6456.598749629013, 6458.82816660736, 135.3594451032152, 24.98333314176125, 26.20759168523864, 6464.838412099625, 6463.56517612275, 6461.99560835811, 282.40754820704785, 282.2065044574783, 282.4395291425846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.089112, 5498.791, 594.8635, 1.849004, 1099.687, 592.971, 9.267441, 5495.478, 605.872, 9.074126, 5497.842, 599.6575, 1.834779, 1100.294, 598.7802, 1.837643, 1099.912, 99.97365, 99.97955, 99.91534, 99.95959, 100.0, 100.0
2956.4308800000003, 59.98562329612646, 59.9829799881683, 59.982884641128074, 23.022983826234267, 23.037039912718626, 23.03547264840515, 0.999994318392866, 0.9999920338469974, 0.9999959670369953, 6456.881105308356, 6458.070145431028, 6454.14866604875, 143.2960566676818, 29.786912467830007, 24.403563920527517, 6457.172232656535, 6458.880849643646, 6458.0364018042255, 282.322993288709, 282.1691036121009, 282.41328171125576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 601.627, 9.149077, 5500.396, 589.7272, 1.863372, 1098.038, 586.8369, 9.346777, 5484.81, 599.5222, 9.174333, 5500.111, 593.3819, 1.852676, 1099.286, 605.0826, 1.817683, 1099.754, 100.0, 99.80498, 99.72353, 100.0, 99.92503, 99.97468
2958.92304, 59.98386968586905, 59.98243164339325, 59.98382319661249, 23.04181591107164, 23.042139597916563, 23.03533980173691, 0.9999927153406066, 0.999991739531385, 0.9999919316206435, 6452.406233326622, 6458.98919544532, 6457.463357247396, 139.6378523348244, 23.800489398395257, 25.324533268407777, 6461.862224997541, 6462.15010839178, 6460.738960985219, 282.408612417108, 282.1357182267631, 282.43358593478507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9982, 9.089292, 5498.68, 594.7662, 1.849188, 1099.812, 592.9516, 9.26781, 5495.589, 605.8332, 9.074678, 5497.784, 599.6384, 1.834962, 1100.146, 598.6212, 1.837094, 1100.002, 99.97555, 99.97316, 99.91627, 99.9583, 100.0, 99.9838
2961.3756000000003, 59.98433284330355, 59.98679913724459, 59.98812380489606, 23.057668092269253, 23.04431193776617, 23.055105720528452, 0.9999924848547266, 0.9999903558821229, 0.9999920848396662, 6459.989050107264, 6459.767364890457, 6462.416954958224, 139.6522088589104, 27.81687494243488, 23.61962949802819, 6452.336898545105, 6459.145484174165, 6463.224285205914, 282.33799028142505, 282.1173079914198, 282.55417494226765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.727, 594.7467, 1.849004, 1099.692, 592.971, 9.26781, 5495.589, 605.8526, 9.074126, 5497.9, 593.4773, 1.852311, 1099.149, 598.7404, 1.836911, 1099.897, 99.97545, 99.99387, 99.91747, 99.95745, 99.93038, 99.99073
2963.7792400000003, 59.99286524837589, 59.98913234336135, 59.98968394183161, 23.03647508188654, 23.076162515025718, 23.043046017173054, 0.9999950375952809, 0.9999958646589363, 0.9999950775166958, 6460.894600899521, 6461.071419799118, 6461.060558777059, 136.44169775234604, 18.073164908168565, 23.43150322086285, 6466.205036888215, 6462.910382673785, 6460.042791308367, 282.3421856847936, 282.0923547789483, 282.5035838188869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.2872, 8.981318, 5490.063, 601.2059, 1.8304, 1100.352, 599.2411, 9.178534, 5500.321, 611.8918, 8.969692, 5489.312, 587.8121, 1.865825, 1098.186, 594.8239, 1.847166, 1099.716, 99.81487, 100.0, 100.0, 99.79018, 99.80603, 99.94422
2966.2422, 59.985061889852695, 59.98424826546849, 59.987997375904364, 23.021177907813136, 23.065256462381836, 23.04401497653131, 0.9999922610341073, 0.9999928066377444, 0.9999945878723138, 6456.64666812795, 6461.392207773763, 6461.439750883243, 139.8153218922971, 28.080312284257502, 21.326799079693046, 6462.284559328558, 6455.053974621939, 6465.286646049994, 282.4435841269518, 282.11460691601064, 282.4056657532033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.089292, 5498.791, 594.7272, 1.849557, 1099.953, 592.971, 9.26781, 5495.59, 605.8526, 9.074126, 5497.672, 593.2675, 1.852494, 1099.294, 592.458, 1.855589, 1098.752, 99.97661, 99.99118, 99.91736, 99.96041, 99.93443, 99.90579
2968.66672, 59.988078305062544, 59.98762893171872, 59.9895574226866, 22.9803440575959, 23.05549933215408, 23.019890823392835, 0.9999936132426829, 0.9999936806642467, 0.9999942792742269, 6450.959347183357, 6453.588891862777, 6455.766480434402, 137.4168335692434, 28.220716389107338, 24.019983989169305, 6458.976375190471, 6459.405660465059, 6452.296750569637, 282.40557664877684, 282.096485519584, 282.43746095126534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 601.627, 9.148364, 5500.271, 589.8828, 1.86374, 1098.103, 586.8175, 9.348249, 5484.759, 599.4833, 9.174333, 5500.0, 599.524, 1.834962, 1100.243, 586.1158, 1.871337, 1096.786, 100.0, 99.82617, 99.72246, 99.99859, 100.0, 99.68681
2971.0438400000003, 59.982477753476694, 59.9879668114462, 59.988464042071165, 23.04967583593346, 23.064052567083486, 23.042122964190817, 0.9999918057572306, 0.999991309601812, 0.9999923973022956, 6455.5647736437195, 6461.921599588959, 6462.910731249689, 136.96684380972397, 30.881122523926024, 24.00129186337699, 6458.01085980115, 6455.689519220425, 6462.706668201481, 282.49042954733045, 282.04266699932293, 282.4865705981981, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.089112, 5498.675, 594.9023, 1.849004, 1099.914, 592.9516, 9.267626, 5495.478, 605.8526, 9.07431, 5497.796, 593.42, 1.852676, 1099.245, 592.5375, 1.854857, 1098.865, 99.9746, 99.99075, 99.91641, 99.95852, 99.92925, 99.89546
2973.4378800000004, 59.98833332238906, 59.988016091657876, 59.98679001141579, 23.046414251692344, 23.06881994023123, 23.039344970197806, 0.9999941120399543, 0.9999895567215232, 0.999991148615902, 6452.64142168106, 6464.791938411413, 6466.704422332962, 141.60334062483258, 27.953028167914454, 22.234785359560192, 6458.920594410288, 6461.644811336399, 6459.556036866169, 282.399263386924, 282.0775234091538, 282.4378254260311, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.785, 594.8051, 1.849188, 1099.803, 592.971, 9.26781, 5495.532, 605.872, 9.074494, 5497.79, 599.5621, 1.834779, 1100.207, 592.0803, 1.854857, 1099.022, 99.97764, 100.0, 99.91736, 99.95627, 100.0, 99.90972
2975.86828, 59.983928944518524, 59.98231830183568, 59.984644351581906, 23.013207884579398, 23.048373568839718, 23.042122240905996, 0.999995527607143, 0.9999945947864106, 0.9999942959432003, 6451.62800832304, 6459.280698826951, 6458.203114534493, 134.38377273257618, 25.362151600035304, 21.560885152662195, 6455.819009676748, 6464.599419257951, 6456.5814003119785, 282.3362612741844, 282.0857976316765, 282.501693751102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.3069, 8.981675, 5489.906, 600.9919, 1.830216, 1100.361, 599.2411, 9.178349, 5500.21, 611.8335, 8.971163, 5488.602, 605.914, 1.816699, 1099.676, 597.4283, 1.842587, 1099.772, 99.81792, 100.0, 100.0, 99.79135, 99.98448, 99.99048
2978.35528, 59.97924366036488, 59.97869321363484, 59.97824592252491, 23.019255185765857, 23.094061612916267, 23.0432560853573, 0.9999938667507866, 0.9999925955314672, 0.999996073797865, 6458.923428527778, 6461.522039421483, 6456.53720082693, 137.59671038377678, 32.55654704584549, 22.229711389957288, 6461.9164132442065, 6464.163147024118, 6457.1887416916825, 282.42256230314206, 282.0955421090369, 282.4473919116494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9588, 9.089292, 5498.732, 594.8635, 1.849004, 1099.887, 592.971, 9.267626, 5495.539, 605.872, 9.074494, 5497.737, 599.6957, 1.834779, 1100.15, 598.7603, 1.837277, 1100.061, 99.97555, 99.97803, 99.91641, 99.95937, 100.0, 100.0
2980.7558400000003, 59.97378942579719, 59.97526751237128, 59.973559059783, 23.039978594747712, 23.060418578631275, 23.049651331690995, 0.9999912028627587, 0.9999905139552434, 0.9999930025912247, 6460.1698661517485, 6456.522531160489, 6453.01527954827, 140.9740564457552, 36.03035945141892, 22.568254006914458, 6459.794922905921, 6462.773114317709, 6453.057338351065, 282.44502662642327, 282.06806117935565, 282.34582241059866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.7113, 9.132302, 5500.162, 590.9334, 1.860793, 1098.446, 588.1569, 9.334812, 5485.691, 599.6193, 9.173413, 5500.0, 593.3247, 1.852676, 1099.194, 604.9832, 1.817866, 1099.724, 100.0, 99.87108, 99.73843, 99.99859, 99.92432, 99.9735
2983.1877600000003, 59.972395416652525, 59.97326707461626, 59.9715737216979, 23.039620832801806, 23.036123724029274, 23.057471719617148, 0.9999959050128407, 0.9999915253168754, 0.9999920469649797, 6463.910108291862, 6461.484744821479, 6457.179862402552, 136.39008711975157, 25.591181571364707, 23.23145454813448, 6458.611230707344, 6468.072055142054, 6463.1321569294505, 282.2975658438488, 282.06080253871335, 282.38296765982676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9194, 9.090005, 5498.732, 594.8635, 1.849557, 1099.803, 592.9516, 9.267626, 5495.479, 605.8526, 9.074126, 5497.789, 599.6766, 1.834596, 1100.142, 598.7603, 1.836911, 1099.96, 99.97639, 99.95818, 99.91641, 99.95839, 99.99844, 99.99498
2985.67392, 59.969193900981175, 59.96739928675499, 59.965303563126874, 23.053817721022742, 23.062259394783318, 23.02472494730698, 0.9999914119021251, 0.9999928132497327, 0.9999928146605543, 6459.112286070158, 6461.531938745515, 6466.482775533792, 136.22377354161404, 23.357640003387132, 25.213223344096605, 6463.323776636367, 6464.304268275931, 6457.822451033421, 282.5145232889769, 282.0726532817179, 282.48328143628237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.089112, 5498.68, 594.8829, 1.84882, 1099.82, 592.971, 9.26781, 5495.538, 605.8526, 9.074678, 5497.854, 593.2675, 1.852311, 1099.246, 598.6609, 1.83746, 1100.108, 99.9766, 99.98221, 99.91653, 99.96041, 99.93778, 99.9838
2988.1319200000003, 59.965109496367376, 59.96792905365876, 59.96895279376079, 23.03174319416128, 23.061230134239686, 23.03527209728415, 0.999993463382839, 0.999996966738925, 0.9999958957504425, 6457.254666325988, 6461.927235420041, 6462.129745818693, 134.04216115547615, 16.7564240749075, 16.26261751045365, 6463.581154303699, 6463.477017574297, 6461.548851761205, 282.45492938339464, 281.96877862122017, 282.375833302417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.2675, 8.979891, 5490.104, 601.1476, 1.8304, 1100.283, 599.2411, 9.178534, 5500.156, 611.7947, 8.970428, 5488.335, 587.4115, 1.8682, 1097.833, 594.2672, 1.850096, 1099.59, 99.81318, 100.0, 100.0, 99.79042, 99.771, 99.94972
2990.56716, 59.97131595986154, 59.9666610102104, 59.9655805033082, 23.00789805648971, 23.083986865575334, 23.00376781146504, 0.9999947840591676, 0.9999912420147894, 0.9999911335033403, 6458.71763018773, 6462.600163294683, 6460.460453353402, 134.2163268768686, 17.800480878021972, 21.070226702292985, 6453.241808662135, 6459.718062371844, 6458.876638283314, 282.3840089224618, 282.2039226017815, 282.56058855618954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.08947, 5498.791, 594.9023, 1.849004, 1100.015, 592.9904, 9.267257, 5495.421, 605.8332, 9.074494, 5497.841, 593.153, 1.852859, 1099.331, 592.2592, 1.855406, 1098.96, 99.97661, 99.97999, 99.91736, 99.95937, 99.93778, 99.90972
2992.97476, 59.970779091014954, 59.97283602327569, 59.96791822325971, 22.99674438870239, 23.056363579734832, 23.013515079619417, 0.9999954476101081, 0.9999920767095329, 0.9999941365266769, 6449.548007857221, 6453.688303578232, 6455.7237597973, 138.08645582437498, 23.905524607970847, 24.45955745295123, 6455.290935595742, 6460.176784532338, 6460.455169367913, 282.38116169218875, 282.10424165748424, 282.54844714812026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 602.3367, 9.131231, 5500.371, 590.6027, 1.861898, 1098.128, 587.1669, 9.342543, 5484.93, 599.5804, 9.174333, 5500.058, 599.6193, 1.834779, 1100.154, 585.9171, 1.871521, 1096.55, 100.0, 99.86078, 99.72719, 100.0, 100.0, 99.72515
2995.3696000000004, 59.972186463738, 59.97172226647182, 59.970339291865194, 23.035331194355457, 23.058438216471163, 23.019812659154237, 0.9999944764651817, 0.9999925726800573, 0.9999946066999128, 6454.825800314726, 6463.4449615902795, 6462.284375518015, 141.18853377794215, 22.74721516027421, 20.87526978560436, 6455.333045802278, 6456.828250302058, 6455.07598090896, 282.3950809858979, 282.16527116232896, 282.46419285030066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.8997, 9.088934, 5498.732, 594.6689, 1.849557, 1099.907, 592.971, 9.26781, 5495.596, 605.872, 9.07431, 5497.848, 593.3247, 1.852676, 1099.183, 592.299, 1.85504, 1098.849, 99.9746, 99.97645, 99.91853, 99.95841, 99.92432, 99.90354
2997.7667600000004, 59.97014263333581, 59.97252096261003, 59.970255147157616, 23.028751038483716, 23.080216430483066, 23.030367877146883, 0.9999946125259325, 0.9999940322756334, 0.9999934881619499, 6460.989012135117, 6455.455169037484, 6463.555864660697, 135.4904743271377, 23.97347903514037, 22.355680504465084, 6465.510438752954, 6468.747012321646, 6460.366799686291, 282.2706989145875, 282.11243138523525, 282.4488323816313, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.088934, 5498.727, 594.7078, 1.849004, 1099.815, 592.971, 9.26781, 5495.596, 605.8914, 9.073943, 5497.907, 599.524, 1.834596, 1100.259, 592.3983, 1.855223, 1099.022, 99.9766, 99.98478, 99.91434, 99.95828, 100.0, 99.90396
3000.22944, 59.96977370244562, 59.966743030713126, 59.968214781983846, 23.042215257087495, 23.07207057476952, 23.039722106480923, 0.9999934018512898, 0.9999944694291576, 0.9999947057643714, 6454.454416087112, 6466.341571575509, 6461.095160504219, 133.29692650899597, 22.858945692782072, 22.11489996409273, 6447.624918032368, 6460.957454495209, 6468.584828865532, 282.3127434017761, 281.9425923099636, 282.47509943462956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.2084, 8.981853, 5489.796, 601.0698, 1.830769, 1100.44, 599.2217, 9.178718, 5500.208, 611.8723, 8.969876, 5488.595, 605.8568, 1.815055, 1099.661, 598.144, 1.840939, 1099.89, 99.81782, 100.0, 100.0, 99.79125, 99.96775, 99.98831
3002.6632400000003, 59.974360680355375, 59.969459918972824, 59.969037484205174, 23.047722762283648, 23.074245928248978, 23.030300606344106, 0.9999924658162022, 0.9999895026882706, 0.9999913691398201, 6449.078463788579, 6461.403975832177, 6457.686246363223, 138.16425874185097, 24.075911601702728, 20.495050441070816, 6465.5750420080285, 6458.039634472573, 6456.071977968152, 282.4456046048079, 282.1927425271404, 282.4747611392823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.089112, 5498.795, 594.6884, 1.849188, 1099.795, 592.971, 9.267441, 5495.539, 605.872, 9.07431, 5497.9, 599.5049, 1.834414, 1100.339, 597.9253, 1.839841, 1100.027, 99.9725, 99.97999, 99.91545, 99.95841, 100.0, 99.99481
3005.02932, 59.96866983706367, 59.96744613648432, 59.968004535546456, 23.01616272096669, 23.034916076173026, 23.031533750045508, 0.9999934142142415, 0.9999881080014142, 0.9999936539893363, 6452.586332741818, 6461.668067531218, 6456.394469403308, 139.47675471495813, 29.89158336242008, 22.91665542799774, 6451.502541993465, 6454.849971549321, 6458.8124945760355, 282.4947377533425, 282.0616971020774, 282.47113512907896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.8547, 9.113206, 5499.833, 591.9646, 1.856372, 1098.578, 589.2828, 9.320823, 5487.928, 600.6096, 9.1576, 5500.139, 593.3247, 1.852859, 1099.271, 604.9832, 1.817683, 1099.67, 99.99556, 99.88078, 99.80122, 100.0, 99.93038, 99.96401
3007.5448, 59.97221862179154, 59.972051635023604, 59.97143448610495, 23.01080663022247, 23.065493467304044, 23.04457688067305, 0.9999904199370758, 0.9999904806619603, 0.9999941788363123, 6451.36316775068, 6459.047660485756, 6458.583490938011, 134.13182945361814, 20.50163653902473, 20.813080269088005, 6457.705883014256, 6458.073643770035, 6464.73686542482, 282.3660708113702, 282.0817852975599, 282.4390543987555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.3279, 9.091969, 5498.779, 594.8829, 1.849004, 1099.902, 592.971, 9.267626, 5495.421, 605.8332, 9.074126, 5497.842, 599.4858, 1.834596, 1100.203, 598.7802, 1.837094, 1099.838, 99.97798, 99.98146, 99.91744, 99.95828, 100.0, 99.98389
3009.9759200000003, 59.9697301319797, 59.97236443434246, 59.97250292047706, 23.047495402455684, 23.078447879451573, 23.030510024672978, 0.9999915423929149, 0.9999905935581899, 0.9999912844674592, 6463.437263328925, 6459.045121228176, 6457.488418912393, 136.75797656496297, 23.78473461046468, 23.7865645979864, 6455.992432163626, 6463.053951783637, 6462.424578565082, 282.45618719391, 281.9569105590219, 282.48404939950177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9785, 9.089112, 5498.732, 594.7272, 1.849373, 1100.048, 592.971, 9.26781, 5495.537, 605.8526, 9.07431, 5497.789, 593.3056, 1.853042, 1099.259, 598.6609, 1.837094, 1100.129, 99.97545, 99.99492, 99.91842, 99.9583, 99.93109, 99.9938
3012.37636, 59.973964194213494, 59.972147253950425, 59.97424702524272, 23.036761817315533, 23.05182069896321, 23.051720478372655, 0.9999939031566243, 0.9999951386619322, 0.9999943739027627, 6454.872911556523, 6461.607938874666, 6457.021102618297, 133.9938773163385, 15.60804567671812, 20.838762977476563, 6461.374464267804, 6459.420155137037, 6455.549031901132, 282.4170692414855, 281.9684219808699, 282.3034603967913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 611.2478, 8.980783, 5489.958, 601.0892, 1.830769, 1100.332, 599.2217, 9.178718, 5500.098, 611.8529, 8.970796, 5488.55, 586.9728, 1.869113, 1097.212, 592.617, 1.854674, 1099.361, 99.81603, 100.0, 100.0, 99.79042, 99.74923, 99.91479
3014.8143200000004, 59.9725330974554, 59.97098789659313, 59.96965346161342, 23.037537552192482, 23.07468397684752, 23.049846881256837, 0.999991881895356, 0.9999909502460521, 0.9999923468511331, 6461.307214667911, 6460.624485356733, 6463.357781400055, 137.77157071540273, 25.521947198148155, 22.577303544904908, 6462.974565186891, 6458.936922087369, 6455.740967354294, 282.47266818537634, 282.11396652706577, 282.4195707646626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9588, 9.088934, 5498.895, 594.7272, 1.849188, 1099.799, 592.9516, 9.267441, 5495.478, 605.8332, 9.074126, 5497.9, 593.3819, 1.852494, 1099.194, 594.3865, 1.851011, 1098.977, 99.9746, 99.98594, 99.91638, 99.95638, 99.92925, 99.93114
3017.2401200000004, 59.971783316806686, 59.97225783578058, 59.97005538159394, 23.011755423896236, 23.042428749153988, 23.03081083950623, 0.9999933440236181, 0.99999388721396, 0.9999932981917015, 6452.3055569385615, 6460.9823836360065, 6447.752881432144, 139.87274928524448, 27.62361719554565, 24.437169704159516, 6455.660917072195, 6460.037170212636, 6457.715239627342, 282.38855830858773, 282.08246225356856, 282.40359293223906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.9139, 9.106067, 5499.507, 592.5677, 1.85582, 1098.981, 589.341, 9.320086, 5488.115, 600.6873, 9.156498, 5500.211, 599.6193, 1.834962, 1100.046, 585.9966, 1.871521, 1096.833, 99.98964, 99.906, 99.79935, 100.0, 100.0, 99.69598
3019.72544, 59.9752104954827, 59.9781842301857, 59.9785918319988, 23.050441734473413, 23.046821429505563, 23.034504406807716, 0.9999944475212004, 0.9999944253040886, 0.9999942214465579, 6448.326514979365, 6456.436234092178, 6464.298173039481, 139.9179392515598, 25.531707486857385, 20.970148609644184, 6459.828785633617, 6458.201125403011, 6460.513393255362, 282.50791374975455, 282.04534040530933, 282.44843516524077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 603.835, 9.10107, 5498.924, 594.7662, 1.848636, 1099.882, 592.9516, 9.268178, 5495.531, 605.8526, 9.07431, 5497.907, 593.3247, 1.852676, 1099.057, 592.5375, 1.854674, 1098.811, 99.98621, 99.9879, 99.92068, 99.96055, 99.92532, 99.90405
3022.1910000000003, 59.97684280801182, 59.97675841654764, 59.980880106907684, 23.037081202376193, 23.059717664343555, 23.05015620740288, 0.9999931221183853, 0.9999909727473283, 0.9999934405750688, 6460.76077064414, 6460.928465728929, 6461.89300563544, 138.79337189247417, 30.25155458716199, 24.956867676006368, 6469.349906376935, 6463.453999291982, 6456.743625590291, 282.46970298965897, 282.08648389635056, 282.48251346148004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 0 1 1), 5500.0, 600.0, 604.9588, 9.08947, 5498.628, 594.844, 1.84882, 1099.745, 592.9516, 9.267994, 5495.643, 605.8526, 9.073943, 5497.9, 599.4858, 1.835327, 1100.194, 592.5176, 1.85449, 1099.022, 99.9766, 99.99472, 99.91938, 99.96042, 100.0, 99.90972
