TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3310.7651600000004, 59.98077489358453, 59.976884470009935, 59.97972597131511, 22.560973514397958, 22.821462144529566, 22.90216448060796, 0.9999969789352711, 0.9999938605640556, 0.9999936455109131, 6365.858915320493, 6279.45285457934, 6192.393432221703, 145.00087156714517, 18.221388237170686, -9.001126609956486, 6297.718882146557, 6412.328003212718, 6460.395965072677, 282.3770190124977, 281.9989430370966, 282.5152017334824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.9588, 9.08947, 5498.732, 601.2254, 1.830216, 1100.34, 592.971, 9.265968, 5495.231, 604.5127, 1.818693, 1099.876, 599.1425, 1.834231, 1100.231, 318.6737, 10.00004, 2667.423, 99.97555, 100.0, 99.91382, 99.98731, 100.0, 51.45145
3313.18724, 59.97777196061259, 59.97427854994662, 59.97562008654357, 22.904394058085774, 22.903713516775465, 22.85170947785672, 0.9999952990938951, 0.9999939242965538, 0.9999953742826064, 6384.718052601746, 6376.566483515722, 6370.354858070472, 147.55119860799687, 21.794972442535823, 12.176381414712068, 6292.473162598728, 6282.756170594793, 6268.479677329294, 282.4308769817481, 282.1224353622587, 282.3565499001482, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.7419, 9.091254, 5498.836, 600.6612, 1.832427, 1100.378, 592.9322, 9.26781, 5495.426, 604.5904, 1.820164, 1100.054, 597.2159, 1.841719, 1099.921, 593.1737, 9.264628, 5495.541, 99.97744, 100.0, 99.91426, 100.0, 100.0, 99.91656
3315.5949600000004, 59.978741520084895, 59.97325499362921, 59.97458241566128, 23.016689604044135, 23.092603812024443, 23.05120239384595, 0.999993868272051, 0.9999926311953278, 0.9999929694931236, 6460.40182317365, 6459.595746233403, 6463.006859366444, 150.61224891040956, 23.88847561012153, 18.30079763845788, 6460.546529621945, 6460.671449809595, 6465.359428096796, 282.3475663941031, 282.0628749087137, 282.4978195492393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.5645, 9.093575, 5499.098, 600.7195, 1.832427, 1100.467, 370.8022, 10.0006, 3109.857, 603.969, 1.822186, 1100.075, 596.7391, 1.842632, 1099.656, 592.9948, 9.266459, 5495.637, 99.9822, 100.0, 56.54206, 100.0, 99.99669, 99.91927
3318.0871600000005, 59.97558060615726, 59.97914904806785, 59.976753152666845, 19.829169113572032, 20.236350882881638, 20.55274127121603, 0.9999994247059869, 0.9999985276854857, 0.9999999655734306, 6122.414070676965, 6223.723964880997, 6291.940111502224, 143.6860580060452, 24.14604266678043, 15.591340181903888, 6454.389856027793, 6454.898316794961, 6405.107655021006, 282.43485255202444, 282.0186451565223, 282.37129552787195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4659, 9.097501, 5499.087, 598.5795, 1.838321, 1100.434, 592.971, 9.26781, 5495.538, 603.9496, 1.822186, 1100.152, 597.1015, 1.842084, 1099.805, 593.1538, 9.264628, 5495.427, 99.98369, 100.0, 99.91853, 100.0, 99.99675, 99.91546
3320.4844000000003, 59.97352471817652, 59.97562534393594, 59.97557145403082, 23.059226127404497, 23.097475625023325, 23.082013687473136, 0.9999954267140062, 0.9999961578517783, 0.9999925127757336, 6462.869734641874, 6465.496436750639, 6456.213553316076, 147.0507843715052, 22.664803650310205, 16.501027457304076, 6465.010582478822, 6460.241064167818, 6459.645171304129, 282.2518253548257, 282.02123055664106, 282.47479528155014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4265, 9.098036, 5499.123, 598.4627, 1.838137, 1100.221, 592.971, 9.267257, 5495.538, 603.5418, 1.82237, 1100.186, 597.0824, 1.841536, 1099.94, 593.1339, 9.264445, 5495.547, 99.98264, 100.0, 99.91747, 100.0, 99.99312, 99.91766
3322.87548, 59.97968436336051, 59.98290510392036, 59.98098864607824, 23.01499551402185, 23.044293383901163, 23.014931978015287, 0.9999939454968811, 0.999992118305082, 0.999994742920105, 6447.799905657786, 6448.555713969767, 6453.2694345192385, 148.58855107989484, 28.166371697387603, 19.720513558699395, 6443.5543552094105, 6456.663033657855, 6452.213714506763, 282.4010327194833, 281.9832511719238, 282.4201293701421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 598.236, 9.193695, 5499.99, 604.5523, 1.819717, 1100.127, 586.6622, 9.348802, 5484.685, 597.3861, 1.841308, 1099.939, 590.9022, 1.859616, 1098.594, 586.8912, 9.346116, 5484.922, 99.99757, 100.0, 99.71716, 100.0, 99.87076, 99.72445
3325.2774000000004, 59.978108368129554, 59.97887415970278, 59.983782013011734, 23.063416414230485, 23.092391516432258, 23.05161346745078, 0.9999943419179973, 0.9999956417975081, 0.9999958240774233, 6463.067107277977, 6465.812782136668, 6457.859192132765, 149.65508376525668, 22.735010572118654, 21.588250567899195, 6463.511686477732, 6462.167031367961, 6459.382247274997, 282.4662779887572, 282.03022723131363, 282.36224049671046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4265, 9.098214, 5499.174, 598.3849, 1.838874, 1100.411, 592.971, 9.267441, 5495.427, 603.5612, 1.822738, 1100.075, 597.1205, 1.842084, 1099.999, 593.1737, 9.264812, 5495.482, 99.98379, 100.0, 99.91855, 100.0, 99.99847, 99.91645
3327.6762400000002, 59.979178431104955, 59.97804212177309, 59.97799563092037, 23.042522166657122, 23.092190010762543, 23.069089346879284, 0.9999965563794173, 0.9999962244301059, 0.9999944150369534, 6461.866834748205, 6460.534225226154, 6469.50845039096, 151.42625384442908, 24.75605800152084, 16.333890108292508, 6458.028745821335, 6461.502256851429, 6460.769689444484, 282.3529934217119, 282.03211556087825, 282.4544417001403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.098214, 5499.123, 598.2487, 1.838689, 1100.361, 592.9516, 9.268178, 5495.59, 603.6, 1.821819, 1100.08, 597.1205, 1.841901, 1099.88, 593.1339, 9.264445, 5496.476, 99.98264, 100.0, 99.91543, 100.0, 100.0, 99.92883
3330.1150000000002, 59.98073771891286, 59.981978094083466, 59.979797958410806, 23.025834695373295, 23.07118614537127, 23.066228413279877, 0.9999952077778078, 0.9999927296926033, 0.9999934068532593, 6459.644989395408, 6467.7417307144715, 6466.733087485857, 151.18859451211154, 22.856848948204515, 24.589043364887857, 6457.578054505873, 6464.862733344353, 6466.407858977377, 282.49466755885373, 282.00501458041634, 282.4496356157494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.8338, 8.990599, 5491.024, 592.0424, 1.856372, 1099.15, 599.144, 9.184056, 5499.821, 608.1052, 1.808764, 1099.466, 600.1916, 1.834049, 1100.225, 595.4998, 9.240823, 5496.152, 99.83541, 99.92226, 99.99535, 99.93667, 100.0, 99.94378
3332.5715600000003, 59.99256960563231, 59.98786279930642, 59.98381491835877, 23.063076464326716, 23.06878436343606, 23.05426725583357, 0.9999953919794299, 0.999993169452849, 0.9999936523220743, 6461.816771467154, 6459.840259110526, 6460.055377615683, 152.08641503032112, 21.391604198618552, 23.614938581038132, 6463.550311039442, 6464.226046773301, 6459.105943211174, 282.4750848592176, 282.0484315620976, 282.48949249103697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.09875, 5499.186, 598.3265, 1.838689, 1100.308, 592.971, 9.267441, 5495.589, 603.5223, 1.822738, 1100.124, 597.0824, 1.841901, 1099.959, 593.1538, 9.265178, 5495.428, 99.98379, 100.0, 99.91642, 100.0, 99.99491, 99.91425
3335.0263200000004, 59.99033088212733, 59.9916136683511, 59.99279111666823, 23.008328413198395, 23.059863788000715, 23.019997803364962, 0.9999946751425457, 0.9999919187454851, 0.9999953628289336, 6450.705762834303, 6457.393584269213, 6453.831977447904, 148.34023773171907, 26.10896779154973, 20.3274093444968, 6449.470995837669, 6456.112944274926, 6450.677562968331, 282.54073763603526, 282.13930018402795, 282.44239677802614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 598.8472, 9.190304, 5500.007, 604.7858, 1.819533, 1100.14, 586.6622, 9.349538, 5484.685, 597.3861, 1.841676, 1100.035, 590.8259, 1.859251, 1098.43, 586.8316, 9.346482, 5484.861, 99.99872, 100.0, 99.71895, 100.0, 99.87105, 99.72226
3337.40756, 59.99563686691118, 59.998899768586256, 59.99667173803729, 23.04035041535488, 23.06884696266867, 23.050176628674627, 0.999996288984035, 0.9999966763135778, 0.9999978685669527, 6453.450657107204, 6469.138034510463, 6455.062803225264, 144.80397912110016, 22.38188332732352, 19.61617778664663, 6464.718138918729, 6464.637984318508, 6457.79014305018, 282.49535698894107, 282.14389212827655, 282.4281133318894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.098214, 5499.186, 598.4044, 1.838321, 1100.067, 592.9516, 9.26781, 5495.532, 603.8137, 1.821819, 1100.128, 597.1778, 1.841536, 1099.711, 593.1339, 9.264995, 5495.481, 99.98064, 100.0, 99.91736, 100.0, 99.99462, 99.91654
3339.79892, 59.99541203034019, 59.99388995374527, 59.99698684803841, 23.051639171958428, 23.078051848681422, 23.074421376931653, 0.9999949941324324, 0.999994506843005, 0.9999964316773615, 6461.193876679864, 6466.105903870432, 6465.2373200441325, 143.31366906105814, 23.8310242074931, 23.91176738597369, 6463.521544154309, 6458.456943646802, 6463.630897722086, 282.4773180504406, 282.1023971636968, 282.45425115180296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4265, 9.097857, 5499.186, 598.2682, 1.838689, 1100.249, 592.9904, 9.26781, 5495.598, 603.7554, 1.822186, 1100.167, 597.0252, 1.841901, 1099.74, 593.1538, 9.264995, 5495.488, 99.98074, 100.0, 99.91736, 100.0, 99.99213, 99.91656
3342.2545200000004, 59.99592221368291, 59.998101602267205, 59.996779226557386, 23.01389343134351, 23.099293128964813, 23.054285582316325, 0.99999378997675, 0.9999960338516292, 0.9999935850637983, 6457.249557229797, 6469.114080327177, 6465.6249480677, 145.41688842590975, 22.205319421900185, 23.55804137924906, 6456.487978882515, 6464.6078322233425, 6463.546826894361, 282.4944692108263, 282.06802056922277, 282.51919543724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.7747, 8.989706, 5490.903, 591.9062, 1.856556, 1099.05, 599.2411, 9.178718, 5500.175, 608.843, 1.804903, 1099.31, 601.2216, 1.830396, 1100.096, 595.9372, 9.23185, 5497.303, 99.8332, 99.90357, 100.0, 99.93586, 99.98877, 99.94956
3344.6621200000004, 59.995749499949014, 59.99823786194327, 59.997096641830154, 23.034920403897022, 23.088688098361516, 23.059825984975415, 0.9999983083115578, 0.9999954904443933, 0.9999958844519433, 6463.550086385661, 6461.705330745117, 6461.726960054316, 141.59653222586735, 20.593322220934624, 23.548912723936837, 6460.99727816481, 6466.178856365187, 6465.164467189705, 282.51013095273913, 282.1180623379959, 282.4359473936859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.098393, 5499.075, 598.2876, 1.838689, 1100.1, 592.9516, 9.26781, 5495.531, 603.5223, 1.822922, 1100.172, 597.0824, 1.842084, 1099.873, 599.3965, 9.175632, 5500.034, 99.98399, 100.0, 99.91747, 100.0, 99.98707, 99.99802
3347.08676, 59.99783420415863, 59.995724437858584, 59.99674494279891, 23.01797609608285, 23.066363161201835, 23.0258683837356, 0.9999976686388228, 0.9999897996950674, 0.9999963623116952, 6450.80172594682, 6460.948295905088, 6457.419323203858, 148.0770038869648, 32.88953182205978, 14.436894983591628, 6459.471729064817, 6462.176365857372, 6456.901176253006, 282.4251876605119, 282.16964836621446, 282.40660690254674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 600.4835, 9.169245, 5500.297, 604.027, 1.820085, 1099.912, 586.701, 9.348618, 5484.685, 597.4055, 1.841492, 1100.084, 590.7496, 1.858703, 1098.581, 605.7585, 9.075648, 5497.795, 100.0, 100.0, 99.72134, 100.0, 99.86962, 99.95839
3349.4859600000004, 59.9965404496964, 59.99550813519606, 59.99582787079924, 23.047582578101665, 23.079279783740144, 23.052231679125157, 0.999996267660076, 0.9999957667163372, 0.9999948907344506, 6464.583205420887, 6464.82879422383, 6460.5519360983735, 145.7323126707745, 22.12678984641161, 22.42096800495483, 6467.266255270856, 6459.211644267412, 6465.921410199717, 282.466581840816, 282.06703797465525, 282.53725864399416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.098214, 5499.186, 598.1709, 1.838505, 1100.154, 592.971, 9.267626, 5495.539, 603.6971, 1.822922, 1100.138, 597.1396, 1.842267, 1099.768, 599.3965, 9.175815, 5500.034, 99.98369, 100.0, 99.91749, 100.0, 99.97753, 99.9991
3351.89548, 59.99497003721004, 59.99389288261582, 59.99282565997175, 23.08350229671724, 23.074937191710593, 23.06495654377813, 0.9999944197688438, 0.9999940309273553, 0.9999966168488021, 6463.835860838781, 6463.9891845224665, 6453.494705315254, 146.78299548391078, 21.699709580374474, 21.932281427549583, 6459.639247830146, 6462.507332325845, 6461.311558066425, 282.5478478627859, 282.0864183671825, 282.3849795605694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.097857, 5499.127, 604.4355, 1.819717, 1099.95, 592.971, 9.267626, 5495.419, 603.6583, 1.82237, 1100.094, 597.0252, 1.841719, 1099.773, 599.3965, 9.175998, 5499.967, 99.98379, 99.99627, 99.91853, 100.0, 99.97795, 99.998
3354.3508800000004, 59.99182523463217, 59.9875765569063, 59.99303518543155, 23.046674655795144, 23.041003502492295, 23.055114293866275, 0.9999942594561521, 0.9999921336025233, 0.9999937073288669, 6462.360558092178, 6460.9429942743245, 6460.879217293663, 142.7829986220845, 25.558571913255037, 24.051593370438013, 6466.481293698072, 6457.678257796747, 6463.744715075428, 282.4588184554166, 282.0721438910665, 282.44358452580235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.8141, 8.988993, 5490.857, 610.7975, 1.798166, 1098.443, 599.2411, 9.178349, 5500.074, 609.7169, 1.803984, 1099.056, 601.9465, 1.8293, 1099.875, 596.0167, 9.225074, 5498.899, 99.83226, 99.83489, 100.0, 99.91276, 100.0, 99.97859
3356.7446000000004, 59.98938297846714, 59.99095930164461, 59.98897250877432, 23.061440032543242, 23.072455777534543, 23.057394655808324, 0.9999939035661859, 0.999994164423766, 0.9999952481760105, 6461.481465283496, 6462.259310414976, 6467.750443530557, 143.13457968834473, 25.00998193948317, 20.15177338073957, 6459.507570706021, 6462.0037357533465, 6457.732003451611, 282.5268539360541, 282.0242108087392, 282.46521329960433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4265, 9.09875, 5499.186, 604.4745, 1.818796, 1100.239, 592.9516, 9.26781, 5495.583, 603.6, 1.82237, 1100.134, 597.2731, 1.841354, 1099.724, 593.1737, 9.264628, 5495.596, 99.98379, 99.99447, 99.91653, 100.0, 99.99412, 99.91852
3359.2076, 59.98411062084568, 59.98585266646779, 59.98245822311875, 23.030815069130465, 23.02455564841983, 23.01218936601954, 0.9999939444769228, 0.9999932252281312, 0.9999941068894954, 6454.36718068864, 6452.24059808044, 6452.948108104848, 144.4364783557562, 23.738424703457213, 20.77923848666842, 6454.095391401259, 6451.118746148619, 6456.266571136589, 282.3648579987441, 282.049306752197, 282.48719004792923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 600.8975, 9.153361, 5500.324, 599.9997, 1.83519, 1100.187, 586.8757, 9.347881, 5484.521, 597.4249, 1.841492, 1099.958, 590.6733, 1.859799, 1098.742, 586.8316, 9.346116, 5484.909, 100.0, 100.0, 99.71716, 99.99481, 99.85426, 99.72421
3361.7068400000003, 59.978961815861126, 59.9814277283399, 59.98109384251745, 23.04063760518974, 23.08390500227453, 23.066930873922406, 0.9999951109024241, 0.9999924991703958, 0.9999939982699487, 6457.747086173107, 6460.276291348082, 6468.878910882211, 139.73495231704692, 23.625473496578024, 18.423620970759202, 6459.5961975695145, 6458.396091722104, 6463.423086539753, 282.27840821296803, 282.0399938628068, 282.3293107736391, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4462, 9.098393, 5499.18, 604.6301, 1.819349, 1100.197, 592.9516, 9.267441, 5495.478, 603.6194, 1.82237, 1100.017, 597.0634, 1.841719, 1099.984, 593.1339, 9.264995, 5495.361, 99.98168, 100.0, 99.91747, 100.0, 99.99142, 99.91632
3364.10008, 59.97743332749983, 59.97869721236309, 59.974786632203966, 23.04400674946177, 23.075294517501767, 23.06375646512196, 0.9999954277144958, 0.9999932895952713, 0.9999964893289688, 6466.329075487465, 6465.6995970271255, 6465.015294922345, 144.20209144781143, 21.710153482738406, 19.994189660664233, 6466.564944369203, 6466.246550807158, 6465.847763716829, 282.354126125783, 282.01240347662804, 282.4659104614399, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.097857, 5499.076, 598.4044, 1.838874, 1100.336, 592.9516, 9.267994, 5495.544, 603.8525, 1.821819, 1100.172, 597.0061, 1.842449, 1100.074, 593.1141, 9.265178, 5495.42, 99.98179, 100.0, 99.91543, 100.0, 100.0, 99.91533
3366.58588, 59.96732720824972, 59.9619755152862, 59.96637069911296, 23.052490583714537, 23.064811098643332, 23.06174178447172, 0.9999935780153761, 0.999994652213259, 0.9999929719407552, 6467.063249606514, 6465.930543493456, 6461.450040651361, 140.3506214582402, 23.90267402010204, 24.133799158471447, 6460.4315083384545, 6459.165410778267, 6459.480917923969, 282.52473667174024, 282.13721595640175, 282.43439843360846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.8338, 8.988278, 5490.666, 591.984, 1.857109, 1099.177, 599.2217, 9.178534, 5500.141, 609.3674, 1.803248, 1099.237, 601.8702, 1.829665, 1100.429, 596.5535, 9.225257, 5497.854, 99.83067, 99.91435, 100.0, 99.90744, 100.0, 99.96443
3369.0242000000003, 59.95876955814773, 59.96542870554922, 59.96816991109169, 23.042855922566957, 23.065730834999993, 23.044605025138658, 0.9999953222430833, 0.9999947225641165, 0.9999940933035594, 6463.6905781235455, 6459.038495133079, 6463.423071559854, 138.46804776734825, 17.80878099585607, 16.6522813445838, 6469.606879601717, 6463.490140355604, 6463.219722904745, 282.49389619689504, 282.18088827276654, 282.50988019485783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.098393, 5499.186, 598.4627, 1.838137, 1100.382, 592.971, 9.26781, 5495.537, 603.8137, 1.822002, 1100.205, 597.4067, 1.842084, 1099.937, 599.3965, 9.175998, 5500.093, 99.98274, 100.0, 99.91744, 100.0, 99.99284, 100.0
3371.6268400000004, 59.962400752728016, 59.96674191006106, 59.96357018084836, 23.02569770329132, 23.062992481874748, 23.06221873656556, 0.9999985653637801, 0.9999907909249742, 0.9999969841994265, 6458.278828532513, 6460.505834607378, 6454.785763089182, 146.13686618872862, 27.733920791957416, 12.556046958046409, 6458.065971760067, 6456.976655410568, 6465.320965376077, 282.3961754213684, 282.1537910205981, 282.54778227923856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 598.9064, 9.190304, 5499.955, 604.6496, 1.81898, 1099.925, 586.6622, 9.348802, 5484.58, 597.4055, 1.84186, 1100.128, 590.9976, 1.858886, 1098.685, 605.7983, 9.075831, 5497.79, 99.99849, 100.0, 99.71823, 100.0, 99.87902, 99.95937
3373.9964400000003, 59.96337413606302, 59.95927210396926, 59.962608831362836, 23.02138616878819, 23.076262222045376, 23.048397364687155, 0.9999968602055522, 0.9999945858099699, 0.9999951816578188, 6474.459059490003, 6459.620595702745, 6462.75798705919, 146.55283118783723, 22.30951751408793, 20.573188063873204, 6463.12084370948, 6464.489983543062, 6467.308875376044, 282.6357639094427, 282.11053267531656, 282.2450043457497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.098393, 5499.186, 598.3849, 1.838874, 1100.324, 592.971, 9.26781, 5495.59, 603.7943, 1.822002, 1100.099, 597.1968, 1.841901, 1099.944, 599.3568, 9.175815, 5499.859, 99.98169, 100.0, 99.91641, 100.0, 99.99633, 99.99603
3376.46192, 59.967115895201836, 59.965343335360586, 59.958924572388234, 23.03555811024811, 23.07229479338461, 23.060119616669073, 0.9999952463373034, 0.9999932557606116, 0.9999972636949823, 6466.6759245736475, 6464.512455506086, 6460.120901912327, 140.483006170713, 23.836536435795097, 24.269793338931322, 6465.796851127862, 6467.73046537498, 6466.403915257927, 282.3929814987713, 282.1004682649244, 282.54860526526926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3673, 9.098214, 5499.127, 598.3265, 1.838874, 1100.277, 592.9322, 9.267257, 5495.472, 603.7943, 1.822002, 1100.181, 597.1587, 1.841901, 1100.029, 599.3965, 9.175998, 5499.771, 99.98369, 100.0, 99.91555, 100.0, 100.0, 99.9967
3378.88412, 59.9625213609552, 59.962047714765426, 59.9623172273349, 23.042650222476375, 23.07259414977919, 23.070698123811596, 0.9999960682798227, 0.9999900586158632, 0.9999956729554665, 6455.456207598335, 6469.336913056736, 6458.834874800726, 143.6609528357767, 18.680615485614567, 23.25519423072683, 6460.009964369702, 6464.378921573273, 6465.370111645448, 282.5625759420818, 282.1846167711753, 282.48634568696014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.8338, 8.988814, 5490.816, 591.9257, 1.856741, 1098.959, 599.1829, 9.17927, 5499.948, 608.8625, 1.806926, 1099.401, 600.9355, 1.83204, 1100.346, 596.9511, 9.211523, 5499.594, 99.83161, 99.92311, 99.99799, 99.94412, 99.99743, 99.98459
3381.315, 59.963105147344855, 59.964604213134635, 59.962460482550455, 23.023754667054344, 23.108575153001585, 23.046751620277607, 0.9999956678991808, 0.9999935713731282, 0.999994974651862, 6457.927774118831, 6457.142344022368, 6460.324513323059, 141.83181413010783, 23.537955811483243, 19.18481451225034, 6459.32504867188, 6466.224936777452, 6459.662909320125, 282.32094378001904, 282.04530673092677, 282.5098404773968, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.098393, 5499.186, 598.3654, 1.838689, 1100.253, 592.9516, 9.26781, 5495.59, 603.6971, 1.822738, 1100.031, 597.1205, 1.842084, 1099.989, 593.1538, 9.264995, 5495.361, 99.98379, 100.0, 99.91638, 100.0, 99.98522, 99.9173
3383.75592, 59.96672117060779, 59.97050706144776, 59.96844270420279, 23.01881552219873, 23.047728577461843, 23.024003271298895, 0.9999940113162264, 0.9999909619347505, 0.9999949098538996, 6449.256167818075, 6456.75029317697, 6461.063371262632, 143.79764754078997, 27.930123723754605, 16.235042044600902, 6450.48580522787, 6446.72148349789, 6453.555349433863, 282.4988909547692, 282.1945009978963, 282.50511252157236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 598.9655, 9.18263, 5499.949, 604.6496, 1.819901, 1100.153, 586.6622, 9.348802, 5484.625, 597.2502, 1.842044, 1100.094, 590.8259, 1.859434, 1098.694, 586.8117, 9.346482, 5484.742, 99.99775, 100.0, 99.72025, 99.99966, 99.87624, 99.72106
3386.2138000000004, 59.97122702715177, 59.97340639372553, 59.969608811053135, 23.039795564105233, 23.069634760931834, 23.062196138607366, 0.9999954196121276, 0.9999946355282593, 0.9999960425516211, 6458.047814339603, 6458.309231499922, 6467.536719448374, 137.4089712295431, 22.28847800541132, 20.269379887684863, 6460.070313431034, 6468.615901044815, 6448.997543769714, 282.58139948678644, 282.1969507288718, 282.4309709279254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.097857, 5499.232, 598.2487, 1.838505, 1100.257, 592.9516, 9.267626, 5495.589, 603.736, 1.822922, 1100.195, 597.1205, 1.842267, 1099.88, 593.1141, 9.265178, 5495.361, 99.98074, 100.0, 99.91534, 100.0, 99.98764, 99.91742
3388.67032, 59.97847194743823, 59.97953135500959, 59.97820201576398, 23.041701746066224, 23.060641180410865, 23.060074162785405, 0.9999937407105203, 0.9999949097743118, 0.9999945763261205, 6458.947562739995, 6462.983312364027, 6460.559537388463, 140.14163017395026, 25.9735629888562, 16.69539677503235, 6466.874276444606, 6460.461478205736, 6459.235212040406, 282.576406098723, 282.10571939766805, 282.50619845426246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4265, 9.098214, 5499.191, 598.3654, 1.838321, 1100.109, 592.9516, 9.267626, 5495.589, 603.6, 1.82237, 1100.118, 597.1205, 1.842084, 1099.872, 593.1141, 9.265178, 5496.313, 99.98379, 100.0, 99.91534, 100.0, 99.98806, 99.92378
3391.06824, 59.97882697615644, 59.984626730919594, 59.983373902625466, 23.036746786707685, 23.088813205670895, 23.050523354198408, 0.9999914227031576, 0.9999922378530955, 0.9999947684031193, 6461.048633302922, 6459.188714769778, 6458.1642032919435, 142.476386428809, 25.89360485754014, 21.90181796695333, 6455.741159877949, 6458.3405790097595, 6467.186904040727, 282.4741879271153, 282.0895583746854, 282.54830556122465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.7944, 8.989171, 5490.759, 592.1786, 1.856741, 1099.108, 599.2217, 9.182032, 5499.853, 608.7848, 1.806926, 1099.227, 600.9927, 1.830396, 1100.12, 596.0963, 9.230568, 5497.072, 99.83152, 99.91746, 100.0, 99.92835, 100.0, 99.95327
3393.4724800000004, 59.98846038866224, 59.98823929272041, 59.98755010654603, 23.01285516864271, 23.086901854569977, 23.067347545902855, 0.9999929568343457, 0.9999961547567425, 0.9999929161267137, 6461.898651184642, 6467.203327915149, 6460.870478445348, 142.10883092239385, 24.313830703386884, 11.643449142119152, 6463.084056798813, 6459.859517662607, 6458.608519909356, 282.5010960945876, 282.18587539686786, 282.5376915409934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.097501, 5499.122, 598.4044, 1.838321, 1100.051, 592.971, 9.267626, 5495.479, 603.6194, 1.82237, 1100.119, 597.0634, 1.841719, 1099.728, 599.3369, 9.176364, 5499.854, 99.98294, 100.0, 99.91747, 100.0, 99.9858, 100.0
3395.8736400000003, 59.986055639311914, 59.99329420574839, 59.99072783241428, 23.011482444771158, 23.047410594648923, 23.0296727590933, 0.9999980732915693, 0.9999879569154165, 0.999998534180059, 6447.271456228429, 6460.748660543267, 6452.643280238521, 145.65567005767366, 31.77367073443702, 15.445105680886627, 6459.615747161779, 6458.657251397612, 6454.370912295692, 282.441568680454, 282.2201808749131, 282.5463699794501, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 600.0498, 9.172636, 5500.102, 604.2021, 1.820454, 1099.966, 586.6816, 9.348802, 5484.568, 597.4249, 1.841124, 1099.972, 590.9404, 1.859068, 1098.486, 605.7386, 9.075282, 5497.782, 100.0, 100.0, 99.71802, 100.0, 99.86094, 99.95742
3398.3622800000003, 59.99105660198339, 59.99152913844894, 59.98967378296626, 23.052195933104937, 23.07179588790542, 23.0684099495992, 0.9999955423963219, 0.999994803155332, 0.9999972913861765, 6462.875734566116, 6462.089354060763, 6463.244895660845, 145.2107991149078, 24.46719139644165, 17.837574202891687, 6462.902440546535, 6463.729235524733, 6464.977294039403, 282.49467216379503, 282.0942291212593, 282.5031267664047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4265, 9.098036, 5499.128, 598.3654, 1.838874, 1100.207, 592.9904, 9.26781, 5495.65, 603.5806, 1.82237, 1100.008, 597.0443, 1.841901, 1099.756, 599.3766, 9.176181, 5500.08, 99.98474, 100.0, 99.91951, 99.99932, 100.0, 99.99595
3400.7651600000004, 59.99019183726874, 59.99035077449702, 59.98989375777153, 23.05037971191938, 23.080459401036105, 23.059278222779646, 0.9999957948877768, 0.9999934585855373, 0.9999952800323361, 6464.594271109444, 6458.588755667031, 6468.608331905116, 144.52011272786922, 22.075453592669874, 21.141111127217727, 6461.852753295255, 6465.71651067778, 6464.525705983862, 282.43241413760126, 282.1952019651093, 282.6216654393114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.098572, 5499.18, 604.7468, 1.819349, 1100.119, 592.9516, 9.267626, 5495.427, 603.8331, 1.822186, 1100.027, 597.0824, 1.841901, 1099.824, 599.3568, 9.176181, 5499.961, 99.98463, 100.0, 99.91747, 100.0, 100.0, 99.99591
3403.18528, 59.983757292238664, 59.99044612402141, 59.992411519998335, 23.05352881140642, 23.09599678909354, 23.046963728313663, 0.9999954575797096, 0.9999947583945232, 0.9999956417518132, 6466.346371857211, 6467.373836865001, 6467.561126192046, 140.09509932566561, 22.006665587138286, 17.546326062126923, 6464.46178752344, 6466.436965673256, 6460.639090632406, 282.4253610672812, 282.15123771155686, 282.5260026809666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.7155, 8.989528, 5490.805, 610.8948, 1.798534, 1098.571, 599.2217, 9.178349, 5500.204, 609.4062, 1.802881, 1099.098, 602.08, 1.8293, 1100.128, 595.7781, 9.219214, 5499.008, 99.83351, 99.85634, 100.0, 99.89294, 100.0, 99.97461
3405.5864400000005, 59.98642361062514, 59.982337322352976, 59.983388533543504, 23.036158271211743, 23.055311834223644, 23.059252117856456, 0.999995682046483, 0.9999921246952508, 0.9999951548400414, 6454.798904050352, 6459.111469652038, 6464.126894534275, 138.4121518154875, 25.83571878571479, 19.414136693470255, 6460.042957815643, 6461.174260420962, 6461.008148016978, 282.4354564392755, 282.18485990664345, 282.5783980655379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.098036, 5499.07, 604.4161, 1.82027, 1100.172, 592.9516, 9.26781, 5495.419, 603.7943, 1.822002, 1100.176, 596.72, 1.842084, 1099.977, 593.1339, 9.265178, 5495.419, 99.98379, 100.0, 99.91736, 99.99314, 99.9927, 99.91633
3408.0485200000003, 59.98339814189907, 59.98363323903261, 59.98552009565437, 22.98657136220056, 23.041575996146946, 23.031357281964254, 0.9999937516966794, 0.999986945895449, 0.9999950249139407, 6446.38538368647, 6452.802776159066, 6451.579732468215, 138.70509539032082, 28.9532460860853, 22.094376932313025, 6446.562708195292, 6455.920609355172, 6452.094251231308, 282.36067906827367, 282.16943694439243, 282.53511781917314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 601.0947, 9.156573, 5500.358, 599.5328, 1.836663, 1100.32, 586.7786, 9.348618, 5484.632, 597.3278, 1.841676, 1099.967, 591.0167, 1.859251, 1098.708, 586.8117, 9.346482, 5484.742, 100.0, 100.0, 99.72123, 99.99561, 99.87468, 99.72118
3410.4775200000004, 59.98545314279816, 59.98319707939579, 59.98410557395642, 23.04109183284551, 23.07407191190112, 23.04942971048062, 0.9999987566502299, 0.999994588244661, 0.9999972903243288, 6455.062049210916, 6464.3910856271095, 6465.199228704533, 141.42010347008318, 21.201789879378566, 24.424607502669005, 6458.058026012217, 6464.745678471317, 6463.154529893204, 282.3671222337656, 282.17604008720616, 282.5309427835832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3673, 9.09875, 5499.128, 604.7274, 1.819349, 1100.313, 592.9516, 9.26781, 5495.471, 603.4447, 1.822002, 1100.11, 597.235, 1.842449, 1099.969, 593.1141, 9.265361, 5495.415, 99.98358, 100.0, 99.91853, 100.0, 100.0, 99.91522
3412.8812000000003, 59.97857366979311, 59.983667066766365, 59.98039504748649, 23.034717049114295, 23.073139041420312, 23.0519135723819, 0.999996747704967, 0.9999955022521386, 0.9999962997542347, 6447.322086496805, 6463.207594139887, 6463.02081638743, 138.34092710157938, 18.375929440972868, 27.226833733978765, 6458.223592193527, 6461.622434519397, 6467.787065813371, 282.5497849089959, 282.2098973786273, 282.4792860252056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4265, 9.098393, 5499.238, 598.3265, 1.839058, 1100.352, 592.9322, 9.267626, 5495.419, 603.6194, 1.822738, 1100.187, 597.1396, 1.842267, 1100.075, 593.1141, 9.265178, 5495.419, 99.98168, 100.0, 99.91531, 100.0, 99.99562, 99.91533
3415.3058800000003, 59.98009479631576, 59.98377130544561, 59.98462387168973, 23.010760214418536, 23.05501016961738, 23.029053314584917, 0.999995900720027, 0.999991772119828, 0.9999960183339841, 6455.8789998849825, 6458.620709708659, 6462.48110784703, 142.42456291473053, 21.6826812763793, 23.837264547119958, 6457.307889208134, 6456.820746602125, 6457.760194567329, 282.35369811188866, 282.18125392806763, 282.5371250321907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.7944, 8.990599, 5490.758, 592.0813, 1.856741, 1099.065, 599.2217, 9.178718, 5500.144, 609.5421, 1.801594, 1098.806, 602.3661, 1.827657, 1100.187, 597.1897, 9.207861, 5498.687, 99.83531, 99.90838, 100.0, 99.88001, 100.0, 99.97472
3417.6828000000005, 59.984652993752505, 59.98673450886505, 59.98228471267585, 23.04931716688632, 23.062095251350264, 23.038693413804975, 0.9999987753771051, 0.9999923232813881, 0.999997135835146, 6454.331267498322, 6464.072034078571, 6461.499588536806, 142.86675649117024, 24.52317359849667, 20.60033215692738, 6463.883353728806, 6462.200626085042, 6467.212661082632, 282.4512770800656, 282.168586420289, 282.59253931128933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.09875, 5499.238, 598.3849, 1.838137, 1100.141, 592.971, 9.267626, 5495.479, 603.6194, 1.822002, 1100.312, 597.1778, 1.841719, 1099.958, 598.8597, 9.177829, 5500.007, 99.98159, 100.0, 99.91951, 100.0, 99.99747, 99.99873
3420.0771200000004, 59.98190745568, 59.9813417269952, 59.98148379303787, 23.02975780024825, 23.02768631309037, 23.02845179825725, 0.9999978255787979, 0.9999912282270145, 0.9999973311387881, 6457.817680571747, 6459.214085351182, 6460.461537054906, 145.66582549386703, 29.04288499083168, 16.38931983664926, 6462.745566531731, 6461.517248466038, 6455.860225433481, 282.54340374086377, 282.2071347550287, 282.5578180936489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 602.179, 9.140512, 5500.395, 602.0814, 1.827085, 1100.003, 588.0598, 9.336469, 5485.394, 597.522, 1.84094, 1100.059, 590.9976, 1.858886, 1098.481, 605.7386, 9.075465, 5497.783, 100.0, 100.0, 99.75714, 100.0, 99.86051, 99.95949
3422.5117200000004, 59.98032447670845, 59.978212904180786, 59.977987886844765, 23.05987307805698, 23.056550038485724, 23.062706271854083, 0.999997565956333, 0.9999940054010565, 0.9999972360526224, 6456.308425052879, 6461.122198663949, 6467.29383508451, 141.04251988083615, 26.889790266110822, 20.632791734752118, 6460.460976373311, 6467.177816054778, 6464.300048034422, 282.5128694130602, 282.1325536949655, 282.43863127452966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3871, 9.09875, 5499.127, 598.2098, 1.839058, 1100.211, 592.9904, 9.267626, 5495.538, 603.736, 1.822554, 1100.085, 597.0634, 1.840988, 1100.097, 599.3965, 9.175815, 5500.034, 99.98273, 100.0, 99.91749, 100.0, 99.97511, 100.0
3424.99456, 59.97842727021207, 59.97306161968335, 59.9729466596016, 23.039619552818497, 23.066759754212796, 23.045181495063435, 0.9999957934547848, 0.9999956431060705, 0.9999956634819763, 6460.357927872524, 6465.805639968679, 6464.315789932572, 142.6539759976622, 19.22910548801758, 18.254771326718583, 6466.232277377749, 6469.15371984182, 6466.149676018843, 282.4685818240896, 282.30507894562487, 282.494157910072, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.097857, 5499.18, 604.6107, 1.819164, 1100.165, 592.971, 9.267626, 5495.531, 603.7166, 1.821635, 1100.191, 596.9871, 1.842084, 1099.966, 599.3766, 9.175998, 5499.854, 99.98074, 100.0, 99.91734, 99.99892, 99.99646, 99.99593
3427.4269200000003, 59.964617076297785, 59.97194319503618, 59.96986601383689, 23.02741938134506, 23.04681017268487, 23.06654170951023, 0.999995430234807, 0.9999935186979632, 0.9999941953370126, 6454.922985217334, 6469.113008695795, 6459.007330487598, 136.49404437202475, 23.444870044652816, 15.445637471999362, 6462.419853510955, 6459.501965921715, 6465.516549012367, 282.4870561592447, 282.29696243756894, 282.60354274667293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.7352, 8.990599, 5490.92, 610.8364, 1.797982, 1098.517, 599.2411, 9.178534, 5500.151, 609.9111, 1.801777, 1098.667, 603.4915, 1.823274, 1099.971, 594.2473, 9.243936, 5497.791, 99.83351, 99.84578, 100.0, 99.88792, 99.99593, 99.94977
3429.827, 59.963679170923804, 59.96418246807155, 59.96146891825106, 23.020678165175898, 23.075525297557785, 23.059118638784533, 0.9999943908225696, 0.9999924446863359, 0.9999942009355507, 6455.717141530648, 6466.47921841913, 6458.904217067948, 139.43208439618502, 19.876306087524426, 14.240432433030946, 6457.026789645983, 6456.139389671804, 6467.066378283203, 282.43484307744814, 282.2123174685101, 282.64162834900833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.4068, 9.098214, 5499.07, 604.6496, 1.819164, 1100.3, 592.9516, 9.267626, 5495.426, 603.5612, 1.822738, 1100.226, 597.1968, 1.842267, 1099.827, 594.1678, 9.25712, 5495.623, 99.98273, 100.0, 99.91653, 100.0, 99.98288, 99.92605
