TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3582.70656, 59.969510099437166, 59.97342886982565, 59.974226550507474, 28.15287292583093, 28.174962600232952, 28.143910924182507, 0.9999826997102476, 0.9999724723497188, 0.999985885178637, 7913.000735197086, 7898.352722044534, 7912.4253055639865, 187.8969791252007, 50.031506899370015, 43.128434576238305, 7903.464091234027, 7905.066303072674, 7912.006078506, 282.8977099829591, 282.4008172759922, 282.6880648597001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.2885, 9.100713, 5499.215, 591.9451, 1.857293, 1098.896, 591.6899, 1.857027, 1098.807, 605.037, 9.088284, 5498.519, 598.494, 9.189315, 5499.824, 605.6193, 9.077479, 5497.848, 99.98547, 99.91594, 99.91175, 99.9715, 99.99536, 99.95947
3585.1448400000004, 59.96821332927992, 59.96884361459584, 59.96877862523757, 28.120693177538843, 28.14894357372454, 28.14159434985926, 0.9999856638316178, 0.9999773687400589, 0.9999871728062131, 7899.170721332115, 7901.596015677817, 7904.0595496647475, 192.16792874909243, 50.82092574494163, 40.893977596357274, 7904.838651884753, 7902.951580501895, 7902.023582763894, 282.6985499486684, 282.4187712692728, 282.8921851973978, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.9214, 9.015406, 5491.94, 598.2682, 1.839058, 1100.286, 597.9405, 1.839908, 1100.181, 611.0956, 8.984034, 5490.188, 604.6932, 9.092706, 5498.79, 612.041, 8.966692, 5488.128, 99.86102, 100.0, 100.0, 99.81816, 99.97552, 99.78274
3587.5388800000005, 59.97353460448518, 59.96873361437413, 59.96992910164144, 28.128299741592386, 28.163863148129238, 28.14732857577651, 0.9999848699736303, 0.9999799630376899, 0.9999841944815913, 7900.706590441595, 7905.132735815693, 7913.4829757851685, 188.01307930473877, 48.316352006374586, 39.16940124328221, 7916.59724789787, 7907.443466954815, 7912.631719870005, 282.8798723808398, 282.40435938040304, 282.78068414944084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3673, 9.099643, 5499.231, 591.9062, 1.856741, 1099.02, 591.651, 1.857579, 1099.05, 605.037, 9.087732, 5498.471, 598.4558, 9.189862, 5499.764, 605.8182, 9.073268, 5497.637, 99.98443, 99.91509, 99.92609, 99.97449, 99.99431, 99.95563
3589.9458000000004, 59.96849609483315, 59.96980150142919, 59.97160441244692, 28.162934652382674, 28.1854984339732, 28.15937511729501, 0.9999850713944279, 0.9999798360549014, 0.9999849898215426, 7909.075696616119, 7910.869218789631, 7911.052081293694, 194.1552908902804, 50.38675373288834, 39.53757715744496, 7913.045973523652, 7904.339444730783, 7909.078679674812, 282.71723105573983, 282.34750657150136, 282.77274892496314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.2885, 9.100356, 5499.209, 598.1904, 1.839426, 1100.397, 597.9793, 1.840092, 1100.213, 605.0565, 9.086997, 5498.569, 598.4749, 9.189315, 5499.764, 605.7983, 9.074916, 5497.63, 99.98527, 100.0, 100.0, 99.97258, 99.99536, 99.95551
3592.3175200000005, 59.97325553639796, 59.97093799338478, 59.971462867187846, 28.135691152521513, 28.203692596607212, 28.16825196835708, 0.9999835478605232, 0.9999756062798167, 0.9999852575269252, 7912.810789753143, 7908.274310278606, 7905.131375297619, 191.80568728002277, 49.83323013019253, 41.31707708500198, 7909.35089311882, 7905.613539015302, 7912.77598289122, 282.7683892746003, 282.42725281086615, 282.8654083479204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0192, 9.196729, 5499.92, 604.4161, 1.820085, 1100.147, 604.327, 1.820581, 1100.105, 598.9979, 9.182055, 5500.43, 593.2675, 9.255242, 5496.953, 602.1202, 9.124907, 5499.708, 99.99599, 100.0, 100.0, 100.0, 99.93441, 99.99597
3594.7327200000004, 59.97356080610175, 59.97430767025793, 59.97617592595424, 28.164146277882416, 28.17159847811694, 28.134173286548908, 0.9999866096870491, 0.9999772640587146, 0.9999867009998202, 7915.861104563273, 7906.506009912231, 7906.958489954767, 187.30664851415577, 50.23239648403114, 43.427260866774375, 7908.735215842942, 7908.0252791992325, 7912.496485714389, 282.8401317206951, 282.40203267273, 282.7732055701053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3476, 9.101427, 5499.163, 599.9802, 1.834269, 1100.455, 597.9211, 1.840092, 1100.053, 605.0953, 9.087732, 5498.465, 598.494, 9.189315, 5499.836, 599.5357, 9.174716, 5500.156, 99.98338, 100.0, 100.0, 99.97057, 99.99561, 100.0
3597.1718800000003, 59.97789322003219, 59.98050946375827, 59.97896959540958, 28.1113949965198, 28.14672482739032, 28.11987525473541, 0.9999844523796942, 0.9999788475586814, 0.9999841250130638, 7906.659598655086, 7898.3306661346505, 7906.837607023907, 191.7667985830385, 49.64973162029605, 44.504389111692035, 7905.390853377084, 7908.848106676365, 7907.245518388298, 282.90014341028126, 282.3454258441009, 282.8896253263166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.0682, 9.042711, 5495.36, 609.494, 1.802771, 1098.502, 591.9422, 1.857395, 1098.989, 611.0568, 8.984585, 5490.187, 604.6932, 9.092523, 5498.69, 593.2532, 9.26353, 5495.683, 99.91423, 99.88251, 99.90664, 99.81332, 99.97372, 99.91888
3599.5712000000003, 59.975725035822116, 59.978590946028014, 59.97912680930821, 28.121740149288485, 28.184343171416295, 28.17156016115154, 0.9999868695658226, 0.9999800167317161, 0.9999833553864214, 7906.983404137131, 7902.472216192149, 7911.651932445218, 188.63403906659505, 54.33665773179138, 35.890505675818076, 7917.447733628589, 7911.785088502703, 7904.126697416821, 282.8376135029251, 282.4141655213952, 282.8339046070876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.4857, 9.097501, 5499.069, 604.5523, 1.819717, 1100.064, 598.0181, 1.839724, 1100.163, 605.0759, 9.0881, 5498.576, 598.494, 9.189315, 5499.83, 599.4761, 9.174716, 5500.043, 99.98294, 100.0, 100.0, 99.97271, 99.99447, 100.0
3602.06192, 59.97838919059329, 59.975362111393586, 59.97846599154174, 28.13288367215942, 28.153413993933377, 28.126592294004805, 0.999985375472663, 0.9999791518324556, 0.9999864993962803, 7903.908832752556, 7897.746295808877, 7907.445569548694, 186.10528534431205, 52.108497626372355, 41.347331576962006, 7903.825114363622, 7898.374752760906, 7907.080588646191, 282.91625916044825, 282.3616128916946, 282.84064523790204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.2687, 9.100713, 5499.215, 604.4355, 1.819901, 1100.094, 591.651, 1.857579, 1099.099, 605.0759, 9.08663, 5498.576, 598.494, 9.189497, 5499.829, 593.1936, 9.264079, 5495.609, 99.98516, 100.0, 99.91664, 99.96986, 99.99548, 99.91768
3604.51184, 59.97729179691382, 59.97908442012604, 59.98011545841976, 28.139857902521708, 28.140405615926277, 28.11258665217011, 0.999983080378614, 0.9999779883534031, 0.9999851280841002, 7901.637807193116, 7909.123324337491, 7911.084488656799, 190.32924593287464, 48.64055252437629, 44.57507928010091, 7903.411599372607, 7908.0063648256255, 7908.688314801746, 282.80548286584326, 282.4299114619262, 282.82461216949804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0586, 9.196729, 5499.92, 598.3071, 1.839242, 1100.286, 585.2839, 1.87341, 1096.672, 599.0173, 9.18187, 5500.254, 593.8779, 9.25506, 5496.946, 589.5156, 9.305098, 5491.876, 99.99905, 100.0, 99.68714, 100.0, 99.94307, 99.83863
3606.9474400000004, 59.97391843132946, 59.97602219242381, 59.97719593714413, 28.160005266639672, 28.160355507994584, 28.134281972245436, 0.9999836731851639, 0.9999803803521761, 0.999987781096914, 7902.397923144317, 7911.308446753692, 7907.891711545587, 186.55554397761125, 44.983625432696044, 46.41799878703796, 7909.2654930499675, 7908.230376294111, 7908.006935482517, 282.8716038438101, 282.3256977159997, 282.8641745172725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3279, 9.099999, 5499.215, 603.1904, 1.825796, 1100.303, 591.5928, 1.857211, 1099.255, 605.037, 9.087732, 5498.576, 598.494, 9.189315, 5499.83, 593.1936, 9.264445, 5495.616, 99.98442, 100.0, 99.93086, 99.96974, 99.99551, 99.91766
3609.3849600000003, 59.97494674553756, 59.97370937805254, 59.97290338272471, 28.119036058560166, 28.160619311130997, 28.12672927725783, 0.9999860981798847, 0.9999800289069626, 0.9999853225527955, 7909.658922864406, 7902.713176244451, 7904.398826287642, 188.00308015738665, 49.46897538376993, 45.43404418098089, 7909.694825446649, 7900.488991839083, 7899.700023317267, 282.79592932529243, 282.38854113884116, 282.79312536990244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.7386, 9.036643, 5494.479, 593.3459, 1.854346, 1098.966, 597.824, 1.840092, 1100.155, 611.0762, 8.98385, 5490.076, 604.7123, 9.092888, 5498.69, 599.4761, 9.174899, 5500.041, 99.91488, 99.94386, 100.0, 99.8171, 99.97552, 99.99934
3611.90212, 59.97371485127273, 59.97089129806448, 59.969893509016615, 28.1258746045937, 28.16752253285308, 28.154561914829902, 0.99998181571334, 0.9999799756755784, 0.9999860372656663, 7899.530278510078, 7904.6379571288735, 7906.86065980407, 186.84774439141347, 48.62343125663483, 46.85502965682599, 7916.74580579965, 7906.33064944533, 7903.827122904977, 282.87344486434483, 282.43825864004117, 282.81009157957254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3476, 9.099285, 5499.273, 598.3265, 1.839058, 1100.274, 591.651, 1.857395, 1099.033, 605.0565, 9.087916, 5498.523, 598.513, 9.189132, 5499.773, 593.1737, 9.264445, 5495.662, 99.98557, 100.0, 99.92229, 99.97175, 99.99553, 99.91973
3614.30704, 59.96609922074266, 59.96664756988726, 59.965695549057244, 28.127326259173714, 28.167600875863766, 28.14917115721237, 0.9999870891011257, 0.9999808194106765, 0.9999849958130325, 7903.602484534472, 7894.370103393303, 7906.763501953491, 187.2248211560434, 48.27155515140339, 42.46658391585834, 7905.922760513154, 7904.458195093795, 7902.598095693636, 282.7674742542975, 282.4803896866098, 282.8733205235513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3082, 9.099999, 5499.116, 598.132, 1.839242, 1100.44, 598.1346, 1.83954, 1100.25, 604.9982, 9.087181, 5498.615, 598.513, 9.188766, 5499.837, 593.1737, 9.264262, 5495.668, 99.98253, 100.0, 100.0, 99.97176, 99.99539, 99.91669
3616.82724, 59.96606987192557, 59.96946046246527, 59.968641325594135, 28.12585598964244, 28.152988149371943, 28.141641326325782, 0.9999843663458347, 0.9999833695305123, 0.9999823320437115, 7903.65714531531, 7910.573897180729, 7917.372060128324, 189.82413158262307, 52.38014215698604, 41.58370521486199, 7905.42711404557, 7902.161717742743, 7906.411783266967, 283.06574008036523, 282.3520557509767, 282.71946319442895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0192, 9.196729, 5499.915, 604.455, 1.819901, 1100.089, 604.5017, 1.819844, 1100.089, 599.3085, 9.169736, 5500.494, 594.2021, 9.250677, 5497.85, 590.5096, 9.299971, 5493.468, 99.99705, 100.0, 99.99639, 100.0, 99.95267, 99.86759
3619.2202800000005, 59.96840482880025, 59.96749497486555, 59.96905075591982, 28.106234072000145, 28.17002166193332, 28.13191294946755, 0.9999864904420354, 0.9999790249730821, 0.9999857949993092, 7914.747846266873, 7908.031968143886, 7907.72194006335, 182.80870079805163, 47.51722068086053, 46.325029931262634, 7904.575802284738, 7901.403368269551, 7906.592637186866, 282.92872639900605, 282.45274359712187, 282.9178751831667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3476, 9.099463, 5499.214, 600.953, 1.829295, 1100.388, 597.9211, 1.839724, 1100.193, 605.0565, 9.087732, 5498.374, 598.5321, 9.189315, 5499.887, 593.1936, 9.264262, 5495.608, 99.98348, 100.0, 100.0, 99.97163, 99.99654, 99.91768
3621.6518, 59.96983464951474, 59.96929632444333, 59.96841748263376, 28.13939109617058, 28.155941641752506, 28.122582614841065, 0.9999861759122116, 0.9999785344241359, 0.9999857932188325, 7904.048919788525, 7896.730397503348, 7904.485475652773, 188.37848005423552, 50.77879169731432, 42.86204112305495, 7903.690055880912, 7908.848921500967, 7900.400183946748, 282.8355789357211, 282.47161805791893, 282.7295045836353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.054, 9.025221, 5493.714, 610.2722, 1.79835, 1098.432, 591.7869, 1.857763, 1098.827, 611.0762, 8.983298, 5490.017, 604.7314, 9.09234, 5498.633, 599.4363, 9.174716, 5500.036, 99.90011, 99.8432, 99.89199, 99.81709, 99.97481, 99.99925
3624.1074000000003, 59.96945476225077, 59.96979299443399, 59.96791536029068, 28.10055037263398, 28.169835152459818, 28.16438370090288, 0.9999829516161907, 0.9999812867139125, 0.9999823801454915, 7910.485828827396, 7899.92108298452, 7908.047508116004, 190.43507918014575, 51.86098139297019, 47.07761384267019, 7915.900802715858, 7901.121007009149, 7909.6085442190715, 282.90662704757835, 282.27949585079773, 282.81975273822354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.4462, 9.097501, 5499.105, 604.4161, 1.819901, 1100.189, 598.0764, 1.840276, 1100.225, 605.0759, 9.088284, 5498.577, 598.494, 9.189315, 5499.771, 593.1737, 9.264628, 5495.547, 99.98369, 99.99912, 100.0, 99.97257, 99.99444, 99.91764
3626.51432, 59.9725253710544, 59.97320287434575, 59.972204079499264, 28.146932473353765, 28.15723813727187, 28.123340925317585, 0.9999826879216375, 0.9999801525520169, 0.9999841272008672, 7905.781578571941, 7904.283080651282, 7907.493054459453, 183.52040020483446, 48.634135696977864, 44.297060763530226, 7911.095672732136, 7894.9393041169715, 7899.280204920219, 282.84974285879076, 282.3441327107743, 282.87655991525764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3476, 9.099107, 5499.158, 604.4745, 1.82027, 1100.155, 591.7093, 1.857579, 1099.045, 605.0759, 9.08663, 5498.576, 598.4749, 9.189497, 5499.771, 593.1936, 9.264628, 5495.483, 99.98537, 100.0, 99.92119, 99.97271, 99.99643, 99.91764
3628.9457600000005, 59.97205944434568, 59.97352913051196, 59.97835532587665, 28.148633316309432, 28.15794657978445, 28.1356467619135, 0.9999833285338762, 0.9999807055764985, 0.9999853693156838, 7911.691603522435, 7900.109721289807, 7909.744951430871, 185.28848731838843, 44.73188249626526, 45.994017525124036, 7908.707704129387, 7916.782923792768, 7906.786661249812, 282.821549611173, 282.38087293006527, 282.7314345034816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0192, 9.19655, 5499.92, 598.2292, 1.839242, 1100.285, 585.2257, 1.873778, 1096.566, 598.8813, 9.178193, 5500.278, 593.7443, 9.256886, 5497.299, 589.9927, 9.306746, 5491.614, 99.9981, 100.0, 99.68638, 100.0, 99.94165, 99.84613
3631.3678800000002, 59.97629878986997, 59.9746455543337, 59.97757254817713, 28.117311544362, 28.18222010381756, 28.15048978839422, 0.9999838129641565, 0.9999815423168463, 0.999984558762287, 7899.928250092299, 7906.957402171723, 7903.437068742667, 184.64316082759774, 49.428398093210035, 45.28015853634997, 7910.104168649079, 7894.795533617685, 7910.621247606762, 282.82738301859644, 282.24200849564096, 282.8112565450573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3082, 9.100178, 5499.377, 602.8792, 1.827085, 1100.308, 591.651, 1.857395, 1098.979, 605.0953, 9.087549, 5498.523, 598.494, 9.189497, 5499.83, 593.1936, 9.264262, 5495.548, 99.98432, 100.0, 99.92944, 99.97175, 99.99561, 99.91766
3633.75856, 59.97452480771539, 59.98042643852382, 59.973811583245116, 28.118662687422248, 28.168900050376358, 28.127148368361244, 0.999985121680362, 0.9999813486753518, 0.9999852723770783, 7903.0997847489025, 7895.061093549817, 7906.50577457913, 187.46243161405323, 51.05563044851033, 44.78408999984504, 7912.026546358702, 7904.194363991517, 7901.24528537364, 282.88081026157505, 282.36155200815836, 282.73453888752664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.6597, 9.036821, 5494.682, 593.4821, 1.854346, 1099.329, 597.9405, 1.839908, 1100.241, 611.1345, 8.984402, 5490.076, 604.6551, 9.092706, 5498.731, 599.4363, 9.174716, 5500.103, 99.91487, 99.93757, 100.0, 99.81816, 99.97369, 100.0
3636.16888, 59.977150111706116, 59.982456057018275, 59.98013807104286, 28.131841257642865, 28.183441604830122, 28.126852876505616, 0.9999867459242142, 0.9999826910320431, 0.9999837724591111, 7914.664487726204, 7900.248865029848, 7912.666422265701, 182.70178999824338, 45.76303263311411, 45.37616445819094, 7909.757501320406, 7900.0188855703855, 7907.837590597756, 282.966752441787, 282.41591252407966, 282.9224171508206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.4068, 9.098393, 5499.174, 598.2098, 1.83961, 1100.059, 591.7093, 1.857395, 1099.095, 605.0759, 9.086997, 5498.464, 598.4749, 9.189132, 5499.722, 593.1936, 9.264262, 5495.61, 99.98369, 100.0, 99.89199, 99.97186, 99.99449, 99.91657
3638.6039600000004, 59.980253602913045, 59.97856540773519, 59.98649752795556, 28.121221803171455, 28.15988439654136, 28.151966373138144, 0.9999855201603655, 0.9999795000425296, 0.9999838470761019, 7902.0481128598985, 7894.508831636519, 7902.007013780219, 184.29586535945054, 46.255389646280946, 48.86562029603169, 7912.7648115585125, 7898.557698021212, 7906.419337088362, 282.95172425798154, 282.3532761390142, 282.7998146626433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.2293, 9.100356, 5499.163, 598.3654, 1.838874, 1100.125, 597.9987, 1.839908, 1100.255, 605.0759, 9.087549, 5498.569, 598.4749, 9.188401, 5499.779, 593.1737, 9.264628, 5495.488, 99.98527, 100.0, 100.0, 99.97068, 99.99581, 99.91766
3640.9994400000005, 59.982175847820265, 59.985971199104775, 59.98527427207683, 28.14191698385447, 28.157791734035747, 28.135685461943815, 0.9999848961190817, 0.9999788680385554, 0.9999833612434877, 7910.754487570395, 7899.789972969908, 7913.456691154833, 185.5265136891462, 45.739071909345284, 45.22185769681164, 7908.596718247019, 7897.626051583628, 7912.354380190337, 282.8588850582591, 282.26378289325595, 282.7835568934561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0192, 9.196372, 5499.857, 604.494, 1.819901, 1100.148, 604.3076, 1.820765, 1100.034, 598.726, 9.185548, 5499.897, 592.2756, 9.276609, 5495.455, 587.925, 9.328171, 5489.161, 99.99599, 100.0, 100.0, 100.0, 99.91048, 99.80153
3643.41796, 59.98111147351208, 59.98564190995694, 59.98705649258556, 28.140685850716512, 28.1885667228215, 28.15220694272488, 0.9999823455306703, 0.9999830855439935, 0.9999810894549362, 7909.96908395358, 7906.050041693735, 7906.965250674561, 190.0607800180419, 44.75909360575166, 44.67922868977939, 7914.380350999101, 7903.269627285003, 7906.438038181347, 282.7475778870593, 282.2634806758751, 282.837263382526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.2687, 9.100534, 5499.111, 598.4432, 1.837584, 1100.286, 597.9599, 1.839908, 1100.238, 605.037, 9.087549, 5498.406, 598.494, 9.189132, 5499.895, 593.1737, 9.264995, 5495.543, 99.98412, 100.0, 100.0, 99.97178, 99.99449, 99.91643
3645.8077200000002, 59.98581989396746, 59.981033775588095, 59.98463405892838, 28.13102991562541, 28.14891379574378, 28.155452057046688, 0.999981833398998, 0.9999793277966813, 0.9999862892392353, 7906.684029802687, 7896.697200121167, 7898.528172865468, 187.54374183402933, 44.05008709243225, 47.274210945854975, 7898.481637815297, 7902.201600889025, 7897.313654659554, 282.8482931870342, 282.222434501686, 282.7291616342327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2742, 9.077691, 5497.506, 607.8792, 1.807928, 1099.046, 593.301, 1.852977, 1099.185, 610.2412, 8.988079, 5490.232, 604.5215, 9.096358, 5498.791, 599.4562, 9.174533, 5499.869, 99.95326, 99.91185, 99.93458, 99.82643, 99.97539, 100.0
3648.1960400000003, 59.98503990751166, 59.985289189769645, 59.98383963327376, 28.115060456596954, 28.154484334395036, 28.14997565494211, 0.9999845827583358, 0.9999824905228722, 0.999981910306113, 7915.352219446439, 7902.892805725528, 7910.108665056322, 189.60317914350378, 44.03331590948983, 44.08567319004396, 7902.996022616306, 7910.263573281721, 7908.37909165401, 282.92661952717873, 282.3831081518118, 282.8154528089616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.0377, 9.087864, 5498.953, 604.6107, 1.820454, 1100.027, 598.0375, 1.839724, 1100.213, 604.9788, 9.087549, 5498.517, 598.513, 9.189497, 5499.938, 593.1737, 9.265178, 5495.548, 99.97956, 100.0, 100.0, 99.97174, 99.99551, 99.91766
3650.6269600000005, 59.980727071552124, 59.98649300920548, 59.98192065313606, 28.147185844707913, 28.163928092941376, 28.12563427021164, 0.9999821061214753, 0.9999820681988026, 0.9999839638651364, 7910.367653275355, 7906.298543261823, 7908.792095555781, 182.3663346297301, 50.067720597270636, 48.41292335745402, 7903.607541273791, 7899.569735981588, 7907.097518735273, 282.9284113542216, 282.27928301310556, 282.79898908176784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3279, 9.099643, 5499.273, 604.5328, 1.820085, 1100.093, 591.7287, 1.857579, 1099.206, 605.0176, 9.087365, 5498.511, 604.7886, 9.09161, 5498.64, 593.1936, 9.264262, 5495.664, 99.98338, 100.0, 99.88819, 99.97152, 99.97555, 99.91756
3653.0655600000005, 59.98417789132715, 59.98366906662105, 59.98236458191106, 28.103080683347635, 28.1345505740955, 28.106527834747567, 0.9999814703986972, 0.9999832858152464, 0.9999824240863524, 7908.336216108091, 7911.606166646094, 7906.48688387371, 185.0669204726887, 43.822431527722074, 48.2159173001146, 7911.664130391262, 7901.903146677761, 7908.359357021833, 283.054701180729, 282.46717297721193, 282.8474035675097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0192, 9.196729, 5499.868, 598.3071, 1.83961, 1100.121, 585.4392, 1.873225, 1096.779, 598.726, 9.186099, 5500.002, 610.8735, 8.988426, 5490.418, 586.9708, 9.340806, 5487.094, 99.99705, 100.0, 99.6588, 99.99757, 99.82518, 99.74073
3655.54424, 59.984581895950754, 59.982163048353385, 59.981992818066445, 28.12173168842063, 28.13472165333027, 28.143983569067878, 0.9999853330552736, 0.9999777839066297, 0.9999848609885822, 7907.125186795247, 7906.875972725752, 7910.119586381147, 188.89417956824127, 49.5187791574599, 43.259309790837214, 7905.361132494006, 7910.249553750117, 7907.814764467798, 282.98656550986556, 282.47417501968386, 282.7577921352727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3082, 9.100534, 5499.273, 604.6301, 1.819164, 1099.953, 591.5734, 1.857395, 1098.888, 605.0176, 9.0881, 5498.477, 604.7695, 9.091975, 5498.697, 593.1737, 9.264628, 5495.494, 99.98632, 100.0, 99.91109, 99.97366, 99.97479, 99.91756
3657.9764400000004, 59.98386759726369, 59.985725701490196, 59.98258136082301, 28.106674809156946, 28.16131774431407, 28.13467473681095, 0.9999824368336456, 0.9999854269985168, 0.9999846062317375, 7908.444150979598, 7899.161666131045, 7909.7383850346105, 186.35702502481763, 50.09675471903165, 43.196457643417716, 7904.009605494359, 7899.916153608938, 7901.612977364086, 282.9403551032206, 282.3992532684602, 282.8735305690654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2939, 9.083938, 5497.46, 595.8168, 1.848636, 1099.799, 595.9216, 1.844326, 1100.099, 610.2217, 8.990101, 5490.277, 598.5893, 9.188584, 5499.78, 599.4164, 9.175082, 5500.088, 99.96793, 99.9803, 100.0, 99.83318, 99.9946, 99.99925
3660.4076400000004, 59.980742780521624, 59.9841676599894, 59.986027202496864, 28.14395110742183, 28.143158137269285, 28.13296132954079, 0.999985579650386, 0.9999793656983303, 0.9999812421196056, 7901.176836361511, 7907.235483505739, 7905.17500901651, 184.26818448828453, 49.77404823510494, 42.55379466927752, 7906.6141137855275, 7900.3954139348325, 7917.227726563525, 282.80444030025893, 282.36977205971544, 282.8791031533557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.4319, 9.081439, 5498.901, 598.2098, 1.839242, 1100.352, 591.5151, 1.857211, 1099.107, 605.037, 9.0881, 5498.458, 604.6932, 9.09234, 5498.7, 593.1737, 9.264628, 5495.549, 99.97471, 100.0, 99.9099, 99.97056, 99.97582, 99.91768
3662.81548, 59.97629553687446, 59.98382445288998, 59.98929425820757, 28.133627488175726, 28.167450591931534, 28.161135465703378, 0.99998240489742, 0.9999814117552388, 0.999985103545628, 7917.124511812974, 7900.416001954904, 7906.619749404454, 188.8714893165038, 49.775525653912155, 46.23314858966796, 7907.990341171528, 7910.239679033786, 7901.6380982381315, 282.9870985012862, 282.3405331046799, 282.8510351788542, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.2687, 9.100534, 5499.308, 598.2098, 1.839058, 1100.372, 597.9599, 1.839908, 1100.312, 605.0759, 9.087181, 5498.511, 598.494, 9.188766, 5499.782, 593.1538, 9.264628, 5495.548, 99.98432, 100.0, 100.0, 99.97174, 99.99463, 99.91656
3665.2168800000004, 59.985831380968236, 59.982846762672466, 59.98487301628793, 28.104435201698667, 28.15458793717932, 28.099239176568474, 0.9999873928064168, 0.9999828564530674, 0.99998554551968, 7903.074314827059, 7896.098167267675, 7909.455075236006, 190.48084507141243, 47.444518056738616, 45.18900723074148, 7898.532647326537, 7908.395830585435, 7908.228078159631, 282.85270905838513, 282.3664044494216, 282.89493434882183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0389, 9.197085, 5499.863, 604.7274, 1.820454, 1100.14, 604.424, 1.820212, 1100.174, 598.7454, 9.185548, 5499.957, 592.2374, 9.277705, 5494.304, 586.931, 9.345201, 5485.878, 99.99694, 100.0, 100.0, 99.99781, 99.89708, 99.72801
3667.66724, 59.985486771331864, 59.98365030849117, 59.9814074454654, 28.091516688027106, 28.140020709079884, 28.12281312983791, 0.9999841036662467, 0.9999787619219069, 0.9999843454764522, 7905.650958415081, 7905.943723177286, 7906.208611403449, 188.9139807553953, 45.4147345223264, 43.150372664390034, 7917.033859272462, 7903.719660184791, 7908.13279986171, 283.18202232084275, 282.70459640669037, 283.050215374754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.1702, 9.10107, 5499.157, 598.2876, 1.839058, 1100.22, 597.9405, 1.839908, 1100.155, 605.0565, 9.087365, 5498.412, 598.494, 9.189315, 5499.886, 593.1737, 9.264445, 5495.548, 99.98612, 100.0, 100.0, 99.97081, 99.99654, 99.91766
3670.0796000000005, 59.97210362937908, 59.97201001403161, 59.97832992473629, 28.09638940114207, 28.113312145413353, 28.061925823113864, 0.999984081562993, 0.9999803617572937, 0.9999853489265111, 7903.9291523428265, 7895.966956191688, 7911.1744599963, 188.0553433546097, 44.2055811531236, 45.16918240506402, 7905.307672111949, 7905.306375710707, 7890.963476773044, 283.2367687346207, 282.7002416889681, 283.2933961775563, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.4857, 9.097144, 5499.017, 606.1866, 1.812902, 1099.579, 594.9705, 1.849848, 1099.586, 609.1732, 9.017864, 5491.899, 603.9112, 9.106037, 5498.959, 599.4164, 9.175448, 5500.149, 99.98072, 99.98015, 99.97211, 99.86419, 99.97967, 100.0
3672.4685600000003, 59.96695771609414, 59.968974775342765, 59.9689004700344, 28.077579011070533, 28.11533274853646, 28.102457939982912, 0.9999837872696936, 0.9999822247410456, 0.9999836261952334, 7903.047034462663, 7907.760107082083, 7907.283009810532, 189.27374475587885, 42.03517325508301, 45.56490617376312, 7900.595444867233, 7908.433493410342, 7907.437554595306, 283.28331398987893, 282.84608403381753, 283.38153859711025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 606.3782, 9.072515, 5498.273, 605.2916, 1.819164, 1100.099, 598.154, 1.840461, 1100.048, 605.0759, 9.08663, 5498.583, 598.494, 9.189497, 5499.822, 593.1737, 9.264445, 5495.542, 99.95687, 100.0, 100.0, 99.96974, 99.99536, 99.91766
3674.8697600000005, 59.97129430758175, 59.96699580711549, 59.967809376288756, 28.07479107537967, 28.08763742425615, 28.09178233409856, 0.9999849914944695, 0.9999800714117024, 0.9999847427816125, 7908.51653171055, 7903.066842544126, 7902.311474576434, 184.43086107046202, 49.7836378770013, 40.41830095290652, 7909.112393671723, 7906.291560255387, 7904.348951873515, 283.25910770380966, 282.9410361542365, 283.2781347365444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3871, 9.100356, 5499.209, 604.5718, 1.819349, 1100.002, 591.7869, 1.857395, 1099.036, 611.0956, 8.984034, 5490.075, 604.7314, 9.091792, 5498.632, 593.1538, 9.264812, 5495.663, 99.98527, 99.99881, 99.91098, 99.82016, 99.97372, 99.91864
3677.3078800000003, 59.96419614005756, 59.96938116052639, 59.96680113633942, 28.013029368308608, 28.049097901671182, 28.047643925073665, 0.9999809488727334, 0.9999832243557262, 0.999980138216996, 7902.816798734432, 7891.296846160383, 7899.208450205722, 174.5522209145832, 44.06497817836498, 49.91902046899531, 7902.373344008854, 7903.148159184599, 7906.532503934574, 283.34406687844063, 282.8097722169617, 283.26834960364477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0389, 9.19655, 5499.92, 598.3654, 1.838874, 1100.332, 585.3422, 1.87341, 1096.426, 617.3678, 8.865074, 5473.27, 610.9116, 8.987513, 5490.42, 586.8713, 9.345933, 5484.977, 99.99915, 100.0, 99.68725, 99.51471, 99.82441, 99.72348
3679.7311200000004, 59.96491316425545, 59.966910837575405, 59.967301381340135, 28.038046736977307, 28.07912184849498, 28.042071338869327, 0.9999865215258836, 0.9999804086848364, 0.9999847524466788, 7907.6443807806245, 7900.316794473629, 7899.542262923297, 178.154459364187, 46.025717295224695, 47.00832792755642, 7910.455384831002, 7894.226607063316, 7899.474728250841, 283.4515112806827, 282.8670619958316, 283.2995837654755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.2687, 9.099643, 5499.174, 604.669, 1.819349, 1100.218, 591.8257, 1.857211, 1099.248, 611.0956, 8.984585, 5490.018, 604.7123, 9.092888, 5498.683, 593.1737, 9.264445, 5495.603, 99.98422, 100.0, 99.91175, 99.82112, 99.97722, 99.91974
3682.1564000000003, 59.96318228659268, 59.96334060358554, 59.96426565996799, 28.054075690141833, 28.104184264825747, 28.091322582726956, 0.9999830294097848, 0.9999816131051332, 0.9999834172033233, 7898.103541746728, 7903.120269851759, 7903.756040935801, 173.96942953779808, 43.433898867403286, 46.86633185228993, 7902.569760722054, 7899.58857567297, 7896.6318984420805, 283.38843605696593, 282.83341219390854, 283.20920054686604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.3082, 9.100534, 5499.319, 598.3071, 1.839242, 1100.328, 591.7093, 1.857579, 1099.189, 611.0956, 8.984585, 5490.134, 604.7123, 9.092888, 5498.68, 593.1936, 9.264262, 5495.483, 99.98622, 100.0, 99.91252, 99.81899, 99.9749, 99.91647
3684.62708, 59.96004026401411, 59.96457890660545, 59.96599402913914, 28.054948313575508, 28.053062856311783, 28.02259670340337, 0.9999858181515503, 0.9999846321413207, 0.9999857728150395, 7900.482510780845, 7898.787811832465, 7895.099241075253, 170.2235945234537, 40.792974158004654, 44.582015912593306, 7895.41011999166, 7905.537919274929, 7907.929358283066, 283.56260345546224, 282.9148986439993, 283.25752056445674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.2885, 9.101427, 5499.313, 598.3265, 1.839242, 1100.207, 591.7287, 1.857211, 1099.019, 611.0762, 8.984585, 5490.069, 604.7314, 9.091975, 5498.584, 593.1936, 9.264262, 5495.49, 99.98611, 100.0, 99.91478, 99.81803, 99.97285, 99.91974
3687.02732, 59.964444679219916, 59.964653513337296, 59.967255459939736, 28.02118248124466, 28.024923149112464, 27.995693232763934, 0.9999826705403955, 0.9999833212907874, 0.9999821278509263, 7865.588904604987, 7852.281476171937, 7847.019669028412, 179.767537878618, 49.456694476152734, 42.72821301246927, 7836.805016198464, 7830.2074507720845, 7820.7493727635765, 283.47802289292486, 282.9335766780034, 283.44571227444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 283.1346, 9.999476, 3307.018, 598.3265, 1.838689, 1100.183, 591.3405, 1.857395, 1098.967, 611.0956, 8.98385, 5490.434, 604.4453, 9.092523, 5498.542, 593.1936, 9.264445, 5495.604, 50.58773, 100.0, 99.90468, 99.81735, 99.97209, 99.91769
3689.39564, 59.96754215103877, 59.97387101703802, 59.97459213261764, 27.84534395908296, 27.9913941437156, 27.994138241579282, 0.9999876601823349, 0.9999868814090834, 0.9999844049392198, 7819.927298328408, 7805.225187236361, 7847.697158823045, 180.63752492696904, 38.004670172592796, 46.812535456439946, 7899.351112171712, 7892.1159607170375, 7904.499017773349, 283.4662544297077, 283.0248836194289, 283.42681603446727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.249, 9.100534, 5499.123, 596.5561, 1.844768, 1099.948, 479.101, 2.006679, 887.3889, 611.0762, 8.984218, 5490.239, 605.0747, 9.08814, 5498.486, 593.1141, 9.265178, 5495.616, 99.98338, 99.99389, 83.38682, 99.82112, 99.97105, 99.91888
3691.8272800000004, 59.980386248362834, 59.97494167170834, 59.97565667682938, 26.424612045854683, 26.281379096256163, 26.078677918036327, 0.9999892850874956, 0.9999826846748836, 0.9999890389842103, 7141.600781397656, 7105.328407033702, 7057.827250498892, 158.36342931869422, 41.98547618594466, 31.349647553142404, 7085.571441033467, 7188.636124190945, 7279.225820334186, 283.43529364327514, 283.0094929268114, 283.383718576072, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.1702, 9.10214, 5499.406, 596.1086, 1.84311, 1100.019, 588.9528, 1.863286, 1098.299, 606.1827, 9.083504, 5498.864, 605.0175, 9.087774, 5494.862, 593.0743, 9.263713, 5495.481, 99.98769, 99.98851, 99.84396, 99.97794, 99.97288, 99.9189
3694.2464800000002, 59.9793776648254, 59.978089422085446, 59.97794545407488, 28.043711178018718, 28.073097790645857, 28.041343936205813, 0.9999865850774332, 0.9999789435649148, 0.9999870666010519, 7899.197154285522, 7902.851555207711, 7903.933939592456, 181.22517986894115, 47.79698250890988, 44.379534496263204, 7907.338794904825, 7904.047503007418, 7902.233297838499, 283.45020812880375, 282.9305450413817, 283.51461951591784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.8153, 9.107316, 5499.506, 596.6534, 1.846057, 1100.011, 588.8363, 1.86531, 1098.036, 602.8039, 9.12377, 5499.892, 603.9112, 9.106402, 5498.976, 618.5421, 8.853889, 4172.682, 99.99087, 99.99958, 99.83017, 99.99701, 99.98666, 89.85345
3696.7386800000004, 59.98431359276998, 59.97584232413867, 59.982480127022264, 28.026881699790795, 28.069448173823325, 28.037209301354924, 0.9999847889356367, 0.9999809782465725, 0.9999858170412704, 7897.817195540714, 7899.411407735735, 7900.030322326301, 185.54036906480871, 52.93730174543498, 41.94594354006267, 7904.703007686199, 7906.53635659618, 7903.2954000546115, 283.5478690179323, 282.9344423266622, 283.3386104475646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.1647, 9.118382, 5499.838, 596.1086, 1.845505, 1100.135, 588.8751, 1.86439, 1098.287, 602.9592, 9.121564, 5499.652, 604.7314, 9.092888, 5498.641, 593.0544, 9.266276, 5495.292, 99.99755, 99.9864, 99.8429, 99.99442, 99.97468, 99.91498
3699.2004400000005, 59.98414572839347, 59.98345447061855, 59.985177217077776, 28.007281502873493, 28.046368764051604, 28.020609752132042, 0.9999854653672247, 0.9999793784421219, 0.9999851402451622, 7901.3980695209975, 7900.488810691338, 7904.455976887658, 181.38004574227716, 51.32966717749696, 41.75794411859761, 7900.660100639424, 7901.475372480781, 7904.720964604291, 283.5216385326341, 283.03820933238904, 283.6451366622407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 603.1844, 9.11856, 5499.89, 596.0308, 1.845689, 1099.973, 588.9333, 1.86439, 1098.098, 602.9592, 9.12138, 5499.77, 604.7886, 9.091792, 5498.682, 593.0544, 9.26591, 5495.514, 99.9966, 99.9958, 99.82565, 99.9943, 99.97463, 99.91703
3701.6295200000004, 59.98375326524857, 59.98314938245339, 59.9820195643269, 28.014616496423326, 28.048412627020845, 28.015132689132898, 0.9999876575960231, 0.9999810475126414, 0.9999865472549073, 7904.4978007586515, 7896.392827246131, 7907.017166979274, 185.18538923762344, 51.245465065727785, 41.283181119776714, 7902.951069991779, 7900.614293355215, 7903.2780452617235, 283.54375577003333, 283.0698734640424, 283.44755854943884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 0 0), 5500.0, 600.0, 609.4734, 9.012194, 5493.117, 589.6105, 1.862635, 1098.334, 595.3587, 1.847271, 1099.819, 596.687, 9.216069, 5498.91, 598.494, 9.189132, 5499.832, 599.3965, 9.176181, 5500.142, 99.87346, 99.84718, 99.98844, 99.97878, 99.99444, 99.9969
