TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
3989.6943600000004, 59.97653105066489, 59.974658701370934, 59.9764123132956, 17.850130451795334, 17.870568707836192, 17.84777801619913, 0.9999993093426658, 0.9999968338483508, 0.9999983910147413, 5028.42222058182, 5020.075253897136, 5025.338805735744, 99.01166298622249, 16.99441388619107, 6.705129219281844, 5025.467667157235, 5016.2678926328435, 5024.332100318645, 283.3085878166459, 282.7166841974785, 283.33798066960657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 600.2272, 9.163891, 5500.47, 597.2565, 1.841821, 1100.114, 595.4169, 1.847455, 1099.92, 608.843, 9.023564, 5493.949, 597.0061, 1.842449, 1099.984, 598.7007, 1.837643, 1100.204, 100.0, 100.0, 99.99136, 99.89034, 99.99747, 100.0
3992.1204800000005, 59.97538931647854, 59.974424316338414, 59.974286424418054, 17.846242633430748, 17.85123185367008, 17.853738186847757, 0.9999997380859492, 0.9999955487991818, 0.9999995288884895, 5022.061756013361, 5026.000942100446, 5019.436021813108, 93.98124412634274, 14.451525984051386, 5.268647765907986, 5026.904679712811, 5016.440538557771, 5024.664138892273, 283.27844546613574, 282.8418428636789, 283.351976750851, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.145, 9.11856, 5499.827, 595.9335, 1.845873, 1099.984, 595.2034, 1.848007, 1099.962, 608.9984, 9.02099, 5493.689, 596.8344, 1.842997, 1100.042, 598.3826, 1.838376, 1100.145, 99.99639, 99.996, 100.0, 99.88979, 99.98693, 100.0
3994.5209600000003, 59.977169913089995, 59.9699421902442, 59.972012761669546, 17.82948629868157, 17.84192616786995, 17.82021002345951, 0.9999999785492876, 0.9999998062750651, 0.9999995524389282, 5027.199142180167, 5014.52828652041, 5018.62537681705, 94.42387402193071, 6.506353894708354, 3.5198882192030396, 5026.811838685706, 5026.838404593233, 5016.013753827479, 283.34141600991643, 282.97565214606186, 283.28645644792516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.4537, 9.013264, 5493.273, 589.7077, 1.862635, 1098.244, 589.1469, 1.864942, 1098.246, 615.1152, 8.906811, 5479.95, 603.1482, 1.823639, 1099.925, 592.0405, 1.855772, 1099.06, 99.8763, 99.84944, 99.83911, 99.63396, 100.0, 99.91155
3996.95184, 59.974508909599855, 59.970852914950754, 59.969283632985196, 17.850668529762064, 17.875754859328904, 17.84467619962573, 0.9999991998710165, 0.999999211024874, 0.99999953921789, 5024.8906999262435, 5026.453363823362, 5025.8613883599755, 93.46208734077481, 8.129295631762716, 5.965989364387042, 5028.656899924442, 5015.825372319974, 5023.004428471918, 283.3223915355164, 282.7650968836859, 283.3906429446618, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1253, 9.118738, 5499.884, 595.8168, 1.845505, 1099.881, 595.3587, 1.847271, 1099.953, 609.0372, 9.020622, 5493.799, 597.0252, 1.842449, 1100.052, 598.7007, 1.83746, 1100.195, 99.99744, 99.99611, 99.99428, 99.88468, 100.0, 100.0
3999.4155200000005, 59.969926105650295, 59.97173342809736, 59.96769757733136, 17.834390167734874, 17.881668939186167, 17.844262745869564, 0.9999993301582113, 0.9999969382689479, 0.9999968820968306, 5018.780628239422, 5024.813846420329, 5022.461494976485, 99.07986495561596, 14.091229269285122, 5.833005306072209, 5018.098364422727, 5025.334827216864, 5024.803227371472, 283.28808403714066, 282.86330309059366, 283.3425144388656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.145, 9.118738, 5499.989, 595.9529, 1.844215, 1100.012, 596.7758, 1.843222, 1100.077, 606.474, 9.064014, 5497.821, 593.0004, 1.855416, 1098.987, 604.3469, 1.820247, 1099.847, 99.99849, 100.0, 100.0, 99.95898, 99.90648, 99.99419
4001.8998, 59.9699723268104, 59.96918968749463, 59.96742779854249, 17.84151707039903, 17.87404668050223, 17.8537340061627, 0.9999985922447756, 0.9999951146824839, 0.9999986534514369, 5024.289272587469, 5019.46132558927, 5020.552585522846, 98.50033736390264, 15.791013440278675, 8.321123212218964, 5031.722744476719, 5016.472488251287, 5028.67271719248, 283.4176533531467, 282.89946930214586, 283.34604248031604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 599.7738, 9.16514, 5500.547, 597.4705, 1.842189, 1100.061, 595.5334, 1.846903, 1099.851, 608.9595, 9.02191, 5493.904, 596.9871, 1.842632, 1099.999, 598.3826, 1.837643, 1100.078, 100.0, 100.0, 99.99026, 99.88833, 99.99747, 100.0
4004.2765200000003, 59.96631867628511, 59.96972734791867, 59.970463875661586, 17.868818977851767, 17.878978997053984, 17.847019593097784, 0.9999985751406975, 0.999998410780304, 0.9999995895389454, 5022.815706504161, 5017.497861857277, 5014.496098423606, 93.48878707315544, 9.973784958258761, 6.530270384268988, 5017.81533621842, 5021.776653497552, 5023.538029448995, 283.32720976107225, 282.8138565789665, 283.3070845398787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1253, 9.118738, 5499.879, 595.9141, 1.845689, 1100.077, 595.514, 1.847455, 1099.904, 608.9595, 9.02099, 5493.683, 596.8535, 1.842814, 1099.94, 598.6212, 1.838376, 1100.074, 99.99649, 100.0, 99.98983, 99.88563, 99.99497, 100.0
4006.6720400000004, 59.96842180685416, 59.96865245021692, 59.966193728937355, 17.835883785403773, 17.825240707820335, 17.82592869647386, 0.9999994931693289, 0.9999987202220146, 0.9999994844225706, 5018.284420353927, 5019.299654833582, 5015.18573227332, 90.14557188539118, 6.30352837618284, 3.4252735786117228, 5017.605458687501, 5011.166016241818, 5023.857948534924, 283.37396802154814, 282.7742041377059, 283.4019632952236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.4143, 9.0138, 5493.331, 589.8245, 1.862635, 1098.59, 588.9333, 1.864206, 1098.176, 615.2123, 8.907179, 5480.107, 603.1291, 1.822726, 1100.117, 592.1598, 1.856138, 1098.996, 99.88187, 99.87046, 99.84745, 99.63691, 99.99366, 99.92038
4009.1032000000005, 59.971706553142816, 59.972143293623326, 59.96835186305459, 17.87144066286287, 17.872580982297716, 17.853062062751, 0.9999992476668951, 0.9999977318177968, 0.9999993225577177, 5031.657069863446, 5020.822699587632, 5025.184021567123, 95.93085049786828, 11.05931352501102, 4.923537349370463, 5026.318664297405, 5019.741187761609, 5020.270464246574, 283.04217058526535, 282.4097074364774, 283.08444352227514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.145, 9.118738, 5499.879, 595.9335, 1.845873, 1099.985, 595.3005, 1.846903, 1099.81, 608.979, 9.021358, 5493.844, 596.9108, 1.842267, 1100.052, 598.6212, 1.838193, 1100.178, 99.99649, 99.99152, 99.99406, 99.88382, 99.99341, 100.0
4011.6248800000003, 59.969988216946774, 59.97616509227788, 59.973370495163756, 17.846937813046736, 17.862807947501906, 17.849318920005025, 0.9999991954553598, 0.9999950653050935, 0.9999992289479487, 5020.438767745767, 5029.037880985248, 5030.610732441905, 92.65928200315557, 18.053304673335106, 13.173865089577362, 5025.847572611915, 5026.087913086263, 5025.479296319347, 283.3370827803104, 282.7189840284391, 283.3887052730216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1253, 9.118382, 5499.931, 595.7195, 1.845873, 1100.012, 596.2711, 1.843774, 1100.21, 607.076, 9.063279, 5497.828, 593.2293, 1.854868, 1098.98, 604.2674, 1.820247, 1099.872, 99.99734, 99.99969, 100.0, 99.94561, 99.91914, 100.0
4014.0216000000005, 59.97566407782398, 59.974268332253956, 59.97316871031492, 17.844414311515553, 17.842416455796894, 17.844407641470507, 0.9999992194902898, 0.9999954066325947, 0.9999988292209028, 5025.254767948089, 5022.023549274017, 5023.036467232812, 95.59823088885014, 15.106182399160787, 6.566477992155114, 5027.485091824256, 5016.705220158112, 5025.166270947671, 283.4321630053248, 282.84137003740994, 283.32284205638257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 599.7147, 9.165854, 5500.483, 597.8012, 1.842189, 1099.999, 596.1158, 1.847271, 1099.945, 608.746, 9.023196, 5493.956, 597.0824, 1.842449, 1100.056, 598.6808, 1.838009, 1100.019, 100.0, 100.0, 99.99362, 99.8913, 100.0, 100.0
4016.4587200000005, 59.97783559827602, 59.97677721208117, 59.97523122417794, 17.82684467514517, 17.858789725050034, 17.864194646752953, 0.9999996186469404, 0.9999967614292413, 0.9999987284165796, 5021.004276712726, 5026.960596099675, 5021.934674998711, 95.20592320343144, 11.326404735345932, 6.73794552072377, 5025.840597345089, 5014.571998629637, 5024.671518392358, 283.2104114389628, 282.7963092089481, 283.3556996652233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1056, 9.118738, 5499.873, 595.8751, 1.845689, 1099.977, 595.2422, 1.847639, 1099.971, 608.9984, 9.020622, 5493.853, 597.0252, 1.842632, 1099.992, 598.4224, 1.838193, 1100.019, 99.99649, 100.0, 99.98571, 99.88683, 100.0, 100.0
4018.8898400000003, 59.977965289794945, 59.979260407018444, 59.97494718800685, 17.816255372794238, 17.831704811239806, 17.82786235853031, 0.9999999997202295, 0.9999979768900626, 0.9999998386699199, 5015.502623716262, 5013.018751078562, 5020.10593788198, 94.26614744193239, 3.776049652245547, 1.0599582322060996, 5023.716734114317, 5015.570455192322, 5020.3837131040145, 283.32934519097364, 282.8259212512781, 283.3251279923714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.4734, 9.012907, 5493.32, 589.591, 1.862819, 1098.215, 589.0693, 1.864574, 1098.279, 615.1735, 8.907914, 5480.002, 603.4152, 1.823639, 1099.982, 592.1796, 1.855955, 1099.109, 99.87724, 99.83629, 99.84214, 99.6368, 100.0, 99.91763
4021.3757600000004, 59.98053429569959, 59.981658463707554, 59.981335928502496, 17.837754518250076, 17.890324421142125, 17.858423999624772, 0.9999990910790376, 0.9999980046165721, 0.9999987925625851, 5025.965463729838, 5020.3429146008275, 5022.733772603988, 91.82161142660448, 10.54891648362991, 9.56148466407842, 5028.2331877548595, 5023.437562409075, 5021.8387851921825, 283.2761398186955, 282.84970403618354, 283.3637767099634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.145, 9.118738, 5499.937, 595.8557, 1.846057, 1100.08, 595.3005, 1.847271, 1099.823, 608.8819, 9.020806, 5493.688, 597.0443, 1.842449, 1100.0, 598.5615, 1.838193, 1100.145, 99.99849, 100.0, 99.98538, 99.8868, 100.0, 100.0
4023.8636, 59.98012075891458, 59.98515185824882, 59.984921017335054, 17.861933650217036, 17.87404423652918, 17.8369028930462, 0.9999988796039085, 0.9999940519330591, 0.9999989497371861, 5022.711282324107, 5019.932833221677, 5026.368313195584, 98.7367243282988, 20.3688638850208, 6.7084876996497655, 5030.068056060251, 5022.299776478016, 5021.740498742336, 283.34265731074083, 282.8761870991017, 283.32446444435635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.145, 9.11856, 5499.983, 595.9919, 1.844584, 1100.132, 596.5623, 1.843958, 1100.198, 606.5516, 9.062543, 5498.194, 593.0958, 1.854868, 1098.873, 604.2476, 1.819881, 1099.871, 99.99649, 99.99743, 100.0, 99.95732, 99.90185, 99.98844
4026.3482400000003, 59.98639552552829, 59.98718899958004, 59.98855408878553, 17.843691654786358, 17.877874770892543, 17.850004747202536, 0.9999978767566345, 0.9999947808955748, 0.9999989381428843, 5026.500092502152, 5020.255635440143, 5017.483604679005, 93.42879223385216, 16.134802583107103, 8.263373684039607, 5020.562335623514, 5018.171054886915, 5022.793219692967, 283.2897567923565, 282.867849727383, 283.3787525893566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 600.0498, 9.156752, 5500.445, 597.1981, 1.84311, 1100.022, 595.4557, 1.847087, 1099.802, 608.9401, 9.02191, 5494.195, 597.0634, 1.842449, 1100.0, 598.5217, 1.838193, 1100.107, 100.0, 99.99627, 99.98548, 99.88926, 99.99513, 100.0
4028.8170000000005, 59.985916553395384, 59.98473727861561, 59.98403981807996, 17.84809913182816, 17.86597321272143, 17.86432177404411, 0.9999994772908002, 0.9999956446093433, 0.999999240694767, 5028.739514845138, 5025.0917944118555, 5022.874128587569, 94.73050296944302, 11.14594389843785, 8.699257450104824, 5024.323484599126, 5021.927778834729, 5023.720337417337, 283.3222760130226, 282.7903980301893, 283.37808110893064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1056, 9.118917, 5499.884, 595.9919, 1.845505, 1099.876, 595.2811, 1.847639, 1099.802, 608.9595, 9.021726, 5493.748, 597.0252, 1.842449, 1099.973, 598.4025, 1.838009, 1100.086, 99.99744, 99.99643, 99.99548, 99.88585, 100.0, 100.0
4031.2048800000002, 59.982955060099314, 59.988244460954085, 59.98370434234959, 17.845600230947504, 17.85517624764841, 17.832611904947992, 0.9999997576617324, 0.9999998684604943, 0.999999987903994, 5021.910219700496, 5024.264253559021, 5020.140645342148, 89.59098517488655, 8.412104225503825, 6.203514345542317, 5025.665653736125, 5017.661871270868, 5021.3744147155985, 283.276735697997, 282.8272415745009, 283.38514137967485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.4734, 9.013085, 5493.377, 589.6105, 1.862635, 1098.305, 588.9528, 1.864206, 1098.072, 615.2123, 8.907546, 5480.166, 603.1482, 1.823274, 1100.02, 592.1001, 1.855955, 1098.929, 99.87829, 99.84452, 99.83724, 99.63798, 100.0, 99.92146
4033.6176400000004, 59.979378740316854, 59.986674496398244, 59.98218982711098, 17.844628438208524, 17.884759782246743, 17.85109713921322, 0.9999995930313033, 0.999998198794092, 0.9999992303094751, 5018.761475864348, 5027.014285437808, 5025.532736876909, 92.99775891294098, 9.067522930383802, 6.061687423873536, 5024.24946900361, 5027.109817589214, 5025.627466811737, 283.37354778881877, 282.76977884492317, 283.35153808989116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1253, 9.118738, 5499.821, 595.7973, 1.845873, 1099.927, 595.3975, 1.847271, 1099.908, 609.0372, 9.019703, 5493.851, 596.9298, 1.842632, 1100.019, 596.5535, 1.844968, 1099.484, 99.99839, 100.0, 100.0, 99.8868, 99.99932, 99.97881
4036.0318800000005, 59.97495720363727, 59.979418104170264, 59.979926249462274, 17.83800551575785, 17.87706929659536, 17.851264341251746, 0.9999978991848806, 0.9999981932996237, 0.999998583789634, 5022.414711964366, 5025.221420113387, 5018.561829502064, 91.96379521934188, 14.216520995639485, 7.2559754526077995, 5024.909928215494, 5022.184688666808, 5022.91458486699, 283.2685762296161, 282.8411954600663, 283.24853593737475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1056, 9.119095, 5499.769, 596.0502, 1.84532, 1100.226, 596.5623, 1.842117, 1100.28, 606.7458, 9.073208, 5498.157, 592.7334, 1.855781, 1098.793, 586.4539, 1.871154, 1096.801, 99.99639, 100.0, 100.0, 99.95557, 99.90448, 99.70782
4038.4695600000005, 59.97410769667746, 59.978206914285515, 59.977595544008615, 17.844259557216798, 17.8610703273479, 17.858793166900515, 0.9999983990562631, 0.9999967245513518, 0.9999992207195659, 5023.2721484969225, 5007.412544740168, 5024.404315439759, 93.75670203161405, 11.635018128589309, 7.458897504691549, 5025.675347327782, 5015.3753046624015, 5025.121439161651, 283.24074087219384, 282.718098005629, 283.3019623756443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 600.0301, 9.167103, 5500.487, 597.8596, 1.841452, 1100.033, 595.4752, 1.847271, 1099.975, 608.7266, 9.035516, 5495.077, 597.2541, 1.842997, 1099.932, 592.3188, 1.855406, 1099.005, 100.0, 100.0, 99.99592, 99.90908, 99.99241, 99.91271
4040.8710800000003, 59.9754950355857, 59.972027719457095, 59.974123332694205, 17.856678480827476, 17.875120303442735, 17.852504462780406, 0.9999992185942131, 0.9999982994159261, 0.9999994319555111, 5026.492532283031, 5016.985326150218, 5023.96389047289, 93.52237859839806, 10.339882338628286, 8.003825701841677, 5027.690036001545, 5020.902788070531, 5025.513059180381, 283.25600878477417, 282.66878317253867, 283.29711767153333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1056, 9.118738, 5499.884, 595.7973, 1.846057, 1099.93, 595.5722, 1.847455, 1099.984, 608.979, 9.02099, 5493.89, 596.9871, 1.842267, 1100.059, 592.4381, 1.855223, 1099.054, 99.99649, 99.99226, 99.99712, 99.88942, 100.0, 99.91972
4043.3684000000003, 59.96983462696649, 59.9719296583944, 59.9734897765053, 17.83779697885453, 17.85272519380975, 17.83476785967704, 0.9999992547752669, 0.999997485366474, 0.9999999831365709, 5023.231494908665, 5020.499042633469, 5022.256472323916, 95.33014182791612, 14.465931053112627, 7.903706448960065, 5031.740332630686, 5018.524621499575, 5022.216196452871, 283.24332083371576, 282.83766207593214, 283.25405012359636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.434, 9.0138, 5493.221, 589.5715, 1.862635, 1098.203, 588.9528, 1.864574, 1098.176, 615.2123, 8.907179, 5479.99, 603.358, 1.823274, 1100.088, 598.6013, 1.838193, 1100.073, 99.87525, 99.84944, 99.83681, 99.63395, 100.0, 100.0
4045.76288, 59.972243077013474, 59.970969179327014, 59.970943583308, 17.85528519063937, 17.861269331324834, 17.858615963148676, 0.9999996520956704, 0.9999969973676691, 0.9999997326561454, 5027.533008552948, 5018.796319812809, 5023.19628265991, 91.73083865347553, 10.981648447230782, 7.408613930525007, 5024.012511423983, 5029.694406434309, 5023.354571142574, 283.2629870667977, 282.62716066470097, 283.18764472272414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1253, 9.118738, 5499.884, 596.0113, 1.846057, 1100.068, 595.3005, 1.847639, 1099.9, 608.9207, 9.022277, 5493.69, 597.2922, 1.842449, 1100.104, 594.128, 1.850645, 1099.743, 99.99639, 100.0, 99.98246, 99.88588, 100.0, 99.96072
4048.24884, 59.97007673399121, 59.96524372445122, 59.96931021044675, 17.840917623556134, 17.85835646587218, 17.869648177668665, 0.9999987483092648, 0.9999943299039017, 0.9999993889801516, 5025.981931800504, 5026.293629235043, 5021.612069537025, 98.02682125116701, 15.117099096784841, 7.377272400861557, 5024.82226648839, 5021.511382418754, 5022.543259342877, 283.26609883765104, 282.6900691586798, 283.39886326932043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1253, 9.118917, 5499.937, 595.8362, 1.846241, 1100.053, 596.0964, 1.843958, 1100.172, 607.4061, 9.059418, 5497.752, 593.3056, 1.854868, 1099.017, 603.8499, 1.819331, 1099.737, 99.99744, 100.0, 100.0, 99.95773, 99.90925, 99.99018
4050.7100400000004, 59.97172780708846, 59.96859258001992, 59.967924139384316, 17.859676514668543, 17.880208465327033, 17.851265741266886, 0.999998632949242, 0.9999942452441524, 0.9999989144318467, 5025.462368406443, 5020.338948168741, 5028.609927272248, 93.24915650546518, 16.498785817859925, 8.40887388660019, 5026.18234507079, 5024.005803008187, 5022.5154011639925, 283.2105886678133, 282.74003651061037, 283.3805717636489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 599.9512, 9.158001, 5500.471, 597.3538, 1.841636, 1100.091, 595.6499, 1.847271, 1099.955, 608.5323, 9.03478, 5494.583, 597.0634, 1.842084, 1100.016, 598.6411, 1.837826, 1100.148, 100.0, 100.0, 99.99449, 99.90609, 99.9976, 100.0
4053.1722400000003, 59.970612680985084, 59.97290585883663, 59.967909507158524, 17.857409574026082, 17.88347506545617, 17.847453487544428, 0.9999991215681286, 0.999996357253745, 0.9999991806128798, 5025.34801143961, 5020.375281149265, 5026.850150091794, 94.37948404443796, 14.018335696520552, 7.155510253130615, 5022.882162508594, 5018.307650511737, 5024.592859921782, 283.3689908903692, 282.7389726878966, 283.3489137521685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1253, 9.119095, 5499.878, 595.9919, 1.845873, 1099.997, 595.1646, 1.847455, 1099.856, 609.0178, 9.020622, 5493.845, 597.0061, 1.842449, 1100.037, 598.4025, 1.838009, 1100.267, 99.99639, 99.99802, 99.99504, 99.8868, 100.0, 100.0
4055.5738400000005, 59.97168753549027, 59.96720065330184, 59.96969106690432, 17.82150915500052, 17.863637682845372, 17.81754117844616, 0.9999998844896555, 0.9999991496211753, 0.9999999815398514, 5015.256955450273, 5017.755310867304, 5022.360990900291, 93.34811848457139, 7.145445695770832, 2.8720791969972197, 5021.482736272445, 5014.488641936583, 5024.9230493458135, 283.29126040724157, 282.71905739604034, 283.30330409886284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.434, 9.013978, 5493.424, 589.5327, 1.862819, 1098.305, 588.9528, 1.864574, 1098.077, 615.1735, 8.907914, 5480.101, 603.3771, 1.823274, 1100.073, 592.1399, 1.856138, 1099.094, 99.87904, 99.84421, 99.83389, 99.63689, 100.0, 99.92764
4057.9990000000003, 59.97321460441583, 59.972572640290096, 59.9729603574043, 17.85009048656486, 17.85696250551442, 17.850258178556825, 0.999999097240639, 0.9999978939504051, 0.9999982568049767, 5019.5321571546965, 5022.586894417191, 5026.1434122900255, 91.72818624389811, 8.419452074632318, 8.414406674247289, 5026.191149912171, 5013.369997127557, 5021.32627234318, 283.38561970323076, 282.89750111842545, 283.377510645261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1253, 9.119274, 5499.879, 596.0113, 1.845873, 1099.977, 595.3393, 1.846903, 1099.917, 609.0372, 9.021726, 5493.95, 597.1587, 1.842267, 1100.0, 596.9511, 1.844968, 1099.854, 99.99734, 99.9958, 99.99103, 99.88752, 99.99861, 99.98356
4060.4082000000003, 59.973379349231756, 59.97519361142767, 59.975824536432675, 17.867282281193873, 17.865593710332394, 17.866354285720945, 0.9999996092293628, 0.9999982519430943, 0.9999988592808268, 5022.728332861445, 5012.192464796589, 5024.6652480074645, 91.1525692301584, 7.697893479264394, 7.99727713091022, 5023.698959013497, 5018.849116410303, 5025.800111761875, 283.3178384531646, 282.85691702834214, 283.38987821434415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1056, 9.11856, 5499.878, 595.9529, 1.845873, 1100.035, 595.3393, 1.847455, 1099.888, 608.8819, 9.021542, 5493.754, 597.0061, 1.842267, 1100.063, 592.1995, 1.855772, 1099.031, 99.99754, 100.0, 99.99548, 99.88503, 100.0, 99.90579
4062.8327600000002, 59.977036811456465, 59.97997282880494, 59.97892691501833, 17.586983892990688, 17.604418142921315, 17.578011810415145, 0.9999994123964125, 0.9999978601647346, 0.9999990940840477, 4867.598102147547, 4852.914403486488, 4840.433525551805, 89.10129200433721, 7.5767309895175, 7.306680482849288, 4816.999487097481, 4836.0173477238195, 4851.164291649565, 283.35190484712723, 282.91342790507343, 283.4309527451641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 603.1056, 9.118917, 5499.971, 596.0697, 1.846241, 1100.067, 595.2228, 1.847639, 1099.725, 608.4158, 9.039376, 5494.896, 597.1015, 1.842449, 1100.059, 590.8874, 1.859251, 1098.355, 99.99554, 100.0, 99.98648, 99.9058, 100.0, 99.86303
4065.26884, 59.98728490758937, 59.98554439636445, 59.98625934572075, 17.850145264405615, 17.83323367395534, 17.858327322834107, 0.9999985851848037, 0.9999975162051494, 0.9999999017328393, 5025.1256666092795, 5027.2301984201185, 5025.580251327513, 85.71318365379534, 9.794072776292182, 7.0668855849667125, 5018.447401357035, 5012.053831365871, 5007.856713443424, 283.3150905021119, 282.9044135272264, 283.2982720627857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9084, 9.122308, 5500.012, 595.9335, 1.846057, 1099.932, 595.0287, 1.847639, 1099.65, 301.7774, 9.999511, 4232.114, 594.9651, 1.848659, 1099.571, 590.2512, 1.861083, 1098.453, 100.0, 99.99237, 99.98203, 76.94644, 99.95962, 99.85594
4067.6529600000003, 59.99612322873124, 59.99434785727131, 59.994697596229734, 17.147146781951704, 17.22144432653326, 17.292459886983785, 0.9999999188673673, 0.9999967832182106, 0.9999999669727493, 4932.224135055649, 4941.466368295562, 4943.426891957889, 91.5158164347979, 5.84457851040645, 2.0056127235066015, 5002.830673285934, 5013.412788527505, 5006.589642949665, 283.3350415000661, 282.9104992475659, 283.39379719800536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.8296, 9.122843, 5499.949, 595.4082, 1.846978, 1099.922, 587.9045, 1.867335, 1098.321, 607.1536, 9.05335, 5496.332, 596.5102, 1.849754, 1099.945, 589.8734, 1.861998, 1098.214, 99.99767, 100.0, 99.80821, 99.93565, 99.99364, 99.84469
4070.0342800000003, 59.99574129025174, 59.997687933899584, 59.99549699392384, 17.83946188397303, 17.871214764607423, 17.84650002505231, 0.9999999941390461, 0.9999982971993844, 0.9999988055306062, 5028.069470679619, 5012.711046776437, 5023.159366895707, 96.27316568191054, 12.65951954050297, 2.9242958373920374, 5022.48179615001, 5023.504554897675, 5019.870381954504, 283.31942794958354, 282.8105719379438, 283.50371800235126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 287.1564, 9.999833, 3169.017, 593.5794, 1.853241, 1099.518, 586.6816, 1.870464, 1097.128, 607.1536, 9.052982, 5496.212, 594.946, 1.849024, 1099.654, 589.8933, 1.862548, 1098.189, 57.61769, 99.96136, 99.73755, 99.93471, 99.96716, 99.83395
4072.49344, 59.9941714832035, 59.995354898187685, 60.00003179084873, 17.844264426703486, 17.866636009507953, 17.851364239764536, 0.9999999938477684, 0.9999970113182521, 0.9999990831518752, 5023.6702278943385, 5015.9939259146495, 5019.146897749801, 87.99507741399088, 14.887477653536507, 6.98230336228562, 5027.587061092065, 5018.236145941698, 5021.641858069585, 283.39714459913694, 282.7346797139322, 283.37249418167943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7902, 9.12445, 5500.036, 593.7545, 1.851767, 1099.651, 586.8369, 1.869544, 1097.703, 606.105, 9.077804, 5498.516, 592.0276, 1.856146, 1098.651, 585.3405, 1.873169, 1096.507, 99.99924, 99.95788, 99.7898, 99.95858, 99.89311, 99.68106
4074.8902800000005, 60.002036127128356, 60.002693152282966, 60.00224460181273, 17.853452926985117, 17.845554771925602, 17.844745778299075, 0.9999994593599871, 0.9999974646206689, 0.9999987523111257, 5023.688522791089, 5016.189322954777, 5025.039623512248, 94.03255558987416, 12.157094034606416, 4.938617590015383, 5026.855982862613, 5018.114385229592, 5018.359862618259, 283.40008888525904, 282.857807591486, 283.3850162727394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 597.5263, 9.195301, 5500.168, 597.4121, 1.84311, 1100.045, 589.2634, 1.864206, 1097.992, 606.0662, 9.064014, 5496.616, 594.8888, 1.848476, 1099.685, 589.774, 1.862731, 1098.345, 99.99841, 100.0, 99.81603, 99.94547, 99.96716, 99.84812
4077.4200000000005, 60.003008319107224, 60.00054897618454, 60.003266964007224, 17.822632147795655, 17.84034038966038, 17.843249320588118, 0.999999583594677, 0.9999982914548277, 0.9999995195873822, 5028.320612522658, 5027.151643976583, 5022.06766811668, 97.0816535931931, 11.321572246642972, 6.312050830421413, 5023.7618584147, 5019.783262777851, 5021.433052119013, 283.42981145539505, 282.90640060570803, 283.38315765180636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7902, 9.12427, 5500.036, 593.735, 1.851767, 1099.547, 593.1263, 1.853346, 1099.439, 607.1536, 9.053166, 5496.525, 594.8506, 1.849206, 1099.657, 589.6547, 1.862181, 1098.291, 100.0, 99.97071, 99.93899, 99.93054, 99.95862, 99.84736
4079.8290800000004, 60.008288949833116, 60.00333199737413, 60.00667322099589, 17.81844971291128, 17.85703318084304, 17.82559305770394, 0.9999997448372536, 0.9999999027689241, 0.9999999682690485, 5021.43941483737, 5012.0652741303475, 5022.672293652136, 87.58804983886284, 6.015049824766876, 1.7953012802381636, 5022.600316684751, 5018.516171566921, 5022.402722176565, 283.36441777666704, 282.84026970648785, 283.4674834886614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.1777, 9.018083, 5493.656, 587.4703, 1.868345, 1097.757, 599.3575, 1.835675, 1100.267, 613.154, 8.945974, 5485.406, 601.0499, 1.830579, 1100.276, 595.8776, 1.845334, 1099.848, 99.88336, 99.79466, 100.0, 99.73326, 100.0, 99.99006
4082.2712, 60.00897589849745, 60.005579858450865, 60.01103684045259, 17.815491505907524, 17.842763896474207, 17.854379818460533, 0.9999994059018402, 0.9999971209268721, 0.9999993764090276, 5027.058094487564, 5016.991010408302, 5024.85981906722, 92.76488347328996, 11.744941515431378, 6.054197642165036, 5024.704168729909, 5013.69252700977, 5026.210750678759, 283.3762284434396, 282.8329611147146, 283.4009300979375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7704, 9.12427, 5500.094, 593.7934, 1.851951, 1099.541, 593.2234, 1.85353, 1099.452, 607.1536, 9.052615, 5496.434, 594.7744, 1.849206, 1099.557, 590.4102, 1.860533, 1098.765, 99.99915, 99.95683, 99.94876, 99.93279, 99.95834, 99.8843
4084.67772, 60.00840820268873, 60.00633461736486, 60.00441116171097, 17.832348454611232, 17.853005533252272, 17.859476922713075, 0.9999994260875635, 0.9999957110820334, 0.9999995371570927, 5025.138481015297, 5016.292737852279, 5023.887482004184, 93.68391179501032, 14.36854819719315, -1.3110695199621887, 5029.277307882304, 5017.598043024608, 5020.674522067391, 283.3220813779627, 282.79846060453946, 283.3728277832426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7902, 9.124628, 5500.042, 593.7934, 1.851767, 1099.647, 593.2428, 1.853898, 1099.226, 606.0662, 9.078907, 5498.51, 592.4091, 1.855598, 1098.703, 599.7146, 1.833065, 1100.16, 100.0, 99.96162, 99.9282, 99.96355, 99.88748, 100.0
4087.07828, 60.00720647125243, 60.005344293304496, 60.00591126439289, 17.855024676339017, 17.871962006379714, 17.831426261602036, 0.99999956927961, 0.999994352677113, 0.9999994816974652, 5025.871308385279, 5014.10546482859, 5025.060330900678, 96.29950816704195, 15.526573176152397, 6.9006497657689465, 5025.603677430908, 5020.915301940194, 5022.916938476189, 283.3617959435775, 282.8653826572618, 283.38567258662846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 597.5066, 9.194944, 5500.179, 597.3926, 1.841636, 1100.073, 590.7775, 1.858868, 1099.077, 606.1245, 9.069898, 5496.674, 594.6599, 1.849389, 1099.585, 595.9968, 1.845334, 1099.703, 99.99851, 99.99107, 99.91679, 99.94883, 99.96083, 99.97155
4089.5037600000005, 59.99834536817117, 59.999146870484886, 60.00098547583877, 17.8579215878217, 17.87839173545929, 17.845837426825764, 0.999998924044979, 0.9999951578446075, 0.9999990290217632, 5023.474557240506, 5021.632644555922, 5017.160003352954, 94.05613251455497, 15.10276689606826, 5.729061830035569, 5021.949961355614, 5024.451326364711, 5023.523610788211, 283.3305425686462, 282.8264971709904, 283.21689106073245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.8099, 9.124806, 5500.042, 593.8323, 1.851767, 1099.643, 593.0293, 1.853898, 1099.495, 607.173, 9.052982, 5496.323, 594.6981, 1.849206, 1099.701, 602.3191, 1.827022, 1099.984, 99.9981, 99.95703, 99.94909, 99.93175, 99.96894, 99.99712
4091.93528, 59.99490655236476, 59.993142142202394, 59.99364692502143, 17.807291554820065, 17.853121807310774, 17.83801360883078, 0.9999995454673107, 0.9999981436147299, 0.9999988010859661, 5022.744844672865, 5019.494873017007, 5017.9312607579095, 91.06104594742601, 9.842662709468186, 9.342550948203211, 5022.004631365711, 5021.086194151911, 5018.984693381795, 283.4013180797308, 282.7804760268385, 283.3222593258753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.158, 9.017726, 5493.813, 587.5093, 1.867977, 1097.426, 599.571, 1.835859, 1100.432, 613.1345, 8.946157, 5485.563, 600.9355, 1.829848, 1100.407, 608.4425, 1.806147, 1099.097, 99.88336, 99.7795, 100.0, 99.73313, 100.0, 99.91654
4094.35064, 59.9913687762977, 59.99235536256393, 59.99079867054905, 17.836610700375605, 17.869736657442015, 17.84453770141916, 0.9999981703154657, 0.9999938848497677, 0.9999982377076297, 5021.457913271635, 5020.658856557316, 5023.296692057902, 95.51073309779122, 18.279743009827598, 4.478163865112094, 5026.5968715048375, 5011.081086597492, 5024.530205299089, 283.3716148086767, 282.75729457466406, 283.3934784237786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7704, 9.124628, 5500.036, 593.8323, 1.851583, 1099.547, 592.9904, 1.854082, 1099.464, 607.1148, 9.052982, 5496.441, 594.8125, 1.848659, 1099.585, 602.1202, 1.827022, 1100.076, 99.99924, 99.96579, 99.94866, 99.93472, 99.97514, 100.0
4096.70012, 59.98969421096505, 59.98858319255814, 59.98167211290107, 17.832827427545396, 17.850832001307886, 17.857343665190268, 0.999999081842656, 0.9999952998183416, 0.9999994820733676, 5028.685708781286, 5023.960605914652, 5021.27589953437, 92.60292465823568, 17.343956782106034, 6.158789832989328, 5028.628358024314, 5020.781277292815, 5023.012054344315, 283.42601869581256, 282.827393798237, 283.26355455428757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7704, 9.124628, 5500.036, 593.9296, 1.851767, 1099.643, 593.2816, 1.853346, 1099.427, 607.1342, 9.05335, 5496.458, 594.2212, 1.852311, 1099.264, 600.5695, 1.834164, 1100.132, 99.99946, 99.96162, 99.95244, 99.93421, 99.93301, 100.0
4099.163280000001, 59.98106196017499, 59.985549607097184, 59.98220927900043, 17.831361015097837, 17.881356881114986, 17.856905171619804, 0.9999983527606866, 0.99999646669351, 0.9999984012538378, 5021.5869800515275, 5022.897706587345, 5023.56662217199, 94.89775400777398, 17.500866591927092, 6.071916164911272, 5022.727135490635, 5023.115057611187, 5020.182720422295, 283.29515935769564, 282.8566546646205, 283.3588254748144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 596.5406, 9.21868, 5499.525, 598.8518, 1.837216, 1100.11, 589.7292, 1.862733, 1098.875, 604.4739, 9.086997, 5498.147, 593.8588, 1.85012, 1099.702, 602.4185, 1.826473, 1100.21, 99.9821, 100.0, 99.8693, 99.9649, 99.97151, 100.0
4101.71564, 59.98237284045801, 59.97624937480414, 59.97576096196887, 17.861439278811005, 17.876005763249122, 17.851555520125178, 0.9999976277273126, 0.9999972041096878, 0.9999982859765304, 5028.085348751792, 5018.992535368093, 5024.435665250717, 94.62221584930558, 17.83845165255218, 11.527746003184802, 5027.176726532306, 5023.8330554931035, 5019.240683373088, 283.222141962786, 282.8298601502234, 283.2411743701497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7704, 9.12445, 5500.036, 593.8712, 1.851767, 1099.659, 593.2428, 1.853714, 1099.286, 607.1148, 9.052982, 5496.434, 594.6409, 1.849024, 1099.637, 596.0366, 1.845884, 1099.919, 99.99926, 99.96759, 99.94376, 99.93376, 99.9666, 99.97689
4104.17692, 59.972451638844205, 59.97408482977928, 59.97214916816499, 17.85275474350446, 17.852860982089684, 17.83528867652384, 0.9999996690975291, 0.9999993209796448, 0.9999999694750964, 5020.25441914175, 5020.536454187893, 5017.684199925344, 92.92983193478734, 5.449194101974172, 2.1958021490149804, 5026.3711843206465, 5021.049876407872, 5021.735392638918, 283.38188446728407, 282.8418194088846, 283.2770027414557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.0792, 9.019154, 5493.934, 587.5676, 1.867792, 1097.434, 599.6099, 1.835122, 1100.283, 613.1928, 8.945606, 5485.354, 600.9355, 1.830579, 1100.272, 589.7939, 1.862365, 1098.407, 99.8881, 99.78559, 100.0, 99.7323, 100.0, 99.8331
4106.6334400000005, 59.97101704422122, 59.97216112639648, 59.97260984008217, 17.84289458848946, 17.868424630567677, 17.860625980085132, 0.9999992548744239, 0.9999966717578185, 0.9999992616768516, 5026.230144881256, 5009.960553302268, 5026.702477805581, 99.3368010135107, 13.568105263706912, 4.487598698405122, 5024.954136823853, 5023.580400575795, 5016.373287972552, 283.26043663847355, 282.8023805188287, 283.31704828687424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7704, 9.12427, 5500.036, 593.8323, 1.852136, 1099.535, 593.0293, 1.853162, 1099.376, 607.1342, 9.052615, 5496.375, 594.7362, 1.848841, 1099.524, 595.8776, 1.847532, 1099.381, 99.99924, 99.95628, 99.93746, 99.93269, 99.95528, 99.98365
4109.00996, 59.97353285798858, 59.973133996998804, 59.97396218700317, 17.839975459830235, 17.87243607982987, 17.843260958691676, 0.9999994361651815, 0.999996611461792, 0.9999997588892119, 5025.850082572904, 5018.782238212275, 5019.60647265462, 100.24734669967074, 12.935512833285202, 6.965021176431037, 5025.366531155251, 5018.537934584801, 5021.437735549039, 283.2406062128184, 282.77379566712193, 283.4702821676913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.7507, 9.124628, 5499.921, 593.6378, 1.851951, 1099.676, 599.7458, 1.835675, 1100.292, 606.6487, 9.070817, 5497.918, 593.1339, 1.854503, 1098.893, 586.2153, 1.87207, 1096.495, 100.0, 99.95703, 100.0, 99.95407, 99.89792, 99.70239
