TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4533.21176, 60.00237985664663, 60.005442025007696, 60.00371711215299, 12.753540469396652, 12.772258824466428, 12.77116687633485, 0.9999910867560537, 0.9999984148130242, 0.9999854242304714, 3575.159652218762, 3584.1872658806165, 3580.0720472303087, 55.68717025698038, -9.328933796716, -14.983904406227225, 3579.1948443186175, 3582.6340636197106, 3581.326717591538, 283.24383027401694, 282.86120477769515, 283.3306203282185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5897, 9.079832, 5498.291, 600.5639, 1.83169, 1100.463, 590.1951, 1.861445, 1098.471, 605.0759, 1.817774, 1099.871, 598.246, 1.838614, 1100.138, 589.3366, 1.863646, 1097.982, 99.96742, 100.0, 99.87506, 99.98338, 100.0, 99.82294
4535.70628, 60.007288527574985, 60.00823459876552, 60.00736047347613, 12.773440775520884, 12.772238732003473, 12.76329930249857, 0.9999943275716857, 0.9999983010687814, 0.9999926778724116, 3584.2527256847843, 3583.456923886438, 3580.3151042963877, 55.0815116906158, -7.476143514627893, -15.119315001892915, 3576.831654752241, 3579.7083363062297, 3577.14056745505, 283.2049213873354, 282.9504839406153, 283.33609619312887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5502, 9.079475, 5498.238, 600.8168, 1.831321, 1100.314, 590.0593, 1.861629, 1098.345, 598.726, 1.837631, 1100.103, 598.1124, 1.838249, 1100.19, 589.3168, 1.863646, 1098.256, 99.96656, 100.0, 99.87506, 100.0, 99.99219, 99.82294
4538.153960000001, 60.00582476988538, 60.006757777427346, 60.004256271117654, 12.760998432771329, 12.789955216653075, 12.775382407885173, 0.9999898401001988, 0.9999988827553252, 0.9999897423698048, 3581.1975974363027, 3574.959858317118, 3583.550813761972, 56.15452754463047, -5.8533906578961705, -14.407639534013697, 3584.7842128390985, 3583.5043744046925, 3576.256129841767, 283.17352373627966, 282.90975213672135, 283.28842346316264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.9181, 8.969183, 5488.522, 594.3965, 1.850109, 1099.877, 596.5428, 1.844142, 1099.9, 593.2305, 1.851237, 1099.644, 594.3738, 1.849754, 1099.808, 591.5037, 1.857603, 1098.589, 99.78897, 99.97867, 99.99511, 99.96625, 99.96447, 99.87037
4540.56152, 60.00527719703374, 60.003872695320304, 59.999969494269024, 12.754882917498366, 12.795366090634243, 12.768306658653465, 0.9999916188311206, 0.9999985038796615, 0.9999900874244275, 3583.2201193531873, 3579.719938187599, 3582.993726973936, 54.44662661246201, -5.178875770389368, -13.492779181097376, 3576.0451156905, 3582.8364488882003, 3579.4871491618574, 283.1546296032383, 282.8769911267391, 283.4115031579213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5305, 9.079832, 5498.285, 598.3654, 1.840347, 1100.172, 594.1746, 1.850585, 1099.987, 598.9396, 1.837079, 1100.155, 591.9704, 1.855781, 1098.872, 595.5396, 1.846799, 1099.732, 99.96562, 100.0, 99.96937, 100.0, 99.9084, 99.97106
4542.93212, 60.00250632176913, 59.99907506200987, 59.99872012422343, 12.75326299396112, 12.797685323724917, 12.76218144639409, 0.999992340242989, 0.9999992889010836, 0.9999928288592492, 3583.6617032673416, 3579.7247803668574, 3576.3796855872056, 55.03808162176025, -0.7996890920217083, -13.33889516106342, 3577.9382368612096, 3580.968925467268, 3584.429557763416, 283.14898035038294, 282.8911509157363, 283.3041085048825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 601.1932, 9.155682, 5500.375, 589.0073, 1.86595, 1097.833, 602.7352, 1.825551, 1100.277, 605.0565, 1.817406, 1099.935, 585.8283, 1.872217, 1096.618, 601.7823, 1.827755, 1100.108, 100.0, 99.80157, 100.0, 99.99268, 99.69587, 100.0
4545.32692, 59.99897255458241, 59.99863702290434, 59.997266169967695, 12.757856782779706, 12.770247624348707, 12.776959324178947, 0.9999936492459831, 0.9999996152385303, 0.9999921849584131, 3578.707241407405, 3582.8649362547003, 3582.0288748373673, 55.635986311998025, -7.573408607811189, -12.725696958729941, 3577.9601125174754, 3582.462324790175, 3579.640574629247, 283.2002127388482, 282.8384177350479, 283.29997157047234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079654, 5498.354, 594.4549, 1.850109, 1099.822, 596.5817, 1.843958, 1100.096, 598.6871, 1.837447, 1100.137, 591.9894, 1.856329, 1098.883, 595.5594, 1.846433, 1099.794, 99.96867, 99.97503, 99.99508, 100.0, 99.89708, 99.96998
4547.7816, 59.99152318067609, 59.99306443997525, 59.99621406310228, 12.757912886017882, 12.792063156864133, 12.763187803138363, 0.999991567773216, 0.9999997495472775, 0.9999870667055825, 3580.41196491261, 3581.3146300428507, 3575.8472925941614, 54.84852093254939, -6.083806269500656, -15.240368519955382, 3577.3268704575266, 3577.282290292449, 3581.0378359708493, 283.18528018688414, 282.841852922055, 283.3401223166386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5897, 9.079297, 5498.291, 594.4744, 1.850109, 1099.727, 602.6769, 1.825735, 1100.335, 604.9399, 1.817222, 1099.866, 592.1802, 1.856146, 1098.976, 602.0407, 1.827938, 1100.15, 99.96553, 99.97375, 100.0, 99.98644, 99.90548, 100.0
4550.161880000001, 59.990082535411844, 59.991254775705634, 59.99140664661957, 12.75518738795028, 12.794982684658695, 12.78335046100439, 0.9999944504849757, 0.9999999813211099, 0.999995566574137, 3586.987404939396, 3584.6209380975133, 3578.538476345967, 50.7746902325982, -2.3128079275240907, -13.829267607129623, 3578.127127750836, 3576.3890827197038, 3583.0372533636437, 283.17778331526716, 282.82293569584823, 283.26502058415093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.8984, 8.968825, 5488.319, 600.6807, 1.831874, 1100.359, 608.9664, 1.804566, 1099.112, 611.0956, 1.796997, 1098.263, 597.9598, 1.841901, 1099.952, 606.0568, 1.814387, 1099.838, 99.78906, 100.0, 99.91601, 99.83288, 99.99426, 99.96575
4552.56112, 59.98142826493147, 59.98350919023262, 59.981914852147085, 12.756574941189129, 12.763555993923683, 12.77674625790464, 0.9999919850535806, 0.9999994084029706, 0.999990981972324, 3583.552712230205, 3577.592499646048, 3582.861273539677, 53.1083428990903, -4.798819456999354, -14.194313951678737, 3578.806747177458, 3579.471142720116, 3579.0337278021357, 283.1980149496042, 282.8531075782969, 283.29394813352417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5305, 9.079832, 5498.291, 594.3576, 1.850109, 1099.836, 602.7158, 1.825551, 1100.363, 604.9982, 1.817957, 1100.016, 596.7581, 1.842267, 1099.942, 602.0407, 1.828121, 1100.192, 99.96772, 99.98368, 100.0, 100.0, 100.0, 100.0
4554.984920000001, 59.98053399190551, 59.978300528404404, 59.97891905494155, 12.762710434019304, 12.770011793551488, 12.769722683805714, 0.9999908575095449, 0.9999996101512808, 0.9999932616938424, 3582.1835044553145, 3584.096929908793, 3575.7544594927863, 55.29760717358431, -4.686976571797686, -12.283318580598632, 3582.9496555518645, 3583.514120155192, 3579.6476000527105, 283.19846949466836, 282.8113716060826, 283.2318392130973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 603.3027, 9.115705, 5500.217, 591.0307, 1.860793, 1098.23, 597.7657, 1.842669, 1100.145, 598.8231, 1.837631, 1100.122, 604.6932, 1.819073, 1099.882, 595.6589, 1.846616, 1099.737, 99.99852, 99.87103, 100.0, 100.0, 99.977, 99.98032
4557.3858, 59.97701995382012, 59.97859037284322, 59.979408147060276, 12.773043835330819, 12.76006474232652, 12.772714265200683, 0.9999911319857101, 0.9999999063538539, 0.9999889174290456, 3583.3149552209397, 3583.574238822898, 3584.0568453680903, 55.62652872435842, -5.0153661305988635, -13.630537614940636, 3581.4114267913374, 3581.212484336976, 3581.3306180447908, 283.1991590424756, 282.82698144034015, 283.2721703679159, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.4319, 9.08019, 5498.285, 594.416, 1.850109, 1099.72, 602.774, 1.825366, 1100.38, 604.8428, 1.817774, 1099.958, 598.3032, 1.838614, 1100.044, 601.822, 1.827572, 1100.146, 99.96742, 99.99298, 100.0, 99.99482, 100.0, 100.0
4559.819640000001, 59.97712105896205, 59.97644627776679, 59.977760766881744, 12.751208623232431, 12.795984774975658, 12.77293737442959, 0.9999928197850595, 0.9999986073798908, 0.9999907268089074, 3583.6863988918935, 3581.3472683718433, 3582.536090232083, 56.27795501014975, -4.589028194421218, -16.41942511288903, 3581.270322560535, 3578.897316210839, 3579.8928902515618, 283.1215045725816, 282.84300653513554, 283.3408789770608, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5502, 9.079475, 5498.233, 594.3965, 1.849925, 1099.836, 596.3099, 1.844326, 1100.043, 598.8619, 1.837447, 1100.248, 598.2841, 1.838249, 1100.146, 595.4402, 1.846616, 1099.948, 99.96553, 99.97941, 100.0, 100.0, 100.0, 99.97531
4562.242840000001, 59.97597687284077, 59.97697124793093, 59.97585138996588, 12.765433583902247, 12.778144874578288, 12.773429702178955, 0.9999913873351575, 0.9999992580533711, 0.9999920649155167, 3577.6740272813013, 3584.553085134339, 3583.663647002907, 56.405430909740176, -3.753989947823584, -14.60683783578861, 3577.9458460749606, 3575.776346909961, 3580.5082217674403, 283.1815957413888, 282.92596636395854, 283.3518088366325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.9575, 8.968647, 5488.736, 600.8558, 1.831506, 1100.36, 590.1369, 1.861445, 1098.583, 592.5314, 1.855098, 1099.216, 592.0848, 1.856146, 1098.94, 589.4758, 1.861083, 1098.576, 99.79116, 100.0, 99.86974, 99.93307, 99.90227, 99.85245
4564.643480000001, 59.98337413608019, 59.980550490962386, 59.979259542310814, 12.762571222077261, 12.760891248472168, 12.756458648855846, 0.9999896537156892, 0.9999993574625136, 0.9999943267445628, 3585.588621121922, 3581.366186700773, 3579.429551183873, 59.457160388541695, -7.0565629500038085, -13.663087971603773, 3582.5490094917523, 3582.7823599468948, 3578.3548469004013, 283.2740970261867, 282.84292014470947, 283.26333486188963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079297, 5498.238, 594.3965, 1.849741, 1099.728, 595.4946, 1.84856, 1099.646, 598.6871, 1.837447, 1100.204, 594.8506, 1.848659, 1099.594, 591.1061, 1.860533, 1098.405, 99.96762, 99.97386, 99.99031, 100.0, 99.94859, 99.85361
4567.07492, 59.979962248991896, 59.978766293407894, 59.97900286455938, 12.769452855921813, 12.771111271053888, 12.74661893534218, 0.9999932858150881, 0.9999995881118764, 0.9999966850461317, 3578.3079993483548, 3574.6555145511593, 3579.7784079802313, 51.46997036238008, -3.388358357897687, -14.831204159746619, 3573.777601950394, 3577.13190548117, 3572.939435244718, 283.2219659786232, 282.83186137066076, 283.24539400557643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.3871, 9.105353, 5499.484, 591.5171, 1.85803, 1098.705, 586.0604, 1.872673, 1096.34, 604.2797, 1.820531, 1099.949, 585.8093, 1.872035, 1096.762, 583.0343, 1.878662, 1095.347, 99.98624, 99.89165, 99.69918, 99.99129, 99.70427, 99.56602
4569.48236, 59.97814126852497, 59.978099743857, 59.97626293731165, 12.781357440345348, 12.770272380105277, 12.770029374515822, 0.9999929415026277, 0.9999995715876527, 0.9999952224070872, 3582.0161027904896, 3583.3049613701605, 3576.328137118106, 54.410556843135964, -4.429203418870657, -10.601564606586635, 3578.203851337029, 3581.7337196041267, 3582.22092390994, 283.13923282722055, 282.8971714188337, 283.3031497386875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 604.5448, 9.088756, 5498.32, 594.2993, 1.849741, 1099.782, 590.1369, 1.861445, 1098.476, 598.9396, 1.837263, 1100.185, 591.9704, 1.855598, 1098.971, 589.2173, 1.863463, 1098.076, 99.96806, 99.97761, 99.86007, 100.0, 99.90811, 99.82368
4571.93828, 59.97893608670285, 59.98246848455097, 59.97784378452122, 12.75888694130004, 12.797835679682978, 12.752476658082058, 0.9999902843828408, 0.9999979767983832, 0.9999952402632928, 3581.8385224552085, 3576.027763636541, 3580.5804831972096, 53.67806832898873, -2.493568847997153, -14.570640699728074, 3580.3837049476633, 3577.477520157757, 3580.2314730910985, 283.11054015971206, 282.91397266388094, 283.2255681835701, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5305, 9.079297, 5498.186, 594.5522, 1.849925, 1099.789, 590.1175, 1.861445, 1098.516, 605.0953, 1.817774, 1099.978, 591.9513, 1.855964, 1098.928, 589.1577, 1.863646, 1098.166, 99.96552, 99.96969, 99.85552, 99.99655, 99.91388, 99.83186
4574.3908, 59.98237377431146, 59.98440753636372, 59.98213231015641, 12.747091628012768, 12.775502577140834, 12.751194816854794, 0.999997581015393, 0.9999997725835107, 0.9999926576719176, 3579.884743183789, 3585.422075739069, 3576.0703965088737, 55.51687682855459, -5.1575594869322, -11.129030280830648, 3579.136345759571, 3580.7730308826453, 3577.5897706316223, 283.14542701117955, 282.92447304360985, 283.19185379013794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.9181, 8.968825, 5488.47, 600.8558, 1.831137, 1100.273, 596.4069, 1.844326, 1099.997, 611.1927, 1.796997, 1098.22, 598.2841, 1.838979, 1100.204, 595.5396, 1.846799, 1099.516, 99.78897, 100.0, 99.99833, 99.83634, 99.99896, 99.97147
4576.77072, 59.986586734668485, 59.984804391309574, 59.98293898141525, 12.73321624358992, 12.793778200239588, 12.748303700252345, 0.999994334225262, 0.9999999601064559, 0.9999941037395402, 3583.7823233357117, 3581.9025417294934, 3581.1032071473264, 54.76332113645958, -6.651742894951667, -15.04827056532622, 3581.3081411045646, 3576.147366467418, 3584.0562460082638, 283.2293751809261, 282.898299415742, 283.3159554963153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079297, 5498.302, 594.4549, 1.849925, 1099.636, 590.3893, 1.860524, 1098.78, 605.1147, 1.817774, 1099.896, 595.0986, 1.847928, 1099.826, 593.452, 1.85211, 1099.448, 99.96772, 99.96896, 99.88771, 99.99482, 99.98274, 99.93239
4579.13472, 59.987251124900716, 59.991235407861, 59.9937505987484, 12.749285987800828, 12.783430752064456, 12.762078328754711, 0.9999934392078658, 0.9999987141534195, 0.9999922336432561, 3581.971623085431, 3582.7557929553113, 3579.3308787073593, 55.06610460526929, -4.242657903855843, -14.8418765532017, 3579.5237920306467, 3582.1097452160643, 3576.808092537098, 283.1665807215504, 282.94693481383, 283.26102767741145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.082509, 5498.634, 593.1514, 1.855083, 1099.088, 598.9111, 1.836043, 1100.246, 601.0174, 1.831563, 1100.223, 603.3771, 1.82236, 1100.03, 601.9016, 1.827938, 1100.213, 99.97376, 99.93566, 100.0, 100.0, 100.0, 100.0
4581.572440000001, 59.99474647363695, 59.990429121149766, 59.993773083037645, 12.769734095120207, 12.79128949959496, 12.764893742196762, 0.9999930782169055, 0.9999994160941654, 0.9999918229606437, 3582.4091921381937, 3584.9837650657387, 3578.789612609741, 52.790427955452245, -5.0741761864021555, -21.374233325428577, 3578.2549807227647, 3582.2821226772553, 3583.0222436296103, 283.0354207348515, 282.84120579031406, 283.3220255100581, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.9676, 9.111778, 5499.436, 593.4432, 1.850846, 1099.689, 596.4263, 1.84451, 1100.079, 605.1535, 1.818141, 1099.978, 598.3223, 1.838431, 1100.085, 595.6589, 1.84625, 1099.647, 99.98834, 99.98163, 99.99635, 99.99655, 100.0, 99.98339
4584.0822800000005, 59.99634558635404, 59.9959921768409, 59.99676220254598, 12.772823742242508, 12.785728214304006, 12.783550915602312, 0.9999925520846382, 0.9999994235092002, 0.9999923264909352, 3581.3854564303606, 3582.58640453701, 3582.6573796655694, 55.3600417048917, -4.452862117443146, -14.924860866190784, 3579.9120631966794, 3584.357435980808, 3577.1283806798465, 283.1625755524664, 282.8943941991942, 283.24352953793726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.080011, 5498.291, 594.5132, 1.849925, 1099.74, 602.6964, 1.825919, 1100.24, 598.726, 1.837447, 1100.204, 598.3032, 1.838797, 1100.093, 601.8817, 1.827755, 1100.091, 99.96742, 99.97491, 100.0, 100.0, 100.0, 100.0
4586.48988, 59.99851531435972, 59.99733741685729, 59.99825973538131, 12.767397539648242, 12.797003515265432, 12.765902474261063, 0.9999902006801884, 0.9999998066521459, 0.99999161735677, 3581.6896480696914, 3582.53083001064, 3582.8853818517027, 54.95008683241471, -3.2740556523674513, -14.309220438923376, 3583.1213774712155, 3580.6168246483167, 3579.1630224617384, 283.1640575133713, 282.92049077112983, 283.2417898305517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.9181, 8.970075, 5488.533, 600.778, 1.831506, 1100.315, 608.9276, 1.805118, 1099.113, 592.3373, 1.855649, 1099.225, 592.0085, 1.856329, 1098.977, 608.0449, 1.807612, 1099.037, 99.7939, 100.0, 99.91797, 99.92029, 99.90072, 99.91105
4588.890560000001, 60.00177861713934, 60.001169389725604, 59.9996194709464, 12.76482115185021, 12.760683411774997, 12.774245889482755, 0.9999931110974616, 0.9999994577500014, 0.999990756934941, 3580.2234000955978, 3580.239028629579, 3582.5263302495705, 53.88245036271674, -5.92604420119369, -17.901470230265204, 3580.902516714893, 3585.09093734614, 3577.122774144592, 283.1687877532835, 282.8218518897526, 283.27743836167247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5897, 9.079475, 5498.296, 594.4744, 1.849925, 1099.743, 602.7352, 1.825735, 1100.277, 598.8036, 1.837447, 1100.146, 596.3385, 1.845189, 1099.772, 601.822, 1.827938, 1100.083, 99.96857, 99.98368, 100.0, 100.0, 99.99022, 100.0
4591.29092, 60.00192706679916, 60.00036087832063, 60.001983107076995, 12.770489596410556, 12.788184071630758, 12.76136732055428, 0.9999907612273712, 0.9999994780365373, 0.9999923948029232, 3577.2621738346456, 3574.8965977015055, 3579.7549842011, 52.28068470248554, -0.1566013896081131, -15.821564629329032, 3579.6784794237483, 3579.327092416151, 3582.9883129138175, 283.13067878939535, 282.8384170522586, 283.32208638284794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079297, 5498.477, 594.1825, 1.852688, 1099.3, 601.0852, 1.833098, 1100.192, 602.1048, 1.824576, 1100.194, 587.1063, 1.86893, 1096.827, 595.9173, 1.84625, 1099.642, 99.96561, 99.95282, 100.0, 100.0, 99.74213, 99.96606
4593.69264, 60.00510324873445, 60.00515635123158, 60.00634478683274, 12.735228453234855, 12.788769871926927, 12.766915458649267, 0.999990872417746, 0.9999997170988624, 0.9999870728276107, 3579.532466922188, 3581.2635655529184, 3583.9155175153965, 56.64668495263106, -4.262492851998786, -14.524740822612557, 3585.0738043393258, 3575.0138012134307, 3580.4143974792855, 283.18437772800587, 282.88135923620047, 283.23526763985797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.5536, 9.121593, 5499.906, 593.2875, 1.853241, 1099.756, 602.4246, 1.825366, 1100.274, 598.8619, 1.837079, 1100.185, 592.142, 1.856329, 1099.017, 601.8419, 1.828121, 1100.091, 99.99883, 99.96042, 100.0, 100.0, 99.91012, 100.0
4596.178400000001, 60.003187620869404, 60.00663064817933, 60.005355410470926, 12.759171491118659, 12.77893840933315, 12.747051249739487, 0.9999928512916714, 0.9999989939573153, 0.9999890946070785, 3580.5689482193966, 3581.089766286431, 3578.4993201145494, 57.436434600110374, -5.599779647496575, -15.735444161887017, 3581.7905232697462, 3584.099976896343, 3576.867729190264, 283.1861977910343, 282.9002096327069, 283.1910064061756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079119, 5498.354, 594.5132, 1.849925, 1099.728, 596.3875, 1.84451, 1100.019, 605.0176, 1.81759, 1099.875, 592.0848, 1.856146, 1099.073, 595.6589, 1.846067, 1099.727, 99.96867, 99.98025, 99.99843, 99.99881, 99.89708, 99.98348
4598.572840000001, 60.004891995545236, 60.0019443579866, 60.00193850834405, 12.753423353052604, 12.761408265464219, 12.7536689742071, 0.9999939850719618, 0.9999982860633094, 0.9999923913147282, 3578.74232224751, 3581.288822440391, 3575.8459965980574, 54.90656586427053, -5.183853022579001, -13.481511317932927, 3580.5619123915412, 3581.7937608562397, 3578.777328354663, 283.19453712438684, 282.96153116523334, 283.30496688638385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.9181, 8.969896, 5488.575, 600.6612, 1.831506, 1100.43, 590.001, 1.860893, 1098.435, 611.2315, 1.797549, 1098.167, 598.2269, 1.839345, 1100.104, 589.277, 1.863463, 1098.009, 99.79087, 100.0, 99.85629, 99.8531, 100.0, 99.82719
4601.005080000001, 60.0003394715891, 60.00057110640772, 60.00414879745619, 12.746565162838959, 12.791789805346589, 12.765806471288851, 0.9999948282681799, 0.9999998991446106, 0.9999908299955618, 3576.8905016139674, 3579.6344900075883, 3576.612148465035, 55.86370030676949, -2.9230617063677755, -14.917339164508576, 3578.170027297075, 3579.1643165999103, 3576.2199415975474, 283.2134064022224, 282.87012961792976, 283.3351700433401, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5897, 9.079297, 5498.296, 594.416, 1.850109, 1099.781, 596.2711, 1.844142, 1100.06, 604.9011, 1.817774, 1099.819, 592.9623, 1.853772, 1099.282, 593.6509, 1.852842, 1099.099, 99.96553, 99.96969, 99.9919, 99.99921, 99.9333, 99.91671
4603.442480000001, 60.00330988292489, 60.00119315256305, 60.00285081762696, 12.723037263976057, 12.775116531235186, 12.742180857753134, 0.9999918095053117, 0.9999988330871689, 0.9999901075837291, 3577.9817208903605, 3577.6466060334633, 3573.358596863266, 56.33554514106754, -5.688664132164421, -14.421023705383504, 3578.4714980983595, 3575.693472297539, 3575.148331923723, 283.2335212590694, 282.8880925669618, 283.27622593813135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5502, 9.079654, 5498.296, 594.5327, 1.850294, 1099.469, 588.6228, 1.865126, 1097.527, 614.1443, 1.785965, 1096.254, 602.4806, 1.824917, 1100.119, 583.929, 1.877747, 1095.34, 99.96762, 99.95028, 99.80213, 99.68166, 100.0, 99.57494
4605.82404, 59.99969309989786, 59.99909153334845, 60.00036948913764, 12.753282632156779, 12.765822892598695, 12.754648574764799, 0.9999914838943992, 0.9999993110192807, 0.999993766425011, 3576.0820852282022, 3582.6925067766024, 3578.5980940565514, 52.84605669196935, -5.424503588063089, -15.68583742157034, 3573.0364445581945, 3581.9422125401347, 3579.049542862081, 283.1377832798397, 282.843767553676, 283.29488911857635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.1199, 9.128376, 5500.0, 592.5093, 1.855267, 1099.431, 589.2245, 1.862181, 1098.458, 611.115, 1.796997, 1098.183, 598.494, 1.838614, 1100.136, 589.1577, 1.863829, 1098.068, 100.0, 99.93539, 99.85326, 99.83467, 100.0, 99.81409
4608.24964, 59.99672309962854, 59.99674375552317, 59.99937015965234, 12.768727287161648, 12.765601354151622, 12.759856026158587, 0.9999905419999437, 0.9999972891021407, 0.9999924045022668, 3585.373740232925, 3584.9645761414117, 3577.095467075552, 52.759266971282386, -6.640750282975063, -14.738442544489544, 3575.123200548034, 3579.895476818277, 3579.8915787131778, 283.21735143458244, 282.87357392712295, 283.2699672158478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5502, 9.079119, 5498.285, 594.3187, 1.850294, 1099.629, 590.0593, 1.861445, 1098.314, 611.1539, 1.796997, 1098.288, 598.2078, 1.838249, 1100.144, 589.1776, 1.86328, 1098.064, 99.96667, 99.96489, 99.85997, 99.83108, 100.0, 99.8191
4610.724200000001, 59.99511367383458, 59.9996506387892, 59.99581789788602, 12.753024272668723, 12.774945211672128, 12.767528482850945, 0.9999893801811592, 0.9999992675486046, 0.9999945608281724, 3581.732659076245, 3579.1450747086114, 3580.903474048737, 53.21131720190806, -4.472779506735662, -18.086818150844238, 3581.9368858669013, 3578.690874942528, 3580.637112188386, 283.11363008544686, 282.78326230740623, 283.3331125487608, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.8984, 8.969718, 5488.685, 600.7195, 1.831321, 1100.311, 596.2905, 1.844326, 1099.989, 605.0953, 1.817774, 1099.954, 592.1611, 1.856146, 1099.105, 595.639, 1.846433, 1099.841, 99.79295, 100.0, 100.0, 99.99574, 99.9059, 99.97456
4613.12232, 59.996719302735634, 59.9963968237055, 59.99743496557628, 12.76753938514991, 12.76916742696321, 12.75952891932094, 0.9999918276653234, 0.999999507373567, 0.9999873707636469, 3586.023437110096, 3583.512406026042, 3581.6392732675163, 55.02214303157325, -6.116955197436766, -16.067199402468077, 3581.3218561806307, 3581.240325366715, 3580.8925249975923, 283.21305990327505, 282.8816925572804, 283.3480281782429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.080546, 5498.285, 594.5522, 1.850294, 1099.67, 590.0981, 1.861445, 1098.31, 610.9208, 1.797181, 1098.187, 597.9408, 1.83971, 1100.049, 590.609, 1.858153, 1098.905, 99.96741, 99.97085, 99.84498, 99.84166, 100.0, 99.88087
4615.53044, 59.994972706282915, 59.998130248598855, 59.994763377065524, 12.759559293857018, 12.771021007396133, 12.750650822502552, 0.9999925405618183, 0.9999996453838791, 0.9999894089548023, 3577.107830134056, 3581.2019104124574, 3574.8257258381723, 53.97711743734408, -1.7540237525453506, -11.487661789132062, 3573.427293556314, 3580.637952202304, 3576.2050878236864, 283.231829913545, 282.9112523735494, 283.26937187780874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.078762, 5498.175, 594.2798, 1.850478, 1099.656, 597.067, 1.842485, 1100.134, 603.1923, 1.825128, 1100.244, 588.7277, 1.866373, 1097.492, 599.9135, 1.8316, 1100.222, 99.96542, 99.97834, 100.0, 100.0, 99.79408, 100.0
4617.9511600000005, 59.99594378961598, 59.99485834727934, 59.9947513956039, 12.760743300278119, 12.766545375398904, 12.768327075687376, 0.999992749324723, 0.9999995525624442, 0.999994025909382, 3579.054355350749, 3582.3321348050313, 3578.8775175548403, 53.57723438432345, -5.849263393681326, -14.47052553795379, 3580.041052436821, 3579.2363984093226, 3579.5061671913936, 283.1617740597044, 282.84159321858806, 283.2816078806582, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 601.1538, 9.144259, 5500.356, 591.6727, 1.857477, 1099.246, 597.7657, 1.840461, 1100.017, 604.8622, 1.818141, 1099.958, 592.1993, 1.855781, 1098.979, 595.5197, 1.845884, 1099.792, 100.0, 99.92507, 100.0, 99.98684, 99.91067, 99.97965
4620.389120000001, 59.99229410441682, 59.99656628783414, 59.99493825591399, 12.763712314156388, 12.7797644436499, 12.758638267195328, 0.9999889377412965, 0.9999986064572247, 0.999989501610085, 3583.5174131196945, 3577.638980772453, 3578.7251864702503, 53.98347538325879, -4.561397291875849, -17.75044587731395, 3582.257254558041, 3583.8260205947604, 3583.6795761639983, 283.1195131995475, 282.7934781816922, 283.26362851941866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5897, 9.079297, 5498.291, 594.416, 1.850109, 1099.836, 602.8323, 1.825919, 1100.249, 598.7065, 1.837263, 1100.155, 592.2183, 1.855781, 1099.036, 601.7823, 1.827755, 1100.146, 99.96752, 99.97834, 100.0, 100.0, 99.91401, 100.0
4622.8218400000005, 59.995641482269285, 59.99776815115555, 59.99593479591703, 12.762629065785715, 12.752602437178403, 12.748209422176751, 0.9999876850262074, 0.9999997314435253, 0.999992290696021, 3576.8234312339914, 3581.163373512028, 3574.8013679679875, 55.1356390086105, -1.8066245577485347, -15.238637483215825, 3575.69072132099, 3584.7231192730496, 3581.124570129329, 283.1377707184317, 282.8686697593374, 283.35419297193073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.8984, 8.96954, 5488.58, 600.7585, 1.831506, 1100.373, 608.8693, 1.805855, 1099.009, 592.4344, 1.855282, 1099.183, 598.4177, 1.838249, 1100.197, 608.0449, 1.807795, 1099.163, 99.79001, 100.0, 99.92625, 99.92429, 100.0, 99.91147
4625.25284, 59.996685114155945, 59.994980904829916, 59.99451757761607, 12.763209286780684, 12.786791061878167, 12.747660919119514, 0.9999905543758729, 0.9999995947821692, 0.9999883841845895, 3582.722063725638, 3583.8245074076294, 3578.573482522085, 50.393675740366916, -3.5186686687361544, -17.355679755302845, 3579.8716966397, 3583.6915965589415, 3576.7759838498578, 283.1293215516568, 282.8585676282756, 283.31092840600763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079297, 5498.181, 594.4549, 1.849925, 1099.782, 602.7158, 1.825182, 1100.224, 598.726, 1.837079, 1100.297, 592.0848, 1.856329, 1098.992, 601.9016, 1.827755, 1100.12, 99.96752, 99.98057, 100.0, 100.0, 99.90698, 100.0
4627.653240000001, 60.001298089425816, 59.99742420099759, 59.99725979116685, 12.736552227498585, 12.765171159613827, 12.743669492409728, 0.9999915588486735, 0.9999982031576949, 0.9999923836996262, 3582.2208619668804, 3582.7640892912045, 3580.5456147085015, 54.35463489382914, -5.064009666678146, -14.689625773119133, 3580.8013748927815, 3585.411993855259, 3580.0415418881357, 283.2125060723171, 282.9012027523266, 283.27198346905084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5502, 9.079475, 5498.291, 594.416, 1.850294, 1099.774, 602.5411, 1.827023, 1100.275, 600.1047, 1.833402, 1100.275, 600.5922, 1.829483, 1100.12, 597.985, 1.839658, 1099.766, 99.96552, 99.97803, 100.0, 100.0, 100.0, 99.99331
4630.04168, 59.99779045083705, 60.00249705238882, 59.99542343976519, 12.74586726582793, 12.77211884157786, 12.767400684322881, 0.9999910613393225, 0.999999459715826, 0.9999945222954862, 3581.179366829937, 3584.42130912401, 3579.115249819884, 55.206385847217916, -0.953648834864083, -15.821203510294936, 3585.9788722527533, 3577.3157523918394, 3580.4494091577085, 283.1932620815893, 282.82424648612437, 283.3145355767489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 600.5032, 9.159965, 5500.521, 590.5054, 1.858951, 1099.001, 600.2505, 1.833098, 1100.346, 600.0464, 1.834689, 1100.19, 598.513, 1.838066, 1100.15, 601.8817, 1.828121, 1100.15, 100.0, 99.9078, 100.0, 100.0, 100.0, 100.0
4632.4728000000005, 59.999141875959026, 59.99792902199684, 60.0016528752672, 12.752251572855094, 12.767244537270694, 12.768829722022568, 0.999993662724027, 0.9999987663846621, 0.9999935556543947, 3581.2397488266015, 3582.2896474867293, 3578.455580363833, 55.16287454930739, -7.004385210938608, -11.55018595277852, 3583.643101932664, 3580.0058684614896, 3583.230090909736, 283.19330128014997, 282.90236397369404, 283.2703375442493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079832, 5498.354, 594.3187, 1.850109, 1099.831, 596.4651, 1.84451, 1100.01, 604.9594, 1.817957, 1099.915, 598.3032, 1.838614, 1100.098, 595.5594, 1.84625, 1099.684, 99.96542, 99.97867, 99.99953, 99.99661, 100.0, 99.97423
4634.87348, 59.998533040025194, 59.997214922454184, 59.99745544916676, 12.738640678155017, 12.759899929752292, 12.73846495841561, 0.9999926114498002, 0.9999994086707462, 0.9999917883570053, 3572.6624120490414, 3575.2309010714785, 3573.7472997762006, 53.65626577032867, -2.576006804898654, -16.421158518236098, 3575.994001902449, 3578.4161117061035, 3574.645625616681, 283.16258704555844, 282.84949124824726, 283.248272673802, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.8392, 8.970789, 5488.528, 600.9336, 1.831137, 1100.363, 589.9816, 1.861813, 1098.529, 611.3092, 1.796813, 1098.239, 592.1802, 1.855598, 1098.925, 589.2571, 1.86328, 1098.06, 99.78917, 100.0, 99.84618, 99.83854, 99.91246, 99.81069
4637.2728400000005, 59.99699405097598, 59.998512958309696, 59.99709930015848, 12.737531629841076, 12.782605157946445, 12.75936972854836, 0.999991957661176, 0.9999983201666854, 0.9999933679575697, 3577.7665903754205, 3585.016324097308, 3583.323697215308, 56.41576494414562, -4.729350362093992, -14.497417837671719, 3579.4165161943806, 3580.1068944797507, 3580.2149852629154, 283.1052689024268, 282.8589243031578, 283.2367488795063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5305, 9.079475, 5498.244, 594.5716, 1.849741, 1099.756, 596.2322, 1.843958, 1100.026, 604.8428, 1.818509, 1099.862, 598.3032, 1.838797, 1100.001, 595.6787, 1.84625, 1099.795, 99.96656, 99.97878, 99.99202, 99.99528, 100.0, 99.97489
4639.652800000001, 59.99865850209996, 59.99507961168285, 60.000185328873826, 12.72469800675236, 12.763356226788247, 12.751437707003356, 0.9999935376839209, 0.999999984213494, 0.9999932045619516, 3580.0653980343827, 3575.4694058080963, 3574.9313290817763, 55.780192984425184, -5.152210113880088, -13.501324830119529, 3578.928760059852, 3575.5803532681616, 3574.5124666616994, 283.19232596808666, 282.8384164516569, 283.3075623451219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5897, 9.079297, 5498.354, 594.3965, 1.850109, 1099.782, 589.9234, 1.861261, 1098.448, 605.1535, 1.817406, 1099.967, 591.7606, 1.858886, 1098.602, 587.4678, 1.867858, 1096.858, 99.96553, 99.97878, 99.85748, 100.0, 99.87147, 99.74475
4642.0221200000005, 59.995756069957565, 59.99626438735883, 59.997005199765844, 12.754745399930043, 12.760344045944912, 12.756584144480918, 0.9999934260987988, 0.9999996967665769, 0.9999918983055924, 3574.251293292034, 3585.5515163160107, 3576.972077737824, 57.167512902832414, -4.588739093166211, -14.69387350202669, 3575.188685479671, 3578.029835448591, 3577.760473100106, 283.2284027331087, 282.8595918069706, 283.25569893961455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 599.3204, 9.177454, 5500.332, 588.5793, 1.865582, 1098.166, 584.9539, 1.872857, 1096.698, 601.8135, 1.828254, 1100.286, 589.7386, 1.861442, 1098.588, 588.2233, 1.866027, 1098.153, 100.0, 99.83186, 99.69506, 100.0, 99.87026, 99.81452
4644.4166000000005, 59.996272897440505, 59.99314319604093, 59.997296015885595, 12.74378788120066, 12.773075606092949, 12.757476878219181, 0.9999900902532156, 0.9999992905667453, 0.9999954290341068, 3580.656085995914, 3581.171809602681, 3578.0149261287775, 53.51829375534862, -5.854900627455933, -14.638669468475655, 3580.068268707989, 3576.9775086955246, 3580.054878870773, 283.2502586531068, 282.87303564575484, 283.23531416230503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5502, 9.079297, 5498.181, 594.3381, 1.850294, 1099.789, 590.0787, 1.861629, 1098.323, 598.8425, 1.837079, 1100.258, 592.0276, 1.855964, 1099.028, 589.1577, 1.863829, 1098.119, 99.96857, 99.97941, 99.86519, 100.0, 99.91025, 99.80951
4646.84288, 59.99021562050032, 59.9914721817563, 59.990609597763154, 12.756762257094328, 12.76098262049182, 12.759924112191396, 0.9999926719920166, 0.999999915368062, 0.9999909329970342, 3579.4315776841386, 3578.6668778750636, 3577.084245147499, 50.32770050052886, -3.5906783941247227, -12.07045097473906, 3572.459779091883, 3575.8487935588073, 3579.695547845739, 283.13140525898666, 282.7617472110645, 283.2245968717389, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 611.3069, 8.973644, 5488.73, 600.7974, 1.831506, 1100.376, 596.2711, 1.844694, 1100.043, 592.3955, 1.855098, 1099.129, 598.2841, 1.838614, 1100.042, 595.5793, 1.846433, 1099.744, 99.80128, 100.0, 100.0, 99.92289, 100.0, 99.97531
4649.24028, 59.98961911721446, 59.987110558914175, 59.98448442699397, 12.755104937823274, 12.774580485494372, 12.756080346478049, 0.9999923541266915, 0.9999995004086039, 0.9999917373445444, 3581.3607339962377, 3581.3505563361523, 3578.4441745670183, 54.09218614186864, -6.396204061750495, -13.427877223908581, 3582.4641127351883, 3580.1002817729113, 3578.9552625560113, 283.1171477157332, 282.7887410569031, 283.26232926292994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079119, 5498.192, 594.5132, 1.850478, 1099.79, 590.0981, 1.861445, 1098.335, 598.6289, 1.837263, 1100.176, 592.0276, 1.856329, 1098.973, 589.2173, 1.863829, 1098.022, 99.96572, 99.97524, 99.86375, 100.0, 99.90548, 99.81877
4651.68012, 59.98550497716756, 59.983511249023756, 59.98456610057547, 12.765902452374888, 12.77266187237814, 12.772675158998657, 0.9999942828863406, 0.9999997819474182, 0.9999914039531632, 3574.3735828851486, 3579.6311001018757, 3579.592463136277, 53.62366551102053, -4.671654785813644, -13.750956230909196, 3585.2491093199847, 3580.3595543731285, 3581.7416022212806, 283.11260727418824, 282.75849828293593, 283.2884863377899, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.5699, 9.079475, 5498.296, 594.5132, 1.849925, 1099.789, 596.3681, 1.84451, 1100.039, 598.8813, 1.837263, 1100.199, 598.246, 1.838979, 1100.138, 595.639, 1.845517, 1099.963, 99.96656, 99.97941, 100.0, 100.0, 100.0, 99.99523
