TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
4668.718440000001, 59.98771368215012, 59.98471492762917, 59.986698061464715, 33.02473357532497, 33.0856813988913, 33.04807643109915, 0.9999814635708748, 0.9999693266883678, 0.9999823463522701, 9336.443741967183, 9334.777013623547, 9341.85787798836, 239.46434931567273, 69.06872499316887, 56.71744199942532, 9339.654659336546, 9330.267300531466, 9340.954123868025, 283.82782781256213, 283.29948062381203, 283.8097053806911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 599.4584, 1.833333, 1100.452, 602.1787, 9.133433, 5500.203, 591.3016, 9.290082, 5493.357, 606.4351, 9.065853, 5497.287, 599.791, 9.169956, 5500.162, 602.5974, 9.12564, 5499.896, 100.0, 100.0, 99.87352, 99.94714, 100.0, 99.99681
4671.18004, 59.98481649748056, 59.988341778457695, 59.98831175009676, 33.009328361555205, 33.06269840253512, 33.0092499146303, 0.9999808725958456, 0.9999709353107822, 0.999981119572689, 9329.170625940176, 9327.555996936793, 9332.917692106994, 237.88489836774306, 66.27990693237143, 54.83612207522765, 9333.922729037262, 9323.338466678268, 9330.481837504267, 283.8606520646249, 283.26093844119725, 283.74962649972, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.0452, 1.79871, 1098.391, 595.9919, 9.225532, 5498.56, 597.5911, 9.202463, 5499.598, 612.4937, 8.958293, 5486.997, 593.5726, 9.25926, 5496.125, 608.9792, 9.021811, 5493.815, 99.86415, 99.97043, 99.99129, 99.76217, 99.92813, 99.88614
4673.63184, 59.98796178286756, 59.991096120507514, 59.990583127494446, 33.02579421114273, 33.05147850069634, 33.02362876952439, 0.9999814064340805, 0.9999724939407153, 0.999982066167525, 9337.651652309112, 9335.140727282664, 9334.11884333479, 243.47837109353895, 69.7862088533393, 58.574368560189214, 9341.062251640074, 9326.50066892431, 9332.88824928646, 283.9566042328039, 283.32488595533925, 283.74668337022155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.3476, 1.820483, 1099.923, 602.1787, 9.133617, 5500.218, 591.2822, 9.289898, 5493.174, 606.3963, 9.064566, 5497.234, 599.8101, 9.169774, 5500.144, 602.657, 9.125457, 5499.87, 99.99159, 100.0, 99.87554, 99.9483, 100.0, 99.9949
4676.056640000001, 59.99067832499046, 59.99087380782972, 59.9907234384696, 33.033391032871144, 33.059317996943186, 33.04466858221178, 0.9999806547123373, 0.9999689853365267, 0.9999802439073502, 9337.657820763707, 9331.295808379113, 9340.51938347432, 241.08874469040734, 76.32078211154021, 59.55210862527247, 9336.519719609241, 9332.99693193754, 9341.945704091637, 283.8718382156646, 283.4124455508234, 283.86798953542376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.3871, 1.820126, 1100.243, 602.1787, 9.133433, 5500.218, 597.5717, 9.203199, 5499.538, 606.4546, 9.064934, 5497.241, 599.8101, 9.170139, 5500.096, 602.7167, 9.124907, 5499.878, 100.0, 100.0, 99.9902, 99.94844, 100.0, 99.99681
4678.43836, 59.9946174842627, 59.991916947563006, 59.99027152467131, 33.01447697150726, 33.04962513730059, 33.02980961426171, 0.9999785265847568, 0.9999695740195385, 0.9999773073804609, 9338.490006908474, 9338.984268878114, 9339.985542359962, 241.34242873380163, 70.81214414411807, 60.35259538068158, 9337.78701049293, 9334.400389718421, 9344.20657129397, 283.83979447029975, 283.343069088552, 283.80122971308634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.1375, 1.839401, 1100.367, 608.4823, 9.030283, 5494.72, 603.8805, 9.106009, 5499.518, 600.3183, 9.160911, 5500.331, 604.0828, 9.102933, 5499.508, 599.4164, 9.166475, 5500.323, 100.0, 99.90273, 99.98983, 100.0, 99.98966, 100.0
4680.8330000000005, 59.989385888287636, 59.98776444386926, 59.990819686986235, 33.01000451534802, 33.06940293674921, 33.04155822393954, 0.9999812062330053, 0.999970321016515, 0.9999832910651406, 9341.561879278399, 9326.167893373884, 9338.686886979689, 241.2760170202373, 73.97649708861627, 57.15985781101483, 9334.747999554542, 9330.840234679159, 9339.677738456012, 283.8438468377724, 283.26602515723107, 283.8664785879954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.421, 1.824588, 1100.4, 602.2177, 9.133249, 5500.225, 597.5717, 9.202831, 5499.594, 602.0272, 9.135721, 5500.164, 599.791, 9.171052, 5500.218, 596.4342, 9.219398, 5498.676, 100.0, 100.0, 99.99122, 100.0, 100.0, 99.97768
4683.29388, 59.99115213989225, 59.989253939727064, 59.987981873487264, 32.98050214134802, 33.01312904625918, 32.987730738177795, 0.999985282803773, 0.9999761013541346, 0.9999792797619483, 9327.596293908126, 9322.406649788218, 9328.305487191952, 236.43112526001232, 71.96317710446465, 51.402318366693365, 9325.45337805829, 9327.202238029466, 9327.891696232604, 283.81959099386364, 283.35380498240704, 283.7579106517939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 593.6425, 1.853321, 1099.382, 597.4705, 9.216506, 5498.699, 591.3599, 9.289898, 5493.182, 593.7936, 9.255416, 5496.463, 593.6108, 9.259078, 5496.125, 590.112, 9.305098, 5491.257, 99.94989, 99.97495, 99.87463, 99.93439, 99.9292, 99.83963
4685.76116, 59.98974320785965, 59.985501453294354, 59.98437491511644, 33.04887757718361, 33.095271311031205, 33.071042857175215, 0.9999802673801355, 0.9999699562893156, 0.9999825360413267, 9339.862514094195, 9334.913190857822, 9336.830065440503, 242.45774710856676, 65.66661026406564, 57.38555322590287, 9339.346976984987, 9330.137518801783, 9339.92665459115, 283.65140966849845, 283.07721670137374, 283.62959356862643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.1177, 1.839758, 1100.43, 602.1592, 9.134723, 5500.329, 597.5717, 9.203015, 5499.597, 600.163, 9.164588, 5500.184, 599.772, 9.170139, 5500.21, 596.4342, 9.219398, 5498.851, 100.0, 100.0, 99.99126, 100.0, 100.0, 99.97671
4688.27956, 59.98123193888656, 59.98083126305716, 59.98092612506978, 33.03181905008737, 33.05539842649478, 33.03726631888971, 0.9999822331434637, 0.9999744058164275, 0.999981820016028, 9343.834593149553, 9328.776808565803, 9330.521804055206, 238.22000515035324, 72.72042792271532, 58.265618690183146, 9332.607144377953, 9329.212672738278, 9325.939503769287, 283.7079113338385, 283.3317494899761, 283.7763950700086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.1177, 1.839936, 1100.397, 602.1982, 9.133433, 5500.16, 591.2628, 9.29045, 5493.292, 600.1824, 9.16422, 5500.243, 599.772, 9.169591, 5500.269, 596.4342, 9.21775, 5499.259, 100.0, 100.0, 99.8735, 100.0, 100.0, 99.97817
4690.768, 59.983770186200495, 59.97969039385148, 59.980137023062866, 33.04340336324169, 33.063186614660374, 33.0232352163605, 0.9999839934834732, 0.9999677741295832, 0.9999819985559882, 9331.891187029589, 9323.973125402932, 9331.772565985444, 235.29214938737914, 76.79063225959521, 56.52322188139169, 9339.752440019487, 9333.439091431077, 9341.755685937384, 283.8166178442591, 283.3429993976813, 283.8460274428276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.5054, 1.820126, 1100.353, 608.5212, 9.030468, 5494.925, 585.5557, 9.362607, 5484.55, 604.9205, 9.096006, 5499.182, 603.1291, 9.127587, 5499.885, 598.1241, 9.194676, 5498.911, 100.0, 99.90473, 99.69942, 99.98373, 99.99432, 99.98687
4693.403520000001, 59.98069347609089, 59.98518872914415, 59.9846393019589, 33.01855122656267, 33.069243682399424, 33.01884857160449, 0.9999806365780091, 0.9999702676635225, 0.9999846548258701, 9327.621943196524, 9327.68913647726, 9341.645616904825, 240.87669948248094, 64.7989148368415, 52.5538403142009, 9339.833481783526, 9333.414241971419, 9339.736821972123, 283.7841231229357, 283.294430726443, 283.7578491226038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 602.1987, 1.827086, 1100.328, 602.1787, 9.133433, 5500.157, 591.2822, 9.290082, 5493.179, 600.2212, 9.163669, 5500.197, 599.772, 9.170139, 5500.162, 596.4144, 9.218848, 5498.729, 100.0, 100.0, 99.87338, 100.0, 100.0, 99.97549
4695.86584, 59.986206041539326, 59.983418583900196, 59.98499134107514, 33.02662834002303, 33.02864515254737, 33.02052889291786, 0.9999830884692311, 0.9999701901407518, 0.9999837518048726, 9334.383082520717, 9320.404421108233, 9334.38405447397, 243.7554249984077, 67.37855254844635, 49.91689682702554, 9335.895679813975, 9329.407317648862, 9324.197303362365, 283.78127093609623, 283.3862454316305, 283.81068238291886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.8535, 1.798175, 1098.391, 595.8168, 9.227558, 5498.375, 597.5911, 9.202647, 5499.545, 593.8519, 9.255416, 5496.298, 593.5345, 9.259443, 5496.117, 590.0921, 9.305464, 5491.311, 99.87275, 99.97011, 99.9933, 99.93128, 99.92707, 99.8407
4698.2970000000005, 59.981979638878464, 59.98495042076492, 59.98436615373334, 33.04707405862309, 33.08707144408681, 33.02682335300909, 0.9999822157191994, 0.9999750834047931, 0.9999811602866062, 9335.345035272649, 9335.27413640225, 9335.88080683285, 237.8448403092816, 68.40527357126939, 55.033557850140824, 9344.734716088815, 9334.432983136807, 9340.72363629413, 283.70512204550124, 283.25125066534963, 283.6811947963355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.3279, 1.820305, 1100.085, 602.1592, 9.134171, 5500.208, 591.2822, 9.290082, 5493.232, 600.1436, 9.164588, 5500.258, 599.7338, 9.17087, 5500.225, 596.4541, 9.219214, 5498.621, 100.0, 100.0, 99.87554, 100.0, 100.0, 99.97352
4700.67292, 59.993492454808255, 59.99050890132228, 59.993507306037586, 33.04116093452581, 33.04863862732417, 33.04535969217505, 0.9999801499647537, 0.9999741474500096, 0.9999813382602425, 9341.643518965413, 9329.306641390482, 9333.199870102608, 237.80240313568402, 68.93892741380569, 58.299203859242425, 9341.989211845283, 9328.95404313806, 9335.202705546097, 283.7978618814483, 283.27543120554657, 283.8459932733574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.3871, 1.820126, 1099.928, 602.1787, 9.133617, 5500.252, 597.5522, 9.203015, 5499.648, 600.1436, 9.164588, 5500.309, 599.8292, 9.163565, 5500.345, 597.9651, 9.19138, 5500.048, 99.99205, 100.0, 99.99219, 100.0, 100.0, 99.99947
4703.099, 59.99319686396082, 59.99595103903011, 59.99643381708466, 33.026445496563674, 33.05279580933722, 33.00954722580567, 0.9999821868890041, 0.9999714104505045, 0.9999795437205294, 9334.879957899024, 9318.93667673927, 9341.767562466839, 238.80544808946843, 68.44167218442453, 56.30671698916217, 9335.150064108504, 9332.210430602825, 9337.59270004211, 283.8716443668514, 283.3899342770963, 283.7568776225633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.2163, 1.839936, 1100.137, 607.8597, 9.04023, 5496.607, 602.444, 9.138406, 5500.335, 603.5806, 9.121747, 5499.916, 601.5459, 9.143292, 5500.293, 596.9114, 9.216285, 5498.857, 100.0, 99.9244, 100.0, 99.99417, 100.0, 99.97356
4705.5306, 59.99742734605712, 60.00008399354023, 60.000015530705056, 33.02850813606554, 33.05349285994759, 33.04836668459225, 0.9999805068058215, 0.9999707482295311, 0.9999800445933134, 9332.801892876501, 9332.054953995244, 9338.346919934438, 239.78680582819334, 65.02198963871888, 56.04809140587645, 9337.195066634546, 9333.490295032245, 9338.794338025624, 283.8578131888877, 283.31387163154614, 283.8221133766498, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 600.4835, 1.832798, 1100.47, 602.1592, 9.133802, 5500.268, 597.5911, 9.203015, 5499.484, 600.163, 9.164404, 5500.296, 599.772, 9.170321, 5500.269, 596.4342, 9.219764, 5498.903, 100.0, 100.0, 99.98922, 100.0, 100.0, 99.97866
4707.9254, 60.00318783174437, 60.0022272236804, 60.000486262035004, 32.98468829342859, 33.032784503360844, 32.989874010272956, 0.9999824176474716, 0.9999746564698548, 0.9999843324006756, 9326.317353882912, 9322.528646042247, 9327.858835102827, 236.8811024628917, 71.06958440168273, 54.45898824018013, 9327.059031048253, 9323.351177691884, 9323.716695612284, 283.8567268897738, 283.4120516282585, 283.8885134676645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 591.8484, 1.856891, 1099.159, 595.8751, 9.227558, 5498.494, 591.3016, 9.289714, 5493.18, 593.8131, 9.255784, 5496.404, 593.5726, 9.25926, 5496.177, 590.1517, 9.305281, 5491.316, 99.89509, 99.97012, 99.87675, 99.93321, 99.92909, 99.83853
4710.38204, 60.00191934994822, 60.00074539945285, 60.00633785521378, 33.020011852355175, 33.05105975427318, 33.03726335597315, 0.9999852129879059, 0.999976835505768, 0.9999812056651475, 9331.155227218498, 9329.376462599552, 9330.865629088541, 232.6757819571028, 69.4006928363442, 55.395652924265505, 9335.838211477028, 9332.91154852229, 9340.463985491448, 283.83818780400173, 283.3324088492925, 283.8891134218169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.098, 1.839222, 1100.472, 602.1592, 9.133986, 5500.269, 597.6105, 9.202831, 5499.654, 600.163, 9.164036, 5500.295, 599.791, 9.170139, 5500.21, 596.3945, 9.219581, 5498.616, 100.0, 100.0, 99.99231, 100.0, 100.0, 99.97778
4712.87992, 60.00722515887055, 60.0054259308099, 60.003410653843396, 32.999927401547474, 33.035198892475876, 32.98384542607051, 0.9999825886226351, 0.9999673307823791, 0.9999805857240267, 9325.928583700013, 9323.230218784902, 9328.100499164424, 238.35066938053387, 73.79466513083844, 57.490148501136446, 9336.563194364182, 9323.090828064625, 9330.596758777283, 283.8499030051402, 283.20568097243677, 283.696240062929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.098, 1.839044, 1100.429, 602.1982, 9.133249, 5500.208, 591.2628, 9.290634, 5493.23, 600.1436, 9.164588, 5500.244, 599.8483, 9.163565, 5500.41, 597.985, 9.191563, 5500.048, 100.0, 100.0, 99.87554, 100.0, 100.0, 99.99947
4715.274920000001, 60.00178779233985, 60.00172013460039, 60.00266233131806, 33.02548964835433, 33.05037717658997, 33.03420442550986, 0.9999820356539763, 0.9999700432562555, 0.9999813595094253, 9334.673286599473, 9327.987543846451, 9336.04602333128, 242.63315230532186, 64.32391102921292, 57.969446128397976, 9336.127039920773, 9332.155614843965, 9337.225692824537, 283.857407833575, 283.3869945484766, 283.81791014052175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.4265, 1.820126, 1100.048, 607.8986, 9.039862, 5496.667, 587.1281, 9.34328, 5486.632, 603.5612, 9.120276, 5499.909, 602.1182, 9.142745, 5500.185, 596.9909, 9.215735, 5498.683, 100.0, 99.92619, 99.75554, 99.99456, 100.0, 99.9787
4717.68156, 60.00762781898159, 60.00325907486513, 60.0063427045943, 33.025338841132104, 33.06875090558504, 33.028785172742296, 0.9999797082612945, 0.9999717417199305, 0.9999818430932055, 9337.959419063052, 9327.546349414893, 9335.056133228214, 240.82500975646394, 63.24697911638441, 54.815523801731615, 9339.128635983723, 9327.450626712189, 9333.00318326214, 283.8070505131888, 283.2816035125934, 283.8233368813865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 601.4692, 1.827086, 1100.295, 602.1398, 9.134355, 5500.194, 591.2434, 9.289898, 5493.068, 606.3963, 9.065301, 5497.235, 599.8673, 9.169044, 5500.228, 596.4342, 9.219398, 5498.669, 100.0, 100.0, 99.8778, 99.95118, 100.0, 99.9744
4720.2289200000005, 60.0109208857799, 60.005537920398396, 60.006686842970176, 32.99002673907695, 33.02998688922615, 32.97798819313611, 0.9999801247087304, 0.9999764617508955, 0.9999779985126817, 9325.584435005785, 9318.170179035382, 9331.65396040466, 242.12134494551128, 63.08275752403597, 61.536828003915616, 9334.854568458202, 9316.87785388279, 9328.25733468196, 283.93545369009786, 283.2246229717591, 283.77425163040306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.8535, 1.798353, 1098.396, 595.8362, 9.227926, 5498.493, 597.5911, 9.202463, 5499.649, 612.5132, 8.958109, 5487.004, 593.5536, 9.259443, 5496.126, 590.112, 9.305464, 5491.195, 99.86618, 99.97119, 99.98927, 99.76231, 99.92816, 99.83951
4722.77336, 60.0138910495137, 60.01397747580547, 60.007928715465724, 33.02663515519091, 33.04204384512377, 33.02654192025612, 0.999982884149017, 0.9999767702145959, 0.9999831675268346, 9338.490017683285, 9331.119012671657, 9336.76515077534, 234.92324041755228, 66.9495124343249, 63.38106764047461, 9339.082324068786, 9326.794053066182, 9338.717787826974, 283.82972869923987, 283.28530003282106, 283.74388208599845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.4462, 1.819769, 1100.32, 602.1787, 9.133249, 5500.157, 591.2822, 9.290082, 5493.173, 606.3963, 9.064934, 5497.292, 599.8101, 9.169591, 5500.111, 596.4144, 9.219581, 5498.722, 100.0, 100.0, 99.87458, 99.94937, 100.0, 99.97354
4725.23448, 60.0072699647622, 60.00791011197743, 60.00919273607524, 33.03146978344537, 33.03734768757014, 33.023890899225336, 0.99997903369614, 0.9999714906641811, 0.999976215403417, 9346.114378398148, 9335.79965541513, 9330.654502457877, 241.6171360529097, 70.53324728833104, 58.633207157315155, 9346.96326503236, 9332.398642357892, 9335.202025998064, 283.8660726529286, 283.34003027172685, 283.73724796612186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.4659, 1.819948, 1100.3, 602.1204, 9.134171, 5500.164, 597.5717, 9.203199, 5499.702, 606.3575, 9.073575, 5498.053, 601.1453, 9.142745, 5500.125, 599.3568, 9.176913, 5500.242, 100.0, 100.0, 99.99029, 99.96319, 100.0, 100.0
4727.63212, 60.007307518575765, 60.00964811529522, 60.00903465033896, 33.01593151065341, 33.051381369926794, 33.03476862504078, 0.9999797523382771, 0.9999763619666275, 0.9999779691746021, 9337.71870377467, 9329.682785039535, 9335.082128885811, 234.44106656307395, 71.32890394796368, 59.82095540052819, 9341.982560544571, 9329.734451870416, 9340.926731633048, 283.88470773210975, 283.36080361156803, 283.6801724808087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.9655, 1.836545, 1100.507, 606.5757, 9.062518, 5498.193, 600.7358, 9.162888, 5500.136, 604.5321, 9.096006, 5498.088, 600.4968, 9.163565, 5500.099, 596.4342, 9.219214, 5498.737, 100.0, 99.95833, 100.0, 99.97259, 100.0, 99.97453
4730.06516, 60.00372836006928, 60.005438353439075, 60.00589616485209, 33.02848767902821, 33.08453134897795, 33.04017312028842, 0.999977963174006, 0.9999771109792586, 0.9999805433342097, 9334.077973278989, 9334.553928423122, 9327.532247219946, 233.4014583637354, 62.65820759552162, 60.29512329930151, 9337.668056988728, 9335.312342963716, 9337.793807170796, 283.7652728028835, 283.1973110975495, 283.68969722055743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.9064, 1.837259, 1100.367, 602.1592, 9.133065, 5500.277, 597.5717, 9.203383, 5499.588, 600.3571, 9.161462, 5500.291, 599.772, 9.169956, 5500.219, 596.4144, 9.219398, 5498.676, 100.0, 100.0, 99.99111, 100.0, 100.0, 99.9766
4732.52592, 60.006672998305795, 60.009799172538095, 60.00268958550379, 32.9934070955612, 32.99790318074794, 32.993847502302465, 0.9999818092350702, 0.9999695864382201, 0.9999837824598337, 9324.472507889928, 9321.60089709874, 9332.512815569298, 241.44339364798452, 68.18605876404672, 55.699641963156786, 9328.030327279826, 9325.255027495457, 9328.42837011167, 283.92795504338585, 283.2669910181449, 283.7967208196524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 591.9667, 1.857783, 1099.069, 595.8168, 9.22811, 5498.493, 591.3016, 9.290266, 5493.239, 593.8325, 9.2556, 5496.526, 593.5917, 9.25926, 5496.017, 590.112, 9.305647, 5491.203, 99.92897, 99.97119, 99.87567, 99.93116, 99.92917, 99.83949
4734.9270400000005, 60.00188883900042, 59.99993041034745, 59.99748050169996, 33.014012450100104, 33.060045060521745, 33.04583443193813, 0.9999780083157981, 0.9999768523803637, 0.9999815518130241, 9337.407391148658, 9331.671217940511, 9336.778313841234, 232.75845826734712, 61.30374987383402, 55.31917639230687, 9336.24047889008, 9329.861647743171, 9336.050077026199, 283.89116980937996, 283.324621393164, 283.76886607566126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.1572, 1.839758, 1100.477, 602.1982, 9.133617, 5500.268, 597.5717, 9.203383, 5499.538, 600.1436, 9.164955, 5500.184, 599.791, 9.170139, 5500.169, 596.4144, 9.219214, 5498.735, 100.0, 100.0, 99.9902, 100.0, 100.0, 99.97561
4737.36296, 59.99763476862384, 59.996416803956095, 59.99924850524596, 32.989343404185995, 33.0555474323121, 33.02398935241681, 0.999981098456624, 0.9999734063861443, 0.99997915793937, 9335.115970867731, 9330.762087919988, 9324.186233025426, 229.50445695636972, 72.29531219570345, 58.28483207139152, 9334.943755350952, 9326.540206664804, 9331.792215023359, 283.75986355388216, 283.2385771666905, 283.8223471837025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.1177, 1.839401, 1100.582, 602.1787, 9.133802, 5500.27, 597.5522, 9.203383, 5499.647, 600.1436, 9.163669, 5500.312, 600.554, 9.15005, 5500.273, 598.979, 9.182407, 5500.276, 100.0, 100.0, 99.99122, 100.0, 100.0, 100.0
4739.7501600000005, 59.99590792615794, 59.9956360484613, 59.99390029308826, 32.99613938825777, 33.06224212194935, 33.04747521839485, 0.9999760550643747, 0.9999712694192487, 0.9999790713424157, 9334.743771905683, 9329.469092602334, 9336.691638949023, 233.75720443490127, 67.00543547690086, 59.06009489134317, 9332.249282094486, 9332.417304742703, 9343.53852621596, 283.8340571734098, 283.3020904037382, 283.90623418065786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.249, 1.82084, 1100.427, 607.5095, 9.057177, 5497.362, 601.3375, 9.155893, 5500.279, 602.5709, 9.127079, 5500.072, 601.1453, 9.159182, 5500.264, 596.4342, 9.219398, 5498.674, 100.0, 99.95063, 100.0, 99.9999, 100.0, 99.97669
4742.27704, 59.99160169315407, 59.986187310491694, 59.991272749664155, 33.02578947568191, 33.04446315714736, 33.02067553801081, 0.9999793114402358, 0.9999726866179507, 0.9999802007887232, 9335.09177489392, 9327.843323252071, 9333.164730117649, 234.86622383402118, 68.65529324861473, 59.59972411599256, 9341.721754231996, 9331.841928738955, 9338.346295583633, 283.691626646708, 283.234792787222, 283.8044100870397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.5196, 1.821197, 1100.3, 602.2177, 9.133249, 5500.208, 597.5522, 9.203199, 5499.594, 606.3963, 9.065301, 5497.13, 606.0475, 9.07079, 5497.714, 596.3945, 9.219764, 5498.729, 100.0, 100.0, 99.99122, 99.94641, 99.95411, 99.97647
4744.6772, 59.98626112307059, 59.986880025399664, 59.988845392188885, 32.963119688643495, 32.992737489844245, 32.98640866580057, 0.9999761732276374, 0.9999734560346613, 0.9999746457578746, 9317.044808293002, 9321.160363681407, 9320.645499753491, 228.21715683561342, 69.98495911125883, 61.34807179747918, 9330.42202011315, 9313.466314137468, 9320.908945558724, 283.7988507824185, 283.2473058589269, 283.64633113080987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.7944, 1.79871, 1098.756, 595.8362, 9.227558, 5498.494, 591.2822, 9.290082, 5493.238, 612.4743, 8.95866, 5487.147, 612.285, 8.963407, 5487.714, 590.0921, 9.305647, 5491.128, 99.87275, 99.97122, 99.87254, 99.76491, 99.77521, 99.83622
4747.04756, 59.979101169734534, 59.98521384788263, 59.983110722249386, 33.02203823680937, 33.06122914252162, 33.00795471228487, 0.9999781428939545, 0.9999704137527666, 0.9999765158588819, 9341.869666036278, 9330.014962957106, 9339.516930144622, 234.21384424356984, 72.45113686176956, 63.536134827731075, 9344.033387916294, 9336.855214883602, 9337.597712840377, 283.79885887885376, 283.29158895386473, 283.81103194511684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.3871, 1.820483, 1100.385, 602.1592, 9.133986, 5500.277, 597.5522, 9.203383, 5499.597, 606.4157, 9.065118, 5497.228, 606.1047, 9.071156, 5497.548, 596.4144, 9.219581, 5498.682, 100.0, 100.0, 99.99218, 99.9482, 99.95596, 99.97463
4749.62352, 59.974293476273104, 59.97646784053086, 59.97949416511502, 33.01736862061992, 33.06654839279528, 33.02009550582974, 0.9999776777814652, 0.9999718085944979, 0.9999800752730679, 9337.552766306286, 9329.076880742108, 9336.77592511392, 233.86690471396741, 68.69386103694103, 63.10559224350709, 9331.233138782449, 9327.623479589982, 9337.708841739435, 283.92069549844575, 283.2687787542124, 283.6874848559288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.6237, 1.819769, 1100.09, 602.1398, 9.133249, 5500.111, 597.5522, 9.203199, 5499.688, 606.3381, 9.074126, 5498.007, 604.5215, 9.103115, 5499.459, 599.3568, 9.17673, 5500.344, 100.0, 100.0, 99.99122, 99.96237, 99.98158, 100.0
4752.09244, 59.974432464857976, 59.9746326319997, 59.97504720689224, 33.028494026861026, 33.062689534987804, 33.034005734642015, 0.9999800758726517, 0.9999722940424363, 0.9999774003333225, 9334.204038005168, 9324.423212110896, 9331.317168512676, 234.16405506675278, 76.53686560618053, 61.49202789557785, 9340.23666092326, 9333.853500084531, 9336.831603260323, 283.83607459177205, 283.1535149924134, 283.6859901549406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 599.0838, 1.835653, 1100.507, 606.9064, 9.066017, 5498.301, 600.2893, 9.162519, 5500.038, 604.4933, 9.089204, 5497.76, 605.8187, 9.072251, 5497.697, 596.4144, 9.218665, 5498.616, 100.0, 99.95521, 100.0, 99.96585, 99.95673, 99.97343
4754.54252, 59.97326595239752, 59.9733879771645, 59.97041156548459, 33.004418320063344, 33.03755281183466, 33.016686828585776, 0.9999796850778007, 0.9999752190579244, 0.9999792955887501, 9331.927576172284, 9323.916202435114, 9340.350951373839, 231.36204100903024, 62.67796484714654, 58.134241834042314, 9343.123113251791, 9335.258177620344, 9337.809586233025, 283.7975867527708, 283.1879983879491, 283.80047366256986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.1966, 1.839401, 1100.205, 602.1982, 9.134723, 5500.216, 597.5522, 9.203383, 5499.536, 600.4736, 9.160727, 5500.167, 599.791, 9.169774, 5500.211, 596.4144, 9.219764, 5498.737, 100.0, 100.0, 99.99016, 100.0, 100.0, 99.97563
4756.97404, 59.973871341400546, 59.973120565926656, 59.9711130723808, 32.99283337437941, 33.03144430600285, 32.9999981025572, 0.9999822774224896, 0.999972146036453, 0.9999840922152928, 9317.152230210211, 9323.139004194176, 9338.238481956389, 234.7363622784651, 71.22764629145331, 55.52679131799937, 9319.850933206892, 9316.050329793161, 9336.59505998459, 283.61911107939807, 283.2335036828303, 283.740126578764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 591.8484, 1.857069, 1099.134, 595.8557, 9.228295, 5498.48, 591.2822, 9.290266, 5493.128, 593.8519, 9.255968, 5496.345, 593.5536, 9.259443, 5496.074, 590.0921, 9.305464, 5491.195, 99.91123, 99.97122, 99.8735, 99.93319, 99.92721, 99.83951
4759.404640000001, 59.973906073273106, 59.97428007565008, 59.980089562199865, 33.002370692470286, 33.05718558818748, 33.02817781084382, 0.9999816808230297, 0.9999756406622307, 0.9999797649187951, 9337.006565588386, 9328.754819894613, 9337.263078660717, 238.0479169315222, 63.849989379624276, 55.598734368955775, 9343.604964849159, 9330.960518169913, 9334.66262859209, 283.86874081402004, 283.2508186726637, 283.8265368214785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.0586, 1.839579, 1100.325, 602.1787, 9.133802, 5500.217, 597.5717, 9.203568, 5499.59, 600.1241, 9.164771, 5500.243, 599.7338, 9.17087, 5500.154, 596.4144, 9.219581, 5498.729, 100.0, 100.0, 99.99003, 100.0, 100.0, 99.97549
4761.8126, 59.980173115282575, 59.97789978818333, 59.98029209333453, 33.00932105866315, 33.07498595212497, 33.02900906940389, 0.9999802969133266, 0.9999757015563289, 0.9999816757779812, 9333.373029050214, 9327.400294237159, 9339.588113820595, 231.63570857629156, 76.56322732947865, 60.06576342441622, 9333.590680784046, 9324.765137346505, 9335.867581587661, 283.7243489589981, 283.3257785629061, 283.77765503525933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.374, 1.839579, 1100.429, 602.1398, 9.135092, 5500.147, 597.5522, 9.203199, 5499.621, 600.4348, 9.160542, 5500.349, 601.0499, 9.144937, 5500.056, 599.3369, 9.168857, 5500.227, 100.0, 100.0, 99.99124, 100.0, 100.0, 100.0
4764.183080000001, 59.97938032565605, 59.98108746473588, 59.982284165753214, 33.04492630818455, 33.05550597017054, 33.043109303442805, 0.999976794708641, 0.9999731557777539, 0.9999807927381661, 9340.180693084389, 9333.637550042948, 9333.132466342677, 229.93507688381806, 64.84712882382792, 60.76200557398806, 9337.453667443111, 9321.222163503104, 9337.018131465591, 283.7026526191965, 283.25144509656434, 283.72880320212136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.6182, 1.822268, 1100.433, 606.9843, 9.065833, 5497.737, 600.7358, 9.155709, 5500.177, 602.668, 9.13425, 5500.186, 600.5922, 9.157903, 5500.21, 596.4541, 9.219398, 5498.794, 100.0, 99.94888, 100.0, 99.99933, 100.0, 99.97668
4766.58348, 59.98290022052904, 59.98106003354406, 59.98366850920794, 32.99811065469535, 33.05561277645372, 33.009444140702726, 0.9999807919215499, 0.9999733857520365, 0.9999823882915322, 9329.162219787315, 9337.82249967484, 9331.640364063027, 229.96374557806985, 67.38428689372358, 58.85182275948182, 9339.468064732706, 9328.428768338084, 9334.513788055543, 283.7917249729259, 283.24508488743163, 283.9332227537989, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 603.145, 1.824231, 1100.145, 602.1398, 9.134723, 5500.268, 597.5522, 9.203383, 5499.588, 600.1241, 9.165139, 5500.184, 599.7338, 9.170505, 5500.154, 596.4144, 9.219764, 5498.562, 100.0, 100.0, 99.99216, 100.0, 100.0, 99.97244
4769.102800000001, 59.987663431233315, 59.9920787598939, 59.98649138651467, 32.97235371046165, 33.008225614174606, 32.975412078432086, 0.9999831720148615, 0.9999711425911447, 0.9999809159535601, 9330.01638747847, 9317.024355068617, 9321.941539421825, 237.41390044626132, 72.16080823807715, 55.179626807369004, 9334.856631243076, 9324.874564538262, 9324.595398370586, 283.8042230472329, 283.2562183066237, 283.789698644819, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 610.8338, 1.799067, 1098.526, 595.8168, 9.22811, 5498.433, 591.2628, 9.290082, 5493.12, 593.8131, 9.255784, 5496.285, 593.5536, 9.259443, 5496.066, 590.0921, 9.305647, 5491.195, 99.85754, 99.97011, 99.87445, 99.93214, 99.92811, 99.83643
4771.586, 59.99369964287554, 59.98749520895794, 59.99647868253744, 33.01989294186511, 33.03281355926257, 33.022020233239154, 0.9999807004581269, 0.9999756851904881, 0.9999811787094028, 9328.978947334492, 9325.770338842767, 9335.90704237081, 229.31910226127184, 69.39785864196256, 57.858549529638935, 9337.735054589244, 9331.893591826829, 9332.28779768169, 283.82723472197284, 283.21621298387635, 283.75889567786555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.5448, 1.820483, 1100.268, 602.1009, 9.133802, 5500.314, 597.5522, 9.203568, 5499.641, 600.1436, 9.164771, 5500.295, 599.772, 9.170687, 5500.213, 596.3746, 9.219398, 5498.675, 100.0, 100.0, 99.99005, 100.0, 100.0, 99.97343
4773.9622, 59.99205345827098, 59.997630635757034, 59.997108316979, 33.00992871842266, 33.041804707591275, 32.9948369536833, 0.9999766931060639, 0.9999739805579324, 0.999980057525806, 9338.837263462578, 9323.809072295264, 9333.685398861404, 232.41970395597082, 61.98841825608724, 60.40670925797636, 9337.021952797762, 9331.898828115056, 9331.252069204707, 283.88272136003656, 283.3360340863891, 283.8679066065316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.2885, 1.820126, 1100.31, 602.1592, 9.134171, 5500.208, 597.5522, 9.203199, 5499.753, 600.1824, 9.16422, 5500.334, 600.4205, 9.151876, 5500.348, 598.8995, 9.183506, 5500.309, 100.0, 100.0, 99.99016, 100.0, 100.0, 100.0
4776.381960000001, 59.99943607450723, 59.99961231675053, 60.00321150962219, 33.01964458372567, 33.03667035038069, 33.01947787632087, 0.9999783571793077, 0.9999722961986532, 0.9999781443354466, 9331.657052046534, 9327.320917863202, 9333.238904280894, 230.976297832623, 64.89614401451945, 60.67235535857725, 9340.722811418436, 9327.269988443812, 9323.649264326446, 283.7484530352129, 283.34594017596805, 283.8566073893101, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.4529, 1.837616, 1100.422, 606.9648, 9.055702, 5497.683, 601.4346, 9.154973, 5500.406, 602.668, 9.125608, 5500.192, 600.6112, 9.157537, 5500.227, 596.4342, 9.219214, 5498.728, 100.0, 99.95108, 100.0, 99.99824, 100.0, 99.97352
4778.90772, 60.00532138922224, 60.00050586273502, 60.00200755166097, 33.01087927918905, 33.049126558081916, 33.02404288651789, 0.9999808236111534, 0.999972575691981, 0.9999812641152842, 9340.903299879563, 9324.763951312958, 9334.039004707027, 233.22738031350082, 71.24857017844806, 58.98960999978226, 9338.406151437573, 9330.94265692927, 9333.70884658253, 283.83092549688337, 283.2819728158271, 283.81071369622947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.512, 1.838508, 1100.35, 602.1398, 9.134171, 5500.246, 597.5522, 9.203199, 5499.478, 606.3575, 9.064934, 5497.346, 599.772, 9.170139, 5500.218, 596.4144, 9.219398, 5498.789, 100.0, 100.0, 99.99311, 99.95034, 100.0, 99.97658
4781.31268, 60.01195258501069, 60.00379470324807, 60.008093195909574, 32.98183672445708, 33.01488069805841, 32.989718066274285, 0.9999846003054513, 0.99997042923725, 0.999983035455816, 9321.890710940674, 9316.492587991768, 9323.140624847741, 237.8368769441763, 72.91387767273682, 56.21748777321409, 9330.037489596847, 9320.082999508584, 9332.678414084334, 283.7972753188331, 283.2986171635812, 283.9574801002347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 591.8287, 1.857248, 1099.191, 595.8168, 9.228295, 5498.375, 591.2628, 9.290266, 5493.173, 612.4743, 8.957925, 5487.057, 593.5726, 9.25926, 5496.125, 590.0722, 9.305281, 5491.142, 99.92077, 99.96904, 99.87649, 99.7653, 99.92813, 99.83745
4783.764880000001, 60.01159514247287, 60.0100658581783, 60.01093191157762, 33.00277324051905, 33.02905691676182, 33.00357122386105, 0.9999801458549911, 0.9999779456690815, 0.999978314840331, 9327.922244940297, 9323.698358110196, 9338.71220117558, 235.40413743610975, 67.8110221130446, 58.22427577088456, 9334.738811335432, 9331.143928462909, 9324.946719442953, 283.8904411646634, 283.3301101099193, 283.88826447844554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.0389, 1.839401, 1100.315, 602.1592, 9.134171, 5500.26, 597.5522, 9.203383, 5499.53, 606.3963, 9.065301, 5497.286, 599.791, 9.169956, 5500.204, 596.4144, 9.219398, 5498.508, 100.0, 100.0, 99.99314, 99.94925, 100.0, 99.97547
4786.139080000001, 60.01436217210929, 60.009539731101846, 60.014469602443945, 32.964956528744985, 33.00670712598043, 32.99735774553723, 0.9999840569690714, 0.9999756283891905, 0.9999824005536784, 9324.978323252102, 9317.991751553838, 9335.168782287008, 233.01474137165792, 72.06732745309955, 58.16291944251407, 9334.258404880144, 9326.831874567853, 9326.680613979614, 283.83371040524895, 283.26225121316617, 283.8144509244867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 598.2557, 1.839222, 1100.2, 602.1787, 9.134171, 5500.313, 591.2628, 9.290082, 5493.225, 606.4351, 9.066772, 5497.802, 600.4968, 9.150232, 5500.326, 598.2832, 9.183323, 5500.28, 100.0, 100.0, 99.87565, 99.95864, 100.0, 100.0
4788.56828, 60.013232061206914, 60.01148933512455, 60.01118282776229, 32.99279521782823, 33.055507339451545, 33.01391170076415, 0.9999810657596505, 0.9999685678246164, 0.9999835274547739, 9336.560125394184, 9324.546001110148, 9331.167980610711, 238.71697482982336, 64.42208580094416, 50.22436261321673, 9333.504605720605, 9328.714471950338, 9337.293832572537, 283.8556180470076, 283.2990416038459, 283.75430283455916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 0 0 0), 5500.0, 600.0, 604.3082, 1.822446, 1100.365, 607.3734, 9.056255, 5497.221, 587.4387, 9.331683, 5488.495, 603.6777, 9.10998, 5498.769, 601.2216, 9.158086, 5500.125, 596.5336, 9.217933, 5498.783, 100.0, 99.94807, 99.7741, 99.98254, 100.0, 99.97354
