TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5486.13076, 59.99299619578091, 59.99606547790225, 59.99416911882739, 22.87007327148653, 22.86363828043987, 22.860655404809, 0.9999959957526452, 0.9999948807648689, 0.9999958293817995, 6455.928627353662, 6450.704512431266, 6450.390401265437, 147.6894981377999, 22.182354697456958, 19.349027600467252, 6456.86314979081, 6445.296462536906, 6456.600217719314, 283.59175147621323, 283.2387854387975, 283.68838876508124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.3224, 1.823696, 1100.455, 601.381, 9.145038, 5500.366, 594.2716, 9.249218, 5497.144, 601.7747, 1.828254, 1100.263, 595.3848, 1.847015, 1099.732, 586.8912, 9.34575, 5485.162, 100.0, 100.0, 99.94357, 100.0, 99.99315, 99.72557
5488.525000000001, 59.99691343595628, 59.999892567461416, 59.99341887272655, 22.854310766653334, 22.818801261915585, 22.836351470917712, 0.9999957987711623, 0.9999909481929538, 0.9999956511810477, 6443.774912602668, 6443.543783412169, 6448.687314029246, 146.1262910175742, 21.897619971543918, 20.36378446461731, 6452.977994913157, 6448.549253649711, 6448.727527777492, 283.5702305333399, 283.233101335651, 283.68788711334867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 593.8199, 1.853678, 1099.362, 606.6146, 9.061781, 5496.026, 600.4058, 9.159759, 5500.41, 595.2889, 1.847376, 1099.83, 601.584, 1.828387, 1100.307, 580.5491, 9.420097, 5468.972, 99.94123, 99.93124, 100.0, 99.99243, 100.0, 99.43139
5490.9533200000005, 59.99862664792262, 59.99700049086135, 59.99765719444742, 22.837792638403567, 22.90490413730746, 22.860291102670526, 0.9999955755615815, 0.9999941686098979, 0.9999950242357722, 6448.730991036095, 6448.4518371125805, 6455.320114059808, 146.51227676652275, 22.814735115293388, 19.87785651742388, 6452.285196498513, 6453.360664239163, 6452.7016945291825, 283.5884009558271, 283.17409329113025, 283.66535829388204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.822, 1.840293, 1100.27, 601.42, 9.145959, 5500.375, 594.2328, 9.250322, 5497.018, 601.7941, 1.82807, 1100.219, 595.3085, 1.847198, 1099.636, 586.8515, 9.346116, 5485.042, 100.0, 100.0, 99.94438, 100.0, 99.99256, 99.72543
5493.364200000001, 59.99590224848002, 59.996537973008486, 59.99997736192697, 22.86462737091776, 22.880126609864522, 22.851286763581715, 0.9999960361521474, 0.9999913592210726, 0.9999971489276572, 6451.335565989055, 6453.700731867702, 6452.510650357362, 144.11838959469412, 23.585118828963004, 20.074715917990943, 6454.194768882478, 6450.682080989185, 6453.571031702893, 283.61208801880184, 283.2155208700302, 283.65136077464683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.7629, 1.84065, 1100.212, 601.4005, 9.146143, 5500.307, 594.2522, 9.249954, 5496.912, 601.7941, 1.828254, 1100.359, 595.2322, 1.847563, 1099.563, 586.8713, 9.34575, 5484.928, 100.0, 100.0, 99.94438, 100.0, 99.95883, 99.72665
5495.7346800000005, 59.993424549132584, 59.991844442474495, 59.992855467023496, 22.854424748530874, 22.892980753382528, 22.87184551031302, 0.9999964382468033, 0.9999931588586531, 0.9999948249997622, 6458.359574607318, 6450.665072744485, 6453.627758717615, 146.74759334788678, 20.57062990682516, 19.83602057409462, 6457.55866722424, 6454.728746547619, 6449.991075917408, 283.5413175931562, 283.12926205843905, 283.60093316683293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.973, 1.821554, 1100.34, 595.1553, 9.237873, 5497.888, 588.0016, 9.332235, 5487.414, 607.9498, 1.807845, 1099.314, 589.5288, 1.861808, 1098.417, 591.9808, 9.287519, 5492.544, 100.0, 99.9578, 99.76975, 99.93621, 99.86166, 99.86304
5498.1604800000005, 59.99272555806447, 59.99185020582721, 59.99195560834976, 22.85611507537403, 22.908106602450697, 22.88130558521513, 0.9999945283143132, 0.9999938078526075, 0.9999952326386684, 6454.940878160427, 6458.691327647033, 6452.739184362647, 147.93354909381242, 21.71703676254583, 16.082728838730418, 6454.215048329462, 6450.985262219121, 6455.491578488171, 283.5197715424517, 283.16365991101486, 283.6250424925132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.7629, 1.840115, 1100.3, 601.3422, 9.146327, 5500.435, 594.2134, 9.250506, 5496.949, 601.5999, 1.828254, 1100.059, 595.4038, 1.846832, 1099.528, 592.1995, 9.269389, 5495.595, 100.0, 100.0, 99.9441, 100.0, 99.9972, 99.91706
5500.566720000001, 59.99055280838011, 59.98622634263689, 59.992104469674736, 22.885182880080674, 22.893821274674163, 22.8651206039452, 0.9999959602849113, 0.9999918187889534, 0.9999961114333261, 6460.83470617026, 6452.429733256653, 6455.48778015383, 142.25221689926093, 27.149361037678318, 19.317332119650132, 6454.3500542246, 6457.015989878405, 6459.133990751058, 283.47548506596263, 283.11622326870196, 283.69665882809176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 605.9839, 1.812452, 1099.748, 604.455, 9.086095, 5498.268, 599.144, 9.180007, 5500.321, 595.5996, 1.846824, 1099.691, 601.4315, 1.828935, 1099.934, 599.4562, 9.174899, 5500.149, 99.97569, 99.97236, 100.0, 99.97053, 99.9926, 100.0
5503.057040000001, 59.99006476395571, 59.989789264846586, 59.988468817403245, 22.856510292446554, 22.901549736775006, 22.865035642689094, 0.9999949097723587, 0.9999948732931209, 0.9999961207841946, 6456.070015038573, 6457.427293267823, 6455.685809491007, 149.06131193509736, 20.040698816605982, 21.154758028900602, 6456.088300799156, 6447.964729983489, 6456.844160608977, 283.63522862785834, 283.2715478720078, 283.58791633469804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.0519, 1.821197, 1100.083, 601.4394, 9.145222, 5500.419, 594.2522, 9.24977, 5497.083, 601.6776, 1.828254, 1100.04, 595.3085, 1.84665, 1099.522, 593.1538, 9.264995, 5495.602, 100.0, 100.0, 99.9433, 100.0, 99.99029, 99.91754
5505.55148, 59.9933028114926, 59.994191292929514, 59.98937832977678, 22.836230384620233, 22.89294389767416, 22.875556399660812, 0.9999968717941817, 0.9999950394418461, 0.9999970203487865, 6450.666484420706, 6450.71971346518, 6447.950425075386, 147.69594373748987, 21.315106669370834, 15.617579471112549, 6457.621598284705, 6453.874287518977, 6447.052904636486, 283.66082626800096, 283.2619083848161, 283.65030781488645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.3409, 1.799781, 1098.796, 601.3422, 9.145407, 5500.375, 594.2328, 9.250506, 5497.024, 601.8135, 1.828622, 1100.321, 601.6222, 1.828752, 1100.047, 593.1538, 9.264995, 5495.541, 99.88911, 100.0, 99.94438, 100.0, 100.0, 99.91852
5507.976960000001, 59.9916054995187, 59.99437720749991, 59.99194699880147, 22.859616438766594, 22.89752649827517, 22.874411597608784, 0.999996699627594, 0.9999945247045211, 0.9999966382595423, 6455.05193299559, 6455.384772638675, 6458.590572048929, 146.13443576034433, 21.361004096829674, 18.202754431612334, 6456.752657355057, 6453.108585185892, 6453.0137535802805, 283.6449464977203, 283.30953968478264, 283.59295313699545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 616.7877, 1.77658, 1095.306, 595.1358, 9.237689, 5497.814, 587.9628, 9.332419, 5487.361, 607.8333, 1.808029, 1099.328, 606.944, 1.811403, 1099.584, 588.6606, 9.319015, 5490.462, 99.58987, 99.95887, 99.76869, 99.92396, 99.95066, 99.82518
5510.37088, 59.99090150126219, 59.99266448926959, 59.989671865562144, 22.872826947899306, 22.903058385508142, 22.879860961832314, 0.9999961172676948, 0.9999930442519906, 0.9999957642333219, 6458.903007006667, 6449.764003553464, 6459.299952696722, 147.16681610487876, 24.516894094474083, 17.71087838839435, 6455.026867425071, 6453.877456404401, 6458.013771627964, 283.5618470146391, 283.2970658635616, 283.6599030632966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.4592, 1.800673, 1098.623, 601.42, 9.145591, 5500.426, 594.2522, 9.249954, 5496.905, 601.7358, 1.828622, 1100.21, 601.5078, 1.828935, 1100.207, 593.1339, 9.264812, 5495.595, 99.87343, 100.0, 99.94232, 100.0, 100.0, 99.91863
5512.796520000001, 59.98977692472947, 59.99142071552486, 59.99504157612101, 22.89332954663949, 22.916031298806377, 22.902783848535247, 0.9999964111581031, 0.9999929822099675, 0.9999970330728986, 6453.068924691502, 6452.007014821655, 6459.710450298628, 147.23055227970508, 26.23187162925865, 18.53932180537072, 6461.64093606141, 6459.22516200198, 6461.297929855065, 283.5892910441281, 283.2518722273657, 283.63273933934016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 607.8174, 1.810668, 1099.728, 604.4355, 9.0872, 5497.833, 599.1246, 9.174116, 5500.381, 595.386, 1.847192, 1099.816, 595.442, 1.846832, 1099.729, 599.4363, 9.175265, 5500.209, 99.96364, 99.96984, 100.0, 99.97567, 99.98111, 100.0
5515.23156, 59.99701689810182, 59.99095974443455, 59.99382313982158, 22.86955281041822, 22.894484115115013, 22.88091183008001, 0.9999958675577291, 0.9999947602472642, 0.9999959242827965, 6458.745301641606, 6457.433426465501, 6452.080918479089, 143.2773856147851, 19.109569191596393, 18.20598259017106, 6453.906719214957, 6456.7345102668405, 6458.059205220347, 283.62797858749235, 283.3401689670206, 283.6375064984177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.4987, 1.799959, 1098.661, 601.4589, 9.145038, 5500.426, 594.2522, 9.249954, 5497.011, 601.697, 1.828805, 1100.146, 601.6031, 1.829483, 1100.095, 593.1737, 9.264995, 5495.655, 99.87687, 100.0, 99.94232, 100.0, 100.0, 99.91643
5517.62952, 59.99423060356411, 59.99309261409185, 59.99333792878798, 22.858690820799982, 22.883287005520575, 22.867455393023835, 0.999996134590999, 0.9999928336751323, 0.9999955782585468, 6454.565604616843, 6450.724579443154, 6451.911968157561, 140.4142011599779, 19.78920447592691, 15.444580511820277, 6453.851784259659, 6453.871875659999, 6452.212116032932, 283.664685663823, 283.3030300236539, 283.57396266412565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.973, 1.821554, 1100.245, 601.3422, 9.146696, 5500.442, 594.291, 9.250322, 5497.075, 601.697, 1.828622, 1100.29, 595.1749, 1.847928, 1099.772, 593.1538, 9.264812, 5495.655, 100.0, 100.0, 99.94542, 100.0, 99.97784, 99.91764
5520.0664400000005, 59.99097425816303, 59.98986338488244, 59.9911020183281, 22.854296723649618, 22.890495128637486, 22.860447413228787, 0.9999953427419843, 0.9999908436949003, 0.9999948220499865, 6457.376134588772, 6451.8103637781, 6454.135168615511, 144.80396761048496, 23.93225598622442, 21.08946367622366, 6459.130182404636, 6456.9343556061385, 6457.022859539202, 283.5810021364793, 283.2049591889014, 283.65923374241976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.96, 1.840115, 1100.307, 595.1553, 9.237505, 5497.933, 587.9822, 9.332603, 5487.361, 607.8721, 1.80858, 1099.358, 589.0329, 1.863999, 1098.286, 587.6268, 9.336778, 5488.576, 100.0, 99.96101, 99.7688, 99.94412, 99.8428, 99.7708
5522.49228, 59.989971289413155, 59.993062581165695, 59.991912676224544, 22.87098286045599, 22.924102975386063, 22.8733051928547, 0.9999960279259957, 0.9999940782353121, 0.9999937007771036, 6457.799466110647, 6456.508366333325, 6457.0441804037, 143.25624238891896, 18.782619207100254, 18.62049062273354, 6456.566271370846, 6453.9506045556645, 6459.659846597604, 283.642775126957, 283.24574709365214, 283.65145741501334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.0519, 1.821375, 1100.265, 601.4005, 9.145775, 5500.36, 594.2716, 9.24977, 5496.898, 601.4834, 1.828254, 1100.321, 595.3085, 1.847745, 1099.78, 593.1538, 9.265178, 5495.535, 100.0, 100.0, 99.94244, 100.0, 99.98153, 99.91742
5524.923320000001, 59.990040725031534, 59.98992385660652, 59.99346659439043, 22.890879320621316, 22.906831353721994, 22.887000549869764, 0.9999966926986729, 0.9999913316559659, 0.9999951790835675, 6453.557449175913, 6457.100111756279, 6461.5626993913575, 136.60953185645303, 22.31134477198657, 14.091662314035148, 6460.250895661739, 6451.313389316158, 6455.741582211333, 283.6008748633358, 283.21570248370574, 283.6353309602545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 595.8111, 1.847432, 1099.779, 604.3967, 9.098804, 5498.403, 598.484, 9.180191, 5500.386, 595.6384, 1.846456, 1099.885, 601.584, 1.828935, 1100.263, 599.4363, 9.175448, 5500.143, 99.97853, 99.97495, 100.0, 99.99162, 100.0, 100.0
5527.37844, 59.98445264968033, 59.988474271298905, 59.98688919636197, 22.888400199780722, 22.90888044702629, 22.87193007125067, 0.9999964428449499, 0.9999941448616523, 0.999995678469697, 6462.07007990625, 6452.50324959313, 6455.0051864236975, 141.05490515981478, 20.23305019297436, 20.485855225501382, 6450.868709849551, 6454.7249226675385, 6454.672264569607, 283.5476467521256, 283.2058916238281, 283.5836574996966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.4869, 1.840829, 1100.232, 601.4978, 9.14467, 5500.375, 594.2522, 9.250322, 5496.957, 601.5999, 1.828438, 1100.286, 595.3848, 1.847015, 1099.8, 593.1339, 9.265361, 5495.595, 100.0, 100.0, 99.94327, 100.0, 99.98695, 99.91754
5529.77544, 59.98548486126518, 59.98486634741183, 59.98616622337998, 22.85321190028848, 22.878129634479265, 22.87561018598489, 0.9999957198452027, 0.9999960729485884, 0.999995252450029, 6449.061545395027, 6458.742688544433, 6454.050609144186, 136.97788778059834, 20.820076190494547, 18.271695148700474, 6445.462753207882, 6457.119773770079, 6454.253113547643, 283.5541288520385, 283.2390949236686, 283.6360239410054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.8812, 1.840472, 1100.367, 601.3227, 9.146143, 5500.307, 594.2328, 9.250506, 5497.018, 601.9301, 1.827702, 1100.296, 601.565, 1.829118, 1100.26, 593.1339, 9.265178, 5495.65, 100.0, 100.0, 99.94423, 100.0, 100.0, 99.91958
5532.18756, 59.983539220943086, 59.98973096633859, 59.98555185993337, 22.866326074597488, 22.89425748082285, 22.87123557461321, 0.9999955118353827, 0.9999941676504313, 0.999996695669801, 6448.045787754476, 6456.488650632183, 6452.272644591043, 139.4591840341493, 18.292586391753503, 19.446374353436568, 6457.202744861276, 6457.4227736442535, 6457.286379679288, 283.72831757295154, 283.16656595755575, 283.59637795483866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.0125, 1.821375, 1100.35, 595.1358, 9.237689, 5497.816, 587.9822, 9.332419, 5487.408, 607.9109, 1.80858, 1099.328, 607.9359, 1.808298, 1099.368, 587.0503, 9.343919, 5486.691, 100.0, 99.96005, 99.76965, 99.94412, 99.95238, 99.75662
5534.581440000001, 59.98233098355259, 59.981911240305536, 59.985069053178925, 22.890293874884442, 22.903756035493902, 22.86061435992309, 0.9999961981413081, 0.9999943166283264, 0.9999935292821801, 6454.618138483285, 6455.4276278963625, 6452.793762535092, 138.22985282892932, 23.262502904958637, 17.145888667011832, 6456.2888050655465, 6461.284126964048, 6453.71190184933, 283.58510073878824, 283.25108929472617, 283.6878512166655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.9009, 1.840293, 1100.365, 601.4005, 9.145959, 5500.403, 594.2522, 9.250322, 5497.01, 601.7552, 1.828438, 1100.331, 601.7557, 1.828204, 1100.214, 593.1339, 9.265361, 5495.541, 100.0, 100.0, 99.94434, 100.0, 100.0, 99.91752
5537.01184, 59.983146546254176, 59.98437101895936, 59.98662539142007, 22.875762003500046, 22.902387100499464, 22.875108675131845, 0.9999960879383345, 0.9999936069907507, 0.9999960340891504, 6454.999425937836, 6459.118005324436, 6455.621684120522, 139.63192221308645, 27.157186719293804, 19.751458185552423, 6451.816653575739, 6450.990988598113, 6457.670570066741, 283.59336781121345, 283.1846422759712, 283.6267892807144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.9785, 1.818342, 1100.016, 602.8986, 9.116856, 5499.452, 597.4358, 9.205409, 5500.144, 597.3278, 1.843698, 1099.911, 595.4611, 1.846832, 1099.74, 599.3965, 9.175815, 5500.087, 100.0, 99.99583, 99.99342, 99.99046, 99.97321, 99.99813
5539.384120000001, 59.986150985501645, 59.98371761152497, 59.990785359603976, 22.860242898123747, 22.89307976500919, 22.87552837270684, 0.999996897818124, 0.9999944584922622, 0.9999966044664833, 6456.549281078573, 6453.323655287686, 6456.621552683391, 137.31488247370044, 23.317308923605196, 17.316405314001145, 6458.75162190639, 6454.561596665538, 6455.77192181113, 283.6240196656609, 283.19237577466896, 283.5945261668784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 605.2742, 1.818877, 1100.193, 602.0814, 9.140433, 5500.34, 594.2522, 9.249954, 5497.024, 601.7552, 1.82807, 1100.131, 601.6603, 1.82857, 1100.074, 593.1339, 9.265544, 5495.648, 100.0, 100.0, 99.94544, 100.0, 99.99665, 99.91947
5541.81324, 59.987330266289895, 59.98947210157503, 59.98966781267734, 22.876667057474148, 22.893976242082417, 22.872174352915216, 0.9999944905202801, 0.9999951371010632, 0.9999963876251696, 6454.480500990527, 6459.90520316277, 6459.918468973797, 135.46536315641288, 21.515950917459804, 16.936047749426052, 6453.239657345525, 6457.129067425968, 6454.332159970705, 283.6512096991482, 283.308821580437, 283.698491292649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.4001, 1.799781, 1098.676, 601.3227, 9.147064, 5500.428, 594.2716, 9.250506, 5497.01, 601.697, 1.828622, 1100.118, 595.2894, 1.847198, 1099.579, 593.1339, 9.265361, 5495.594, 99.87822, 100.0, 99.94423, 100.0, 99.95991, 99.91742
5544.2776, 59.98520476256834, 59.984276079556636, 59.987427112831156, 22.848388714347934, 22.86001225040873, 22.85508240342424, 0.9999960883666896, 0.9999928784809053, 0.9999954658229795, 6452.583748197254, 6449.058955574979, 6452.0344142429, 140.59090121326926, 24.45576589071038, 16.99329030831541, 6452.852473064228, 6456.012074475483, 6453.07486996272, 283.5424708955969, 283.1528642597456, 283.59154833104526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 616.6497, 1.77658, 1095.436, 595.1358, 9.237321, 5497.704, 588.0016, 9.332051, 5487.302, 607.8915, 1.809132, 1099.284, 589.1282, 1.863816, 1098.017, 586.8515, 9.34575, 5484.923, 99.58373, 99.96116, 99.76975, 99.93354, 99.79925, 99.72447
5546.678440000001, 59.986012196816596, 59.98293122538009, 59.98579193097322, 22.874088126762356, 22.893944283595577, 22.880194530401308, 0.9999959313483197, 0.9999954903911268, 0.9999962289348491, 6446.719289419954, 6456.486826703364, 6457.269612406232, 137.69641028609567, 22.063275078017114, 21.111369840837597, 6451.823551432064, 6458.839435473261, 6453.374935166022, 283.5567779337837, 283.2091945676536, 283.6269313095867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.4987, 1.799781, 1098.801, 601.4005, 9.145775, 5500.358, 594.2522, 9.250322, 5496.958, 601.6387, 1.828438, 1100.041, 595.1177, 1.847563, 1099.852, 593.1339, 9.265361, 5495.541, 99.88958, 100.0, 99.9433, 100.0, 99.98517, 99.91752
5549.068120000001, 59.98503591098153, 59.98295341095782, 59.986650091893694, 22.84651564106886, 22.912612054746123, 22.879266671858343, 0.9999967657411063, 0.9999922084873688, 0.9999974138909631, 6458.981217444218, 6460.215283112932, 6458.231187038628, 141.02439055461173, 28.546582707734842, 17.1989523065904, 6454.62980733576, 6461.43173751918, 6458.436218866156, 283.5840960349069, 283.2411414724092, 283.69210575825105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.2621, 1.800138, 1098.836, 601.8869, 9.138223, 5500.337, 595.9799, 9.220687, 5499.351, 598.8425, 1.838182, 1100.119, 599.8101, 1.833135, 1100.246, 598.3229, 9.182041, 5500.088, 99.88776, 100.0, 99.9788, 100.0, 100.0, 100.0
5551.560520000001, 59.98680255013207, 59.98118944810644, 59.97926800913766, 22.881501886038457, 22.8958467957534, 22.85549986553894, 0.9999955001533087, 0.9999938290368728, 0.9999951152979385, 6452.047394034252, 6452.442528289698, 6456.745619557117, 136.51225694984444, 23.988296438669295, 18.327038692537826, 6455.293347001321, 6451.920971912223, 6457.809535428777, 283.5276953576234, 283.1906161093697, 283.6512309310445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 607.9357, 1.806741, 1099.221, 602.6846, 9.125881, 5500.297, 594.3881, 9.249034, 5496.957, 601.7747, 1.828254, 1100.326, 595.194, 1.84738, 1099.74, 593.1339, 9.265361, 5495.654, 99.92777, 100.0, 99.94327, 100.0, 99.97493, 99.91839
5554.0208, 59.97573249214464, 59.975894926551256, 59.98018576078182, 22.865374632307702, 22.914356831982815, 22.870934802438796, 0.9999958544628034, 0.9999962414072133, 0.9999970878336524, 6451.089247373494, 6464.6485160873945, 6457.471358499878, 136.2450425997347, 16.092559449595683, 20.696977833016263, 6462.603083861987, 6455.913311230734, 6456.99570141546, 283.55753566826576, 283.2619644539578, 283.62305094148854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.0716, 1.82084, 1100.24, 601.381, 9.145959, 5500.352, 594.2328, 9.250138, 5496.905, 601.7552, 1.828622, 1100.33, 601.6222, 1.8293, 1100.32, 593.1141, 9.265361, 5495.48, 100.0, 100.0, 99.94436, 100.0, 100.0, 99.9184
5556.50752, 59.97888346133671, 59.97979072499593, 59.97646611697232, 22.852737177709805, 22.90001405983829, 22.87438775817876, 0.9999966957325341, 0.9999930641339202, 0.9999967154965939, 6451.07489264152, 6453.395331919902, 6454.428163902401, 138.1063574202476, 21.11173895071215, 18.782196562984183, 6457.412354473891, 6453.614371286545, 6453.898655546346, 283.61800664145557, 283.1497841338753, 283.55530256579607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.7629, 1.840472, 1100.127, 595.1358, 9.237873, 5497.815, 587.9822, 9.332235, 5487.354, 607.7556, 1.808764, 1099.42, 607.8024, 1.808663, 1099.376, 586.8912, 9.346299, 5485.043, 100.0, 99.95887, 99.76965, 99.94557, 99.95053, 99.72665
5558.87592, 59.98153813773356, 59.97991760107913, 59.977656419414195, 22.84644482172502, 22.889741720036117, 22.862210929484124, 0.9999968463289941, 0.9999938355304328, 0.9999956497087297, 6447.840503175037, 6457.092045372019, 6453.344524454021, 137.73912296793378, 23.060649154535668, 22.967871646349977, 6447.514231551486, 6458.659546708676, 6457.598515903039, 283.4920251862511, 283.18566601415523, 283.6933861353163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.9139, 1.820483, 1100.143, 601.3616, 9.145775, 5500.368, 594.2328, 9.250506, 5497.011, 601.7164, 1.828622, 1100.34, 601.5459, 1.828935, 1100.232, 593.1339, 9.265361, 5495.595, 100.0, 100.0, 99.94236, 100.0, 100.0, 99.9185
5561.36948, 59.98183792797921, 59.985305609637216, 59.98207484391425, 22.86407613716717, 22.912447036183064, 22.897570751408594, 0.9999961008031443, 0.9999952313120954, 0.9999948003234033, 6457.1384659172745, 6450.265833769555, 6457.542216237069, 134.6556125398638, 20.903247722213948, 19.037086438912866, 6456.4628023297155, 6445.3531156711915, 6457.463828817992, 283.509619581163, 283.07080150517055, 283.67453424231104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.7234, 1.84065, 1100.122, 601.381, 9.146327, 5500.419, 594.2522, 9.250138, 5496.906, 601.7552, 1.82807, 1100.219, 601.5459, 1.829483, 1100.037, 593.1339, 9.265178, 5495.655, 100.0, 100.0, 99.94234, 100.0, 100.0, 99.91752
5563.8928000000005, 59.98116046930968, 59.977373418178644, 59.98172186106715, 22.302302829313223, 22.751343856859883, 22.866099212539712, 0.9999964839116179, 0.9999931104271192, 0.9999975581338731, 6452.373581928748, 6459.62802965143, 6455.640203297551, 142.08004144708684, 24.307167805270183, 18.21616909465274, 6458.727640953009, 6453.666963337661, 6457.333694831297, 283.58473794032335, 283.2999535691519, 283.5576538948166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.7826, 1.840115, 1100.36, 601.4005, 9.144854, 5500.487, 594.2716, 9.250138, 5496.897, 601.7358, 1.828254, 1100.045, 601.5078, 1.8293, 1100.098, 464.1843, 9.890716, 5405.745, 100.0, 100.0, 99.94219, 100.0, 100.0, 98.28489
5566.294000000001, 59.98106573614746, 59.97921882066054, 59.98054058261648, 22.292151374213425, 22.339138823561804, 22.235888771446096, 0.9999973909454181, 0.9999952813767711, 0.9999963238786259, 6242.049519307247, 6264.278375207334, 6281.488519463001, 128.58718422817697, 17.104185971347306, 12.203073157932522, 6357.2603013330345, 6368.236583582016, 6379.534016331788, 283.61635015301175, 283.1962507794815, 283.6207362867865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 598.4135, 1.841007, 1100.264, 601.381, 9.145591, 5500.41, 594.194, 9.250875, 5496.95, 601.5028, 1.829908, 1099.547, 600.8973, 1.830396, 1100.005, 593.1538, 9.264812, 5495.587, 100.0, 100.0, 99.94315, 100.0, 100.0, 99.91837
5568.69192, 59.98496884223558, 59.98591841526906, 59.987657404230156, 22.863854448738184, 22.907912609722867, 22.88276973264044, 0.9999919973470526, 0.99999157739275, 0.9999946041521328, 6454.445567687317, 6424.772071189036, 6413.9981279351105, 136.12826267362516, 20.939201499472347, 24.68362727165504, 6258.923097341633, 6213.511583798882, 6174.406305664982, 283.6060539350852, 283.23157834570367, 283.662015551844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 596.6983, 1.843862, 1100.179, 601.0698, 9.151484, 5500.236, 346.3433, 10.0006, 4636.262, 598.6871, 1.837079, 1100.292, 600.802, 1.830213, 1100.326, 593.1141, 9.268107, 5495.739, 100.0, 100.0, 84.29449, 100.0, 100.0, 99.92112
5571.116040000001, 59.98371093186875, 59.98356257897644, 59.98776742552708, 22.561575651634715, 22.615474166606965, 22.613957704434885, 0.9999978867443269, 0.9999945074133032, 0.9999967714647694, 6448.191226900266, 6436.2856779557105, 6418.497740827783, 139.28598452180222, 26.270081592993847, 17.947879836049765, 6398.0399682932275, 6445.623350383675, 6451.239496854264, 283.5355408632997, 283.11537456571483, 283.64796525380723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 596.718, 1.843862, 1100.102, 600.8947, 9.153143, 5500.313, 594.0193, 9.253267, 5496.799, 598.726, 1.838918, 1100.306, 600.3251, 1.83277, 1100.205, 592.9351, 9.267375, 5495.386, 100.0, 100.0, 99.94028, 100.0, 100.0, 99.91238
5573.47656, 59.99134846394014, 59.99211101287494, 59.992876493116, 22.860378794205953, 22.91053729764835, 22.896888109214203, 0.9999957195146131, 0.9999949570212939, 0.9999965687471231, 6456.672303981772, 6457.053141083606, 6455.519137249334, 139.7570184989645, 23.734178311374762, 17.290708436352304, 6461.1195093903925, 6455.453116757604, 6459.920948433907, 283.62740368999283, 283.1188358621116, 283.58260626218146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 594.0959, 1.851001, 1099.694, 601.1476, 9.145222, 5500.223, 595.9993, 9.225657, 5499.093, 595.2112, 1.84903, 1099.575, 595.2703, 1.847563, 1099.6, 598.7007, 9.181309, 5500.091, 99.97081, 100.0, 99.98211, 99.96757, 99.96226, 100.0
5576.00684, 59.993484037710395, 59.9941294386362, 59.99093068189103, 22.858457880908055, 22.907404061105563, 22.89522371829741, 0.9999968081627559, 0.9999926476045103, 0.9999952569229759, 6453.419114518005, 6453.869980249542, 6453.92816186634, 139.93095206263115, 18.660931948466896, 17.84780956844665, 6453.16168904285, 6453.276265438351, 6453.26370268073, 283.5332229715472, 283.14590504501103, 283.65416480072605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 592.8145, 1.854392, 1099.652, 601.4589, 9.149643, 5500.357, 593.9611, 9.254188, 5496.722, 598.4153, 1.83855, 1100.199, 600.2107, 1.833135, 1100.321, 592.9351, 9.267375, 5495.499, 99.95081, 100.0, 99.939, 100.0, 100.0, 99.91675
5578.37456, 59.98993682552197, 59.99037990032081, 59.989685989907926, 22.869974866385384, 22.901143714177522, 22.86109574646724, 0.9999961596242855, 0.9999919436944379, 0.999994257279791, 6460.748987621875, 6453.6199285907705, 6460.831369719669, 132.02832745631213, 22.77088555697901, 18.371496547049787, 6456.315149350993, 6447.21114076488, 6458.212961129233, 283.6311083186735, 283.1591062971119, 283.62862914425335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 594.0959, 1.851001, 1099.702, 600.6612, 9.156827, 5500.37, 593.9222, 9.254556, 5496.664, 598.5318, 1.83855, 1100.242, 593.9542, 1.851033, 1099.523, 592.955, 9.267558, 5495.385, 99.9758, 100.0, 99.93888, 100.0, 99.94625, 99.91468
5580.77836, 59.99286588474807, 59.98845260955835, 59.995510560311814, 22.837449318324737, 22.853690223794654, 22.85492456046969, 0.9999945217933696, 0.9999863255054574, 0.9999938999430492, 6450.575813842206, 6453.205978288086, 6455.013967829477, 139.08362386112276, 30.889323740832424, 20.37136157200848, 6448.693275453204, 6451.941941044307, 6453.877929258426, 283.5654372150802, 283.2175855388524, 283.77550147906794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 600.2864, 1.83244, 1100.505, 594.416, 9.248188, 5497.141, 587.6716, 9.336101, 5486.892, 604.9594, 1.818693, 1100.02, 587.9075, 1.866921, 1097.634, 586.6328, 9.348864, 5484.525, 100.0, 99.94569, 99.76027, 99.99915, 99.78347, 99.71834
5583.30724, 59.99587857814465, 59.99789085984411, 59.99653378259477, 22.860769332442615, 22.89117256850632, 22.85351548224634, 0.9999959275982149, 0.9999947455887687, 0.9999948123330681, 6452.040987163851, 6456.124701389926, 6456.393082691532, 135.82251694974502, 23.030233314536645, 19.75413531418735, 6455.256848484642, 6450.794286986687, 6454.725957332793, 283.5753888830481, 283.1453485376446, 283.70987905740554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 594.0368, 1.851001, 1099.607, 600.6612, 9.156827, 5500.369, 593.9222, 9.25474, 5496.552, 598.4541, 1.837815, 1100.401, 594.0114, 1.851033, 1099.531, 592.9749, 9.267558, 5495.386, 99.96763, 100.0, 99.9359, 100.0, 99.94333, 99.91468
5585.70408, 59.999070354829925, 59.99518652287812, 59.99855781279989, 22.883098291884757, 22.92241899916491, 22.872903220870793, 0.9999964530613891, 0.999991007843397, 0.9999964196607535, 6451.389062866308, 6455.127636145173, 6459.194527835558, 137.86738060269727, 23.717596989037702, 16.774124820928137, 6456.13458793379, 6453.362888722732, 6451.998771367141, 283.57699425749496, 283.1880178360508, 283.7447887206785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 600.5427, 1.832084, 1100.355, 601.1476, 9.144854, 5500.302, 595.9993, 9.216821, 5499.359, 607.9692, 1.80619, 1098.83, 598.7419, 1.835144, 1100.265, 599.0585, 9.181309, 5500.166, 100.0, 100.0, 99.98517, 99.92027, 100.0, 99.99723
5588.09644, 59.99236049606413, 59.99345558608108, 59.99199597762886, 22.871961131494327, 22.904198811624394, 22.868972836958193, 0.9999964886805771, 0.9999934955420926, 0.999995085225179, 6450.05946753217, 6452.924471071717, 6458.557385279304, 138.3435029396519, 20.84631199810906, 19.369989045085504, 6462.152683501415, 6456.124368905449, 6455.399526681545, 283.623409586634, 283.1627478414448, 283.6651273264752, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.4013, 1.825837, 1100.315, 602.4316, 9.129565, 5500.264, 594.4269, 9.251795, 5496.784, 604.9011, 1.818693, 1100.078, 594.0305, 1.85085, 1099.467, 592.955, 9.267375, 5495.271, 100.0, 100.0, 99.94013, 99.99204, 99.95016, 99.91261
5590.497880000001, 59.992216216753164, 59.99468304906153, 59.990050548747206, 22.856085161005087, 22.89573685427156, 22.886247911312516, 0.9999954110339239, 0.9999951004535609, 0.9999972981317454, 6457.989728245353, 6449.5011493130805, 6458.779130863515, 131.8078739783914, 22.181059110184947, 16.75707762334605, 6455.0197435720065, 6452.522684098556, 6454.389173716417, 283.4540541418993, 283.22212494774743, 283.56204776589124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 606.8514, 1.813166, 1099.803, 600.6417, 9.156827, 5500.37, 593.9417, 9.25474, 5496.833, 604.7845, 1.818509, 1100.117, 600.2488, 1.83277, 1100.366, 592.955, 9.267741, 5495.205, 99.96321, 100.0, 99.93879, 100.0, 100.0, 99.91142
5592.89936, 59.9873989592411, 59.98541127245751, 59.9882109886129, 22.846737048319035, 22.852945947340146, 22.8416327347878, 0.999995804037603, 0.9999943688615702, 0.9999959376709028, 6437.892382122282, 6456.280252101917, 6449.479751413617, 135.2663412660636, 22.63831185461021, 19.75433283782968, 6455.43318963567, 6449.296339537018, 6454.681127981599, 283.4769460573791, 283.1989742611538, 283.6480331298239, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 613.1404, 1.790858, 1097.571, 594.3965, 9.247636, 5497.076, 587.6716, 9.336469, 5486.839, 598.5124, 1.837815, 1100.3, 606.429, 1.812499, 1099.669, 586.6328, 9.348864, 5484.52, 99.75485, 99.94665, 99.75921, 99.99863, 99.95507, 99.71714
5595.360600000001, 59.99001480502307, 59.99262947178918, 59.99138441678538, 22.847979618062933, 22.904827265845178, 22.872190109169832, 0.9999948931068184, 0.9999941433850998, 0.9999960465051, 6457.768421832801, 6452.418929195257, 6455.56507382412, 137.0081781435665, 24.3431639657058, 18.09474015815067, 6451.327885104994, 6454.163432865702, 6452.729034094362, 283.5739043929176, 283.3386278973753, 283.64320654790436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 606.6148, 1.812452, 1099.606, 600.7001, 9.157195, 5500.363, 593.9611, 9.254372, 5496.665, 604.8428, 1.818325, 1099.807, 600.306, 1.832222, 1100.02, 592.9749, 9.267375, 5495.259, 99.96274, 100.0, 99.93794, 100.0, 100.0, 99.91362
5597.81804, 59.9870213792024, 59.9852755496805, 59.984757418029574, 22.886703706429728, 22.923636042877423, 22.87508803222672, 0.9999965918437979, 0.9999935471972701, 0.9999955589757185, 6450.11649111762, 6461.299787866037, 6453.3925841562195, 139.44055250896008, 28.089607314731666, 23.40545528060011, 6457.678600528499, 6452.002535396842, 6458.228425653754, 283.65962903005436, 283.3010822030237, 283.7080829576024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 606.7134, 1.812809, 1099.75, 600.6807, 9.157011, 5500.532, 594.6016, 9.240382, 5498.23, 606.9595, 1.809684, 1099.339, 610.3584, 1.797341, 1098.347, 598.0844, 9.195592, 5500.129, 99.98319, 100.0, 99.96642, 99.93615, 99.84831, 100.0
5600.21632, 59.985603899639464, 59.98154293111587, 59.98028466708504, 22.859878095025632, 22.865936842771813, 22.880646628930567, 0.9999965481747484, 0.9999931391084219, 0.999996094886999, 6450.447581425026, 6445.820208776801, 6455.912237090471, 135.98510628019483, 19.279987186085236, 19.66009432438932, 6450.7970446600075, 6450.497626364762, 6457.364010813457, 283.5362570564484, 283.0853985065031, 283.70083049307044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 603.283, 1.822803, 1100.248, 602.918, 9.121829, 5500.066, 595.1257, 9.246825, 5496.824, 604.7845, 1.818693, 1099.962, 606.5053, 1.812681, 1099.665, 592.9749, 9.267558, 5495.44, 100.0, 99.9998, 99.94535, 99.99517, 99.96811, 99.9136
5602.68548, 59.98484724427724, 59.98529322048111, 59.98493447606503, 22.872322602491224, 22.90812594595654, 22.881258414008926, 0.9999950781535969, 0.999993127399091, 0.9999957493479971, 6453.766927482533, 6452.539438357064, 6457.075658839302, 136.71375830464933, 24.046662860923334, 18.601074339384468, 6455.0583481915755, 6459.995839967707, 6456.135166307371, 283.6235143631837, 283.31362745791574, 283.6206791789459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 600.3652, 1.832798, 1100.425, 600.6807, 9.156274, 5500.36, 593.9417, 9.254372, 5496.663, 604.6098, 1.819245, 1100.073, 606.429, 1.812681, 1099.488, 592.9351, 9.267558, 5495.265, 100.0, 100.0, 99.93688, 100.0, 99.95102, 99.9125
5605.117440000001, 59.97972335382118, 59.98257349520837, 59.98340033372883, 22.83751691679512, 22.874771807853488, 22.83486811432992, 0.9999945374733433, 0.9999923280401463, 0.9999948047076299, 6441.699008954068, 6455.171087682429, 6445.73870655375, 141.10331240942833, 24.577664826440923, 18.709459478450526, 6452.818615608519, 6450.860942117146, 6450.345790053703, 283.64417613625596, 283.32330689056886, 283.82279211022376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 0), 5500.0, 600.0, 594.1748, 1.850823, 1099.664, 594.416, 9.24782, 5497.143, 587.7104, 9.335917, 5486.951, 598.4347, 1.83855, 1100.232, 600.2679, 1.833135, 1100.168, 586.6526, 9.348864, 5484.412, 99.96808, 99.94557, 99.75623, 100.0, 100.0, 99.713
