TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5621.64828, 59.98527616142194, 59.987938447691775, 59.98479471450756, 17.784357518932556, 17.81737777467355, 17.8026676686785, 0.9999998746517423, 0.9999957243481338, 0.9999998998410398, 5015.270801176747, 5022.310767524097, 5018.993248770455, 98.69421568479129, 11.841618904429197, -3.255351782664661, 5016.766923598245, 5017.999999538715, 5017.466053571674, 283.55356204067965, 283.0970455983847, 283.64333474348416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.6345, 1.812274, 1099.798, 600.7001, 9.15609, 5500.318, 593.9805, 9.253819, 5496.732, 598.6289, 1.838366, 1100.194, 593.8969, 1.85085, 1099.278, 592.2592, 1.855772, 1099.27, 99.98024, 100.0, 99.93714, 100.0, 99.94638, 99.92581
5624.03744, 59.988130123016035, 59.987806840062255, 59.987746357210945, 17.763140082197886, 17.82394436180498, 17.802651369567815, 0.9999999806100877, 0.9999975014083013, 0.9999999741257416, 5013.937608278396, 5019.0398656981815, 5016.190383818125, 96.23773494336774, 14.493329376446582, 3.2602767606213376, 5013.4760906854035, 5018.08153540953, 5020.034336589786, 283.53685673430203, 283.2902360659703, 283.7085112287162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.4047, 1.832619, 1100.458, 607.0231, 9.054229, 5496.629, 600.2699, 9.162888, 5500.323, 592.9198, 1.853627, 1099.589, 598.7419, 1.839893, 1099.89, 595.301, 1.848997, 1099.506, 100.0, 99.93761, 100.0, 99.93099, 99.98856, 99.96881
5626.500040000001, 59.99047077443951, 59.992079600043674, 59.99770668254537, 17.816528796414563, 17.836870292371778, 17.800118030457053, 0.9999997864665073, 0.9999966664148278, 0.9999999944720941, 5013.51244386631, 5010.662194125486, 5021.086883851085, 97.063669089428, 12.609870852277709, -3.1262463329493357, 5018.817158033877, 5020.273165055057, 5017.899264204315, 283.6095665800805, 283.3032372448096, 283.6157040444909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 605.6882, 1.818877, 1100.128, 600.6612, 9.156642, 5500.363, 593.9805, 9.253635, 5496.562, 598.5512, 1.838182, 1100.188, 600.2107, 1.832953, 1100.114, 598.5814, 1.838193, 1100.263, 100.0, 100.0, 99.93811, 100.0, 100.0, 100.0
5628.90004, 59.999614463516565, 59.99632035336005, 59.999940597716225, 17.804730942134576, 17.78770246178777, 17.789813677944252, 0.9999995401501558, 0.9999962158684964, 0.9999999420942559, 5016.939177081234, 5011.476067438099, 5013.046950818872, 98.87248441530801, 12.99184340877514, 7.143686765195298, 5011.9816689534755, 5013.799474444947, 5011.6902588779785, 283.5176977216902, 283.22805019793225, 283.61026207009286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 596.3434, 1.847253, 1099.919, 595.2136, 9.24432, 5497.233, 587.7493, 9.335548, 5486.898, 604.8234, 1.819061, 1100.016, 606.429, 1.813046, 1099.427, 604.8639, 1.818233, 1100.01, 99.99671, 99.94871, 99.76038, 100.0, 99.96489, 99.99953
5631.30472, 60.00496027111145, 60.004661394475235, 60.00690947010898, 17.817858499369535, 17.823007434926993, 17.81549766610991, 0.9999999962549055, 0.9999974243236287, 0.999999720039087, 5020.7666615340895, 5017.513439106677, 5023.1659113128835, 102.28828550045682, 8.194579886917381, -0.2673515722701154, 5017.0492123547065, 5018.011391714886, 5014.659321668241, 283.5349340751331, 283.10619908870564, 283.63180584263284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.5229, 1.832619, 1100.41, 600.7001, 9.156458, 5500.317, 593.9805, 9.253819, 5496.614, 598.493, 1.837999, 1100.17, 600.3251, 1.832587, 1100.149, 598.6411, 1.837643, 1100.056, 100.0, 100.0, 99.93904, 100.0, 100.0, 100.0
5633.756960000001, 60.005165570351956, 60.00751228591745, 60.002889987513406, 17.782898653619597, 17.81289886197441, 17.81269612565109, 0.9999999542427913, 0.9999976955235165, 0.9999999965183641, 5017.1819972274825, 5017.607576649655, 5019.741950534093, 102.7580645926007, 9.78431248518109, 0.5983776305551203, 5014.151879711715, 5022.246070739412, 5016.10261290614, 283.61516926482926, 283.30188247482414, 283.68157614191426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.6018, 1.832798, 1100.415, 600.7195, 9.156274, 5500.356, 593.9611, 9.253635, 5496.783, 604.804, 1.818693, 1099.977, 600.1534, 1.833135, 1100.278, 598.6411, 1.837826, 1100.098, 100.0, 100.0, 99.9382, 99.99995, 100.0, 100.0
5636.18864, 60.00628707157812, 60.00761920560679, 60.00702664416025, 17.805994738375226, 17.819548318203235, 17.808421093006913, 0.9999997107363169, 0.9999983643797794, 0.9999999729312241, 5012.270539217772, 5014.422795128636, 5019.703927455878, 97.47442765547112, 10.36573572218731, -1.6684903344673785, 5014.036673733973, 5017.318579319586, 5024.126604470436, 283.58205621743605, 283.11932583358777, 283.6803462077665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.7528, 1.813166, 1099.795, 607.0815, 9.054045, 5496.705, 600.2893, 9.162888, 5500.347, 610.7655, 1.800307, 1098.671, 595.8235, 1.845737, 1099.837, 595.0226, 1.847349, 1099.957, 99.98933, 99.93736, 100.0, 99.87781, 99.98629, 99.99465
5638.5896, 60.00400765493695, 60.00204093545794, 60.00856690490549, 17.811039398096224, 17.835671526740363, 17.807495748285206, 0.9999999010211611, 0.999998685671979, 0.9999999876435316, 5016.614019617904, 5017.9144446982245, 5016.9110247958915, 100.16245403097469, 9.913836711164095, -1.5267187735882999, 5016.416005385626, 5017.825240698719, 5017.274271454595, 283.52776042439393, 283.18809243339985, 283.6095725193274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 601.1538, 1.830656, 1100.44, 600.7001, 9.156827, 5500.412, 593.9805, 9.253819, 5496.678, 604.9982, 1.818325, 1099.842, 600.287, 1.83277, 1100.173, 592.2194, 1.855955, 1099.143, 100.0, 100.0, 99.93915, 99.98419, 100.0, 99.92072
5640.9906, 60.00729860123561, 60.00616063846658, 60.00399665351252, 17.782983702353846, 17.806440276323983, 17.78400957189465, 0.9999999682993115, 0.9999968163129669, 0.9999999113661323, 5008.860901581113, 5009.039061849178, 5014.543762594751, 98.88888752047137, 15.752441979187552, 1.2153531848712191, 5008.574821552884, 5008.3888092859725, 5010.463732142061, 283.45239686564884, 283.15173807897327, 283.6498566100627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.5184, 1.799603, 1098.518, 596.6534, 9.229769, 5497.888, 587.9045, 9.333156, 5486.965, 598.5124, 1.83855, 1100.049, 606.6389, 1.812499, 1099.464, 585.9568, 1.87207, 1096.788, 99.86391, 99.96751, 99.7616, 100.0, 99.94249, 99.70664
5643.42784, 60.00761431848142, 60.005572766640036, 60.00424660352677, 17.799951915275447, 17.817308300037087, 17.795894233388278, 0.9999999908680145, 0.999997787765106, 0.9999999561254771, 5018.950454453393, 5015.300784097467, 5021.272215192004, 102.40661493565645, 9.126936209476753, -0.7485752810325721, 5015.162006619639, 5017.067459456307, 5017.663675122601, 283.6293221792056, 283.20179463041177, 283.54964091382993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.6345, 1.812988, 1099.763, 600.7001, 9.156458, 5500.43, 593.9805, 9.254004, 5496.725, 604.9594, 1.818325, 1099.996, 600.3633, 1.832222, 1100.057, 592.1995, 1.855772, 1099.05, 99.97864, 100.0, 99.93904, 99.97367, 100.0, 99.9122
5645.82268, 60.00338121967147, 60.00617688128337, 60.00708141749708, 17.818259287681332, 17.826498942113925, 17.80367796312461, 0.9999999958920213, 0.9999969515593039, 0.9999999878550198, 5016.070378911185, 5015.204818083351, 5016.401089713809, 101.160588222201, 11.297151599100289, 0.9868350493088656, 5018.890480643574, 5018.998016398198, 5018.444936731463, 283.6081932488379, 283.13972491063436, 283.6377338822527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.5951, 1.811917, 1099.778, 600.739, 9.15609, 5500.481, 593.9999, 9.253819, 5496.725, 598.5124, 1.838182, 1100.165, 600.287, 1.832953, 1100.282, 585.7779, 1.87207, 1096.853, 99.97433, 100.0, 99.93809, 100.0, 100.0, 99.69823
5648.223760000001, 60.00504424184524, 60.00286700852026, 60.004759586319445, 17.786708812249653, 17.80766001074631, 17.803770909028692, 0.9999999990023637, 0.9999981156320271, 0.9999999979744012, 5013.299650343277, 5013.66028947684, 5018.343040859505, 104.4536048780783, 8.863050074389776, 2.312803431645534, 5015.346407587804, 5009.807483215102, 5018.477293651851, 283.5784306762837, 283.1405186221124, 283.5941400446456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.5032, 1.832798, 1100.468, 607.0426, 9.054597, 5496.69, 600.2699, 9.162704, 5500.456, 592.1625, 1.855833, 1099.047, 594.1068, 1.850302, 1099.735, 580.6287, 1.882325, 1094.506, 100.0, 99.93842, 100.0, 99.90701, 99.9634, 99.49098
5650.65508, 60.00443319839065, 60.003426211465616, 60.00014686439914, 17.805838814602133, 17.835022519543223, 17.810442076248282, 0.9999998811191717, 0.9999972728062458, 0.9999997176270001, 5017.188553448473, 5018.706428547689, 5020.704883011866, 100.05932810878448, 14.110455695908286, 1.0257050658497064, 5018.149204553204, 5020.600415075084, 5012.132904136896, 283.47587269339937, 283.0286233141361, 283.55343947377014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.8317, 1.812452, 1099.826, 600.7585, 9.155722, 5500.489, 593.9805, 9.253819, 5496.725, 598.4541, 1.837815, 1100.019, 600.2679, 1.832953, 1100.181, 585.8773, 1.87207, 1096.745, 99.97707, 100.0, 99.93809, 100.0, 100.0, 99.70248
5653.056640000001, 60.00082230798362, 59.999617503982265, 60.001113104851925, 17.774085823223658, 17.806634738829512, 17.788171810128212, 0.9999999729547758, 0.9999962982620387, 0.999999970040542, 5006.91144739998, 5016.592052408633, 5006.0621945351295, 98.04531180325239, 12.093928021999488, -0.06710007037463583, 5012.504418077373, 5007.488693714155, 5006.961580120627, 283.5838975440223, 283.11176439636296, 283.52784208421036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 598.2163, 1.841007, 1100.145, 597.8985, 9.198087, 5499.447, 589.2828, 9.321007, 5487.868, 604.8234, 1.818509, 1099.788, 606.4672, 1.813046, 1099.589, 592.3188, 1.855589, 1099.089, 100.0, 99.98855, 99.80111, 99.97933, 99.96126, 99.90121
5655.481760000001, 59.99873668266724, 59.99996334320663, 59.99886320975983, 17.796007282163067, 17.82331516755067, 17.801248095237607, 0.9999998906633736, 0.9999972042338541, 0.9999999806532738, 5013.599506974429, 5018.098443293099, 5016.006219654404, 102.54289825804722, 9.82957557277308, 0.016672731692324305, 5019.892165130573, 5013.13396275207, 5013.899127604027, 283.5934544080975, 283.22124921168904, 283.52523806544895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.5624, 1.832262, 1100.437, 600.4472, 9.158669, 5500.517, 593.9611, 9.253819, 5496.73, 598.5706, 1.838366, 1100.059, 600.3442, 1.832953, 1100.307, 585.8773, 1.872253, 1096.746, 100.0, 100.0, 99.93904, 100.0, 100.0, 99.68855
5657.882320000001, 59.999849242954866, 59.99935080567701, 59.9954389326484, 17.797171315980492, 17.81192421060954, 17.78960862188412, 0.9999999983177721, 0.9999978978535392, 0.9999998553187831, 5017.28701703917, 5019.681324031666, 5017.937877156065, 103.4433452021135, 8.716104775932251, -3.733465162830271, 5015.928178562917, 5014.730562786755, 5014.705734274071, 283.64358223927644, 283.1970854248075, 283.5876206799661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.5032, 1.832619, 1100.31, 600.6807, 9.157011, 5500.481, 593.9805, 9.253819, 5496.73, 604.9399, 1.818141, 1099.991, 600.1725, 1.832405, 1100.258, 592.2791, 1.855772, 1099.017, 100.0, 100.0, 99.93809, 99.9794, 100.0, 99.90922
5660.34428, 59.99789781504742, 59.996286444930185, 59.999006671494485, 17.80305201372118, 17.846220083619922, 17.816111433029633, 0.9999999150908219, 0.9999978050486436, 0.9999997199607216, 5021.404436655512, 5013.242943519762, 5018.375926273955, 95.29664795241456, 9.805109762986575, -2.9841885043274488, 5023.271666919826, 5016.556738774006, 5014.654752936072, 283.5217357028476, 283.1059325410137, 283.583522069939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.8514, 1.812452, 1099.826, 607.0621, 9.054597, 5496.75, 600.2699, 9.162888, 5500.458, 610.8043, 1.797549, 1097.954, 594.0495, 1.851033, 1099.502, 597.7265, 1.84039, 1099.955, 99.96751, 99.93947, 100.0, 99.81261, 99.94709, 99.99448
5662.77616, 60.00010140796322, 59.99859343770684, 59.9974005680065, 17.80942001662143, 17.83337101911933, 17.789830965694048, 0.9999999808631553, 0.9999986034180474, 0.9999999870397897, 5010.983647042591, 5020.285299679975, 5018.976201620098, 103.59851215754134, 11.258863828607389, -2.4232266769186026, 5021.163990407151, 5016.355343753102, 5016.798473078459, 283.57392989327246, 283.18282401518786, 283.5335185127235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.3258, 1.832976, 1100.352, 600.7001, 9.156642, 5500.428, 593.9805, 9.254004, 5496.729, 604.8817, 1.818877, 1099.953, 600.2297, 1.832587, 1100.33, 597.1102, 1.841123, 1100.139, 100.0, 100.0, 99.93904, 99.98061, 100.0, 99.99448
5665.2613200000005, 59.99419915720319, 59.9917479169226, 59.99038578814872, 17.801517136570904, 17.799311745952004, 17.783969148574506, 0.9999999463835506, 0.9999961216260596, 0.9999999803678412, 5012.247383105498, 5007.4894070621085, 5015.1065910817, 99.61201807300677, 11.140186796417936, 0.2479517149718049, 5012.7806760755975, 5013.027468355371, 5014.979542022303, 283.56921154451373, 283.19560109213523, 283.5512913028754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.4877, 1.804957, 1098.968, 598.2098, 9.198639, 5499.449, 589.3022, 9.315668, 5487.757, 598.59, 1.837815, 1100.112, 606.5626, 1.813594, 1099.585, 604.8639, 1.818416, 1099.914, 99.90481, 99.99315, 99.79909, 99.99991, 99.96084, 99.98693
5667.813800000001, 59.988309915096146, 59.98768204893486, 59.9909772633942, 17.786309157175776, 17.81113877396899, 17.811784965192615, 0.9999998435209598, 0.9999972985395901, 0.9999999701337481, 5017.931332118404, 5022.553641886483, 5020.157707265182, 103.62907484838433, 7.979204257262495, 0.8725543582968385, 5025.049114151149, 5015.467663177175, 5016.054352494524, 283.6013830056217, 283.1821798474379, 283.57888366574196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.6542, 1.812631, 1099.806, 600.6223, 9.156827, 5500.483, 593.9805, 9.254188, 5496.658, 604.6875, 1.818325, 1099.789, 600.1534, 1.83277, 1100.269, 598.5814, 1.838009, 1100.169, 99.98093, 100.0, 99.93903, 99.9794, 100.0, 100.0
5670.26684, 59.98489166779288, 59.984972089705025, 59.98843080073048, 17.784772925400635, 17.82186906686927, 17.807160685445854, 0.9999999854475575, 0.99999695812856, 0.9999999972627152, 5024.12093376104, 5010.693324728114, 5020.045926717496, 98.89812608447107, 9.792950823528372, -0.36181751182766675, 5022.12537930099, 5014.242770515536, 5015.620321549391, 283.55714685971344, 283.17724092675707, 283.5390309468927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.674, 1.812809, 1099.791, 600.7585, 9.15609, 5500.406, 593.9805, 9.253635, 5496.783, 598.4735, 1.838366, 1100.194, 600.1725, 1.833318, 1100.265, 598.5814, 1.838193, 1100.187, 99.9841, 100.0, 99.9382, 100.0, 100.0, 100.0
5672.754440000001, 59.985098560513364, 59.98326554640124, 59.97954822258929, 17.788323986419805, 17.814868204113587, 17.812721707507734, 0.9999998852198925, 0.9999985541735072, 0.9999999914375576, 5024.053681439251, 5017.730840605246, 5014.886975280366, 101.52307328513257, 14.950402909998502, -1.7477971814259945, 5013.247426895745, 5021.522835702761, 5015.121916676093, 283.57453480717425, 283.19550465611457, 283.61428822320966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.3258, 1.832619, 1100.447, 607.0621, 9.054782, 5496.75, 600.2699, 9.162888, 5500.345, 592.1819, 1.856385, 1099.241, 594.5836, 1.847198, 1099.858, 594.3268, 1.848264, 1099.772, 100.0, 99.93746, 100.0, 99.90781, 99.98566, 99.9779
5675.19472, 59.98857419957685, 59.98845645397441, 59.98568591651028, 17.807021059947473, 17.83594427127434, 17.803455702010016, 0.9999999931436533, 0.9999988020398973, 0.9999998169774176, 5015.042542143293, 5015.170636970324, 5020.474802739361, 100.5301099803221, 8.25430219286136, -2.6895168227897557, 5015.329678800115, 5017.94974833712, 5022.081353920989, 283.59950920121025, 283.13902161468775, 283.5349953058349, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.6542, 1.815665, 1100.053, 600.6417, 9.157195, 5500.436, 593.9999, 9.254188, 5496.672, 598.5124, 1.83855, 1100.277, 600.2488, 1.83277, 1100.07, 592.3188, 1.855589, 1099.313, 99.99591, 100.0, 99.93805, 100.0, 100.0, 99.93614
5677.626160000001, 59.9864817238659, 59.99367868330894, 59.99042166760795, 17.774412787056836, 17.814109818124525, 17.78018212699606, 0.9999999244494564, 0.9999967348177198, 0.9999999587933276, 5016.406480206829, 5013.45506759975, 5008.447188076778, 101.08369468292108, 12.11120955399565, -1.4365000580864944, 5015.403972221945, 5010.782879326923, 5006.986553469196, 283.5954228123281, 283.19220060548633, 283.60219478171524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.3292, 1.844755, 1100.142, 596.809, 9.213743, 5497.845, 587.9045, 9.33334, 5486.958, 604.7069, 1.819061, 1099.894, 606.5816, 1.812864, 1099.427, 585.9568, 1.872253, 1096.793, 100.0, 99.96569, 99.76058, 99.99915, 99.94654, 99.70706
5680.052720000001, 59.991091130233805, 59.99376113255257, 59.992323149883376, 17.808417938728063, 17.831911386419186, 17.80756864078265, 0.9999999385245125, 0.9999964331861764, 0.9999999995931734, 5020.999915008505, 5017.458820640082, 5016.184430669343, 95.58650224607436, 10.764874714339385, -3.192870654839794, 5020.6103602444155, 5015.367687540229, 5019.708544795945, 283.5209848796563, 283.0850527225657, 283.652792107776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.4441, 1.832619, 1100.44, 600.6612, 9.157195, 5500.317, 593.9999, 9.253819, 5496.614, 598.5124, 1.838366, 1100.231, 599.9818, 1.832587, 1100.335, 592.3983, 1.855772, 1099.19, 100.0, 100.0, 99.93809, 100.0, 100.0, 99.89112
5682.4488, 59.99823015183778, 59.997475922323645, 59.995024391472946, 17.80831088510638, 17.808480815535635, 17.810721337614027, 0.9999999919995012, 0.9999959896052563, 0.99999996109189, 5018.230595614301, 5015.992917288127, 5016.03463011552, 101.23025431411179, 11.849428750424977, -2.6544584057701854, 5016.3643925513625, 5016.937028531012, 5017.166696622376, 283.52628864533324, 283.23023657312, 283.5422742044376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.3061, 1.832976, 1100.395, 600.7195, 9.15609, 5500.371, 593.9805, 9.254004, 5496.612, 604.6098, 1.818509, 1100.107, 600.287, 1.832953, 1100.289, 585.8176, 1.871887, 1096.852, 100.0, 100.0, 99.937, 99.99828, 100.0, 99.70248
5684.91416, 59.99774628345365, 59.99598901146395, 59.993945982763144, 17.79356501336031, 17.837716675073835, 17.808759771917394, 0.9999999207006218, 0.9999957943872992, 0.9999999921896733, 5016.968210098639, 5016.807427128193, 5012.502350545279, 103.41824771483334, 11.569723313974919, 0.7641460982910644, 5018.607617167375, 5019.811377491008, 5011.649583069084, 283.5731761310747, 283.21933034479406, 283.54699378973623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.7922, 1.812988, 1099.878, 607.0231, 9.054966, 5496.692, 600.2699, 9.162704, 5500.228, 610.9014, 1.797916, 1098.355, 594.6599, 1.849206, 1099.729, 581.9408, 1.88031, 1095.106, 99.98318, 99.9364, 100.0, 99.85923, 99.97677, 99.54318
5687.310920000001, 59.99840441908039, 60.002225347065846, 59.99979463558119, 17.80899733060785, 17.801203890021636, 17.815043189422063, 0.9999999921521201, 0.9999974263855881, 0.9999999434496731, 5021.03167505088, 5021.081944823437, 5018.015995963457, 102.95187481374114, 9.058971272679173, 3.242546915703713, 5018.278727985468, 5012.037963220004, 5021.85245082179, 283.58500658538935, 283.1641256316803, 283.55118476542464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.4441, 1.832619, 1100.447, 600.7195, 9.156458, 5500.429, 593.9611, 9.253819, 5496.614, 604.9788, 1.818325, 1100.021, 600.2107, 1.833318, 1100.173, 585.7978, 1.872253, 1096.7, 100.0, 100.0, 99.93703, 100.0, 100.0, 99.71165
5689.7555600000005, 60.001241871085384, 59.99777792069836, 59.99801799188958, 17.787326304110987, 17.826275630952832, 17.797733684039542, 0.9999999553466877, 0.9999979294806054, 0.9999997694698535, 5013.22361252964, 5007.481990857201, 5011.515749291083, 101.09818129823157, 9.053637835225345, 2.2085760035508315, 5014.15036840933, 5012.467025788581, 5008.503312771496, 283.39085915631483, 283.0054916823735, 283.4694049273791, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.572, 1.801566, 1098.501, 597.8985, 9.196613, 5499.15, 588.9139, 9.328737, 5487.109, 598.3959, 1.838734, 1100.286, 606.5053, 1.812864, 1099.626, 592.3387, 1.855406, 1099.026, 99.89935, 99.98315, 99.76422, 100.0, 99.94696, 99.89428
5692.208640000001, 60.00399334111243, 59.99994512984759, 59.99889987047485, 17.819049558095948, 17.819787512638342, 17.800443175679725, 0.9999999747318411, 0.9999969892689463, 0.999999999890186, 5017.781541436291, 5015.959895942817, 5017.4284901058445, 101.69612945793506, 11.913929879441184, 0.39220877593629666, 5018.286329764154, 5016.619160831689, 5011.7906560818265, 283.59167249564905, 283.1786971107925, 283.6063184112662, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.7922, 1.812452, 1099.858, 600.6807, 9.157011, 5500.481, 593.9805, 9.253819, 5496.612, 604.6875, 1.819061, 1100.059, 600.306, 1.833318, 1100.165, 585.8176, 1.871887, 1096.579, 99.98569, 100.0, 99.9382, 100.0, 100.0, 99.70323
5694.596640000001, 59.99868512968716, 59.997627718988234, 60.00254327151238, 17.812091011760362, 17.84948576381302, 17.79412486851087, 0.9999999961661825, 0.9999988685053809, 0.9999999806347143, 5018.304171597167, 5016.6416951216215, 5020.0159132496965, 102.47445098241246, 12.393683939663788, -2.952305309301096, 5021.11351048019, 5023.201407339406, 5020.577844578043, 283.50504877373305, 283.16174634359055, 283.53546372121247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.4571, 1.812095, 1099.721, 600.7195, 9.156458, 5500.422, 593.9805, 9.253819, 5496.73, 598.6677, 1.838366, 1100.296, 600.1725, 1.832405, 1100.105, 592.3188, 1.855589, 1099.098, 99.98479, 100.0, 99.93809, 100.0, 100.0, 99.91655
5697.116720000001, 60.00118672536389, 60.00164881024517, 60.00067034803442, 17.810559028199254, 17.840244507553386, 17.812452936580875, 0.9999999827397249, 0.9999983128423774, 0.9999999939591397, 5019.1927856329075, 5019.931081578909, 5020.09554311035, 102.08593953867103, 10.110729744926175, -1.258276616110379, 5022.658032282318, 5017.831135355106, 5013.3894830733825, 283.6282385481079, 283.1003421631136, 283.48835230292616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.4047, 1.833333, 1100.443, 607.0426, 9.054966, 5496.578, 600.2699, 9.163072, 5500.344, 592.1237, 1.855833, 1099.167, 594.4501, 1.849572, 1099.753, 596.8915, 1.844236, 1099.62, 100.0, 99.9395, 100.0, 99.92682, 99.98588, 99.97805
5699.58124, 60.00134610408668, 59.99200804748379, 59.99881142181535, 17.811092467756637, 17.835600679039427, 17.82244766717197, 0.9999999926670522, 0.9999981650036447, 0.9999998928127807, 5016.828182043169, 5015.924804099939, 5020.710644505911, 99.37873617164746, 9.763109850770888, -2.7687322064571163, 5020.644553104084, 5017.132487730875, 5019.716120167056, 283.61003649896486, 283.19104317406186, 283.4754707596104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.7528, 1.812809, 1099.988, 600.7001, 9.156274, 5500.363, 593.9805, 9.253635, 5496.672, 598.4735, 1.837999, 1100.223, 600.1534, 1.832953, 1100.117, 598.5814, 1.837826, 1100.149, 99.98273, 100.0, 99.93809, 100.0, 100.0, 100.0
5701.990720000001, 60.000146529125544, 60.00200666745045, 59.998374870990475, 17.768109533012346, 17.812712441451207, 17.7980163613684, 0.9999999827788508, 0.9999953735285461, 0.9999999910186875, 5013.43189981529, 5011.750237914908, 5011.858846455681, 98.88196014190248, 11.038889686955827, 1.9901659563074645, 5014.353555477796, 5015.239710527508, 5012.025861523183, 283.61739943707386, 283.1241463149381, 283.5636418273147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.3292, 1.843862, 1100.052, 596.809, 9.213743, 5497.905, 588.2734, 9.333156, 5486.966, 604.7263, 1.818877, 1100.002, 606.5816, 1.812681, 1099.421, 604.9633, 1.818233, 1099.921, 100.0, 99.96688, 99.76161, 100.0, 99.9656, 99.99143
5704.40016, 59.99736287036213, 59.99954560370293, 60.00173564583503, 17.817658416234785, 17.833034248232185, 17.802040524701667, 0.9999999996702008, 0.9999980579082817, 0.9999999565832021, 5013.329179719294, 5019.555408138332, 5020.0473635190265, 100.52451760870349, 8.926229270585281, -2.8544065793232676, 5017.662210286868, 5021.360046005525, 5016.7538613887145, 283.4196710036607, 283.08406441059515, 283.5855412075452, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.5032, 1.832619, 1100.52, 600.7001, 9.156458, 5500.423, 593.9805, 9.253635, 5496.672, 598.5512, 1.838366, 1100.281, 600.2297, 1.83277, 1100.157, 598.482, 1.838009, 1099.984, 100.0, 100.0, 99.93714, 100.0, 100.0, 100.0
5706.81936, 60.000860913902685, 60.0024882485399, 60.00220803258647, 17.808354487478013, 17.835803433063536, 17.818792096095468, 0.9999998352590245, 0.9999974464126017, 0.9999999997622082, 5024.480275241756, 5024.501690205496, 5016.424070731932, 100.21045820771946, 10.42651045589264, 3.6259880604961836, 5015.1378689476305, 5015.858663893555, 5019.220501888159, 283.4775334657375, 283.14604485846564, 283.4704588555861, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.3455, 1.832976, 1100.442, 600.6807, 9.15609, 5500.369, 593.9805, 9.254004, 5496.789, 604.8234, 1.818877, 1100.015, 600.2679, 1.832953, 1100.117, 604.7844, 1.818416, 1099.833, 100.0, 100.0, 99.93811, 99.99995, 100.0, 99.99185
5709.212240000001, 60.004283305410205, 60.00354487579097, 60.00406661145994, 17.784275197797015, 17.834218444422405, 17.800089663217108, 0.9999998170049689, 0.9999937224815292, 0.99999999543492, 5016.110940594006, 5019.0604879968205, 5014.211211575212, 104.43735773178862, 11.088351238987343, -1.9708840444623092, 5026.091838063966, 5019.761788279545, 5016.490591318915, 283.5248619965235, 283.135317058669, 283.57225055380695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.7331, 1.812809, 1099.898, 606.9843, 9.054229, 5496.582, 600.2893, 9.162704, 5500.339, 610.9791, 1.797732, 1098.345, 593.9923, 1.850302, 1099.592, 609.5558, 1.802118, 1098.787, 99.97889, 99.93644, 100.0, 99.84952, 99.94859, 99.89345
5711.6264, 60.0018545381702, 60.00494331903388, 60.00363084562629, 17.797668806950906, 17.81604707372994, 17.790767459968652, 0.9999999948592139, 0.9999968427686012, 0.9999999993304121, 5014.465995615044, 5018.272771969968, 5019.068207110644, 101.23073628039808, 12.96804482765674, 1.0952760195723386, 5017.9242321820775, 5012.835852690775, 5010.757225653599, 283.57525781288325, 283.1313761125785, 283.58819471230356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.3258, 1.83244, 1100.49, 600.7195, 9.156274, 5500.363, 593.9805, 9.253451, 5496.671, 604.7457, 1.818877, 1100.002, 600.2488, 1.832953, 1100.167, 604.8639, 1.818233, 1099.752, 100.0, 100.0, 99.93715, 100.0, 100.0, 99.99152
5714.03744, 60.002665956675685, 60.000200636675864, 60.00190125261387, 17.789083803896656, 17.811498420878053, 17.79016846490743, 0.9999999959670866, 0.9999973063966783, 0.9999999967307023, 5011.326419316607, 5008.470846794474, 5008.535693383628, 100.55183687879668, 11.168437970447258, 1.1288290618490464, 5011.862294613435, 5011.586469360923, 5011.966689943697, 283.50733460924243, 283.13914199903013, 283.6065351457409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.6652, 1.806206, 1099.156, 598.9686, 9.192561, 5499.632, 589.8845, 9.308122, 5489.034, 598.9202, 1.836895, 1100.277, 606.5053, 1.813229, 1099.427, 598.5814, 1.837643, 1099.972, 99.92389, 99.99597, 99.81613, 100.0, 99.94654, 100.0
5716.410400000001, 60.00147118149112, 60.00167420166626, 60.00139303092879, 17.79395754643991, 17.81683717646451, 17.801969062114253, 0.9999999761786182, 0.999996666362798, 0.9999999556364418, 5022.226392333449, 5018.582347438583, 5016.702758006687, 101.99416602089468, 9.637361587499072, -0.21391599681464868, 5020.54859923824, 5017.060492528651, 5022.836141110057, 283.5693778165999, 283.0666367520606, 283.51419116635486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 607.088, 1.812274, 1099.903, 600.4472, 9.159221, 5500.428, 593.9805, 9.253819, 5496.672, 604.5904, 1.819245, 1100.045, 600.287, 1.832953, 1100.227, 604.9036, 1.818599, 1099.765, 99.98977, 100.0, 99.93809, 100.0, 100.0, 99.99719
5718.788920000001, 60.00078654553433, 59.9981096903954, 60.000040071317045, 17.780353776640577, 17.826408893570147, 17.792580332583487, 0.99999984338993, 0.9999975031206222, 0.9999997496079955, 5015.543195719388, 5023.379051884047, 5017.4515921075945, 97.78372134666165, 10.949367798038338, -0.325932637590995, 5022.431428501365, 5019.545596834208, 5019.5746325082955, 283.5305521765242, 283.26732598121816, 283.6038215488176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.7725, 1.812631, 1099.82, 600.7195, 9.157195, 5500.327, 593.9999, 9.254004, 5496.561, 598.5512, 1.838182, 1100.232, 600.1153, 1.83277, 1100.157, 598.5814, 1.837826, 1100.271, 99.97614, 100.0, 99.94011, 100.0, 100.0, 100.0
5721.23908, 60.00005512553618, 59.9990624314583, 60.0025949590584, 17.79699580407567, 17.84182016405612, 17.809512450934808, 0.9999999131803874, 0.9999973465441317, 0.9999999858259646, 5019.614851457651, 5012.38942108646, 5016.74963952332, 100.32933155788373, 12.46516751233753, -0.1333204944426143, 5014.070544009996, 5013.70417282362, 5017.3185565008935, 283.5783049420862, 283.140142572692, 283.6473997016569, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.5229, 1.83244, 1100.452, 607.0426, 9.054966, 5496.574, 600.2699, 9.163072, 5500.345, 592.2402, 1.856201, 1099.113, 594.0305, 1.850667, 1099.416, 592.1995, 1.855955, 1098.966, 100.0, 99.93736, 100.0, 99.90961, 99.94554, 99.92646
5723.6238, 59.995123122014654, 60.001069303187094, 59.998487738470274, 17.789525068592905, 17.826322775428075, 17.795823415729867, 0.9999998544407721, 0.9999971234170005, 0.999999984000033, 5020.949529485413, 5015.946967112271, 5012.047087621558, 102.84015618165517, 7.514858003389691, -3.418860475688234, 5023.210839468663, 5016.823024361477, 5020.505289507774, 283.6582825686539, 283.1580187257416, 283.6010384119605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.6345, 1.811917, 1099.853, 600.739, 9.156274, 5500.368, 593.9611, 9.254004, 5496.726, 598.4735, 1.837815, 1100.223, 600.039, 1.833318, 1100.138, 595.3408, 1.84918, 1099.328, 99.97387, 100.0, 99.93907, 100.0, 100.0, 99.93755
5726.01652, 59.99785969766026, 59.99619809650891, 59.99808801087203, 17.788552992514024, 17.804683297963585, 17.774208768417004, 0.9999998223768405, 0.9999962155946214, 0.9999999989586152, 5012.434975402247, 5008.320516061326, 5013.034279746069, 98.882383510806, 13.016612555580195, -0.9528440305011827, 5012.464141997953, 5006.659758242608, 5012.853931537211, 283.6047116328566, 283.13198137202124, 283.6228649232208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.4835, 1.832798, 1100.377, 600.3304, 9.169168, 5500.225, 591.981, 9.289162, 5492.529, 601.5223, 1.826967, 1100.166, 605.0747, 1.815238, 1099.582, 586.0165, 1.872253, 1096.527, 100.0, 100.0, 99.87379, 100.0, 99.96063, 99.72232
5728.44156, 59.998905357469326, 59.99488694504961, 59.99720534044073, 17.812418782996435, 17.80605721969358, 17.8116344779633, 0.9999998217393254, 0.9999978022173209, 0.9999999531628837, 5018.182713032689, 5019.560569214692, 5018.076758444199, 99.99656533400548, 10.329308897710575, 0.7592020687138756, 5021.052836947552, 5019.428311200694, 5021.765681745761, 283.5891566259228, 283.091084621543, 283.5647170156943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 598.236, 1.839401, 1100.477, 598.7546, 9.185929, 5500.386, 593.7863, 9.254188, 5496.614, 598.4541, 1.838366, 1100.213, 600.287, 1.832405, 1100.181, 592.1399, 1.855772, 1098.975, 100.0, 100.0, 99.93703, 100.0, 100.0, 99.93071
5730.787920000001, 59.99334009998829, 59.994605708624235, 59.99052959182713, 17.783425585818037, 17.824779213577745, 17.82440261021802, 0.9999999923554811, 0.9999956314675452, 0.9999999801280482, 5016.348383838935, 5017.718200456326, 5013.650926751057, 99.92633802877094, 14.046912284219388, -2.4254444875327863, 5013.625911360856, 5015.050590003554, 5020.58778457619, 283.4639961198146, 283.09205735788373, 283.5065165507466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.4638, 1.832619, 1100.463, 600.739, 9.156827, 5500.363, 593.9999, 9.253819, 5496.672, 604.8234, 1.819061, 1100.065, 600.287, 1.83277, 1100.213, 586.0165, 1.871337, 1096.868, 100.0, 100.0, 99.94117, 100.0, 100.0, 99.7139
5733.1824400000005, 59.99546994927386, 59.994243945798324, 59.99342283651256, 17.79569199415168, 17.804830524262226, 17.79328493000669, 0.9999999999995592, 0.9999953562158772, 0.9999999748937767, 5012.647015157202, 5013.95447878616, 5019.942081707279, 100.27765488383773, 14.469438962267532, -0.6423849109323783, 5019.902940845807, 5017.321620574707, 5012.490375211494, 283.4686836198021, 283.15535017627747, 283.6481107645346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.7331, 1.812988, 1099.748, 607.0231, 9.05515, 5496.64, 600.2893, 9.162704, 5500.397, 611.0179, 1.797732, 1098.283, 593.9923, 1.85085, 1099.418, 579.6147, 1.88617, 1093.48, 99.98889, 99.93746, 100.0, 99.84247, 99.93656, 99.40586
5735.66808, 59.98785364157443, 59.98649655568764, 59.984976052625676, 17.80580384885772, 17.816414690726617, 17.80357893244681, 0.9999999824228418, 0.9999948877166325, 0.9999998306344602, 5020.769057777816, 5013.879662041248, 5017.136781362441, 102.48493344702399, 12.236260055162347, 2.285206328846016, 5017.030154898244, 5015.6738848349105, 5017.796944815116, 283.46657435848397, 283.1586524466561, 283.55910836491665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.5624, 1.832798, 1100.5, 600.739, 9.15609, 5500.429, 593.9805, 9.253635, 5496.777, 604.8234, 1.818877, 1100.01, 600.2107, 1.832953, 1100.122, 585.9568, 1.87207, 1096.907, 100.0, 100.0, 99.94, 100.0, 100.0, 99.68756
5738.07592, 59.984861812340796, 59.987909923818805, 59.98717306176855, 17.77115038288449, 17.799297694727827, 17.790073381916343, 0.999999963824488, 0.9999966324893721, 0.9999999886768264, 5014.419185177084, 5013.071458759435, 5008.10224680455, 99.60835425723388, 12.893426641981023, 0.7859730222053258, 5016.043842533552, 5006.961388645734, 5013.843946740344, 283.5171110840084, 283.1554008734702, 283.62796100417495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 606.7725, 1.812631, 1099.811, 600.7585, 9.155722, 5500.326, 593.3593, 9.267073, 5494.552, 602.668, 1.825496, 1100.311, 603.4343, 1.820534, 1099.943, 590.8277, 1.858153, 1098.88, 99.98751, 100.0, 99.91558, 100.0, 99.98988, 99.88171
5740.683760000001, 59.98238348067421, 59.98303372105738, 59.982978854635824, 17.796795268954003, 17.83220701454839, 17.81924870130424, 0.9999999805176408, 0.9999964667134981, 0.9999999977045052, 5016.644506524192, 5011.593899881551, 5022.947043744851, 101.4170776996607, 16.157993159737998, -0.49229012204637, 5024.201924133437, 5013.930474862047, 5018.2665062998785, 283.503458085238, 283.1406279475962, 283.60080961157587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.9017, 1.804957, 1099.266, 597.879, 9.185193, 5500.238, 593.7475, 9.254188, 5496.664, 604.7651, 1.819061, 1100.098, 600.2679, 1.833318, 1100.322, 585.9767, 1.87207, 1096.678, 99.93184, 100.0, 99.9369, 100.0, 100.0, 99.69664
