TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
5757.83424, 59.982025577914044, 59.98166788643153, 59.984794574971374, 27.937354308666947, 27.99773785021751, 27.939412398976973, 0.9999842759844774, 0.9999731315154093, 0.9999815244886385, 7900.087105307529, 7892.715102902129, 7900.220000757716, 193.25471151381402, 55.83086625058786, 43.19903423913047, 7910.943880726666, 7897.740174641543, 7905.967356860233, 283.7937845171988, 283.2489129476571, 283.82622265355405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.1287, 1.83369, 1100.5, 606.9648, 9.056623, 5496.882, 592.7187, 1.855186, 1099.136, 612.2413, 8.96289, 5487.51, 614.0589, 8.929621, 5483.255, 593.0942, 9.265727, 5495.784, 100.0, 99.9419, 99.93078, 99.77151, 99.69414, 99.9162
5760.27516, 59.9742916948895, 59.98000532482089, 59.97964889459291, 27.955525932171444, 28.004737993503024, 27.972995191968945, 0.9999857943086028, 0.9999770039891196, 0.9999853141557478, 7898.392157314429, 7892.555384827443, 7904.195784362434, 192.3210642702702, 59.16222389499353, 44.53087492475038, 7895.062880248854, 7892.8871316688665, 7902.755214588157, 283.7792637077813, 283.34076264799666, 283.87071535336406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5754, 1.812809, 1100.003, 600.6028, 9.158484, 5500.398, 598.9499, 1.837147, 1100.278, 606.1439, 9.070082, 5497.57, 607.9169, 9.040474, 5495.384, 595.8179, 9.235878, 5497.341, 99.99888, 100.0, 100.0, 99.95442, 99.91771, 99.95622
5762.70024, 59.98168411760891, 59.98268529050218, 59.98022780379006, 27.925550391327103, 27.975462497275455, 27.95068992585486, 0.999979914041343, 0.9999757351195219, 0.999983999503396, 7892.599606486586, 7893.730818303156, 7896.049051358018, 191.11454745644278, 53.367616453619576, 46.297018194673456, 7891.878840096402, 7889.757955045914, 7898.135657364103, 283.7416294959672, 283.2949982330012, 283.8276011417258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2469, 1.834761, 1100.575, 608.2683, 9.023284, 5493.669, 589.7487, 1.863286, 1098.139, 602.2601, 9.138479, 5500.271, 602.6522, 9.125761, 5500.077, 586.7918, 9.347582, 5484.6, 100.0, 99.89323, 99.82944, 100.0, 99.99783, 99.7186
5765.131920000001, 59.97920504882765, 59.975606293768124, 59.97944032548963, 27.960361194986657, 27.995651863174803, 27.962327775901237, 0.999978726235396, 0.9999755126149147, 0.9999788105162363, 7890.76773398206, 7898.625376701205, 7896.812834789008, 188.75210490456993, 56.48540322459485, 45.58605041946339, 7893.794790595924, 7902.670353081822, 7898.037316103762, 283.76654329052093, 283.1487035365655, 283.77521198706046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 598.65, 1.837795, 1100.37, 607.7041, 9.052571, 5496.684, 592.7769, 1.855186, 1099.298, 606.1439, 9.069346, 5497.63, 607.8787, 9.040109, 5495.391, 593.0743, 9.26591, 5495.582, 100.0, 99.9383, 99.93035, 99.9524, 99.91588, 99.91401
5767.563080000001, 59.97934546971912, 59.975161867527476, 59.97079955474444, 27.957495220197806, 27.977098689724098, 27.968787396395314, 0.9999837242824194, 0.9999718635728696, 0.999981597125787, 7904.657266615419, 7897.137780894112, 7898.757134821133, 190.66247721746186, 55.80384331762639, 48.03433625511116, 7903.024282197211, 7898.7962346761715, 7904.137001649687, 283.80547394211555, 283.29500092188505, 283.71825298346045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.3061, 1.83244, 1100.477, 606.9064, 9.056992, 5496.884, 586.2351, 1.870833, 1097.096, 606.1439, 9.068427, 5497.459, 601.6031, 9.14238, 5500.186, 593.0743, 9.26591, 5495.575, 100.0, 99.94109, 99.73463, 99.9524, 100.0, 99.91727
5769.963680000001, 59.974036202666916, 59.975570821380835, 59.97670581142336, 27.969631156047434, 27.998369334312898, 27.986430452190213, 0.9999883987058188, 0.9999783965089112, 0.9999870688686667, 7901.2734525222695, 7898.60544604189, 7901.918381152353, 189.52608679451248, 59.609406358497836, 43.239441448060916, 7903.012107709538, 7894.9072398257085, 7905.158362674787, 283.7585533739266, 283.2773244620517, 283.8067009901908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.674, 1.812809, 1099.913, 600.5834, 9.158484, 5500.345, 580.101, 1.885374, 1093.676, 612.2607, 8.963441, 5487.628, 595.4038, 9.233875, 5497.901, 599.3568, 9.176547, 5500.193, 99.9841, 100.0, 99.45963, 99.77364, 99.96138, 99.99995
5772.421120000001, 59.96827007488399, 59.97734977627673, 59.97408104434354, 27.95489509788857, 27.969956443415718, 27.941963067226926, 0.9999841813714649, 0.9999749405822752, 0.999981621123988, 7897.699663668401, 7899.990104429535, 7897.351187528122, 190.24112679808263, 60.2049400484766, 40.877188691423726, 7897.337658742413, 7890.982016789525, 7899.70446504881, 283.8960529190401, 283.2805231151313, 283.7689187301021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2075, 1.833333, 1100.435, 606.9064, 9.056623, 5496.83, 586.4293, 1.870649, 1097.093, 606.1439, 9.069346, 5497.506, 601.6222, 9.142015, 5500.134, 593.0942, 9.26591, 5495.586, 100.0, 99.94096, 99.71475, 99.95336, 100.0, 99.91509
5774.851000000001, 59.98171298554338, 59.98047523697857, 59.980170695800894, 27.922758766362726, 27.95888237313342, 27.942946394973987, 0.9999837470781313, 0.9999749111933777, 0.9999817763890485, 7894.896302613795, 7895.527624209435, 7898.511334779901, 193.03733302569617, 56.04522486726319, 49.292194175156396, 7900.449280751897, 7887.799110457636, 7894.9846790104875, 283.8830806030583, 283.4426520109627, 283.69145000831674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.3258, 1.833154, 1100.372, 599.9024, 9.17543, 5500.086, 588.8557, 1.864758, 1098.595, 602.8815, 9.131492, 5500.058, 606.6579, 9.053806, 5495.671, 586.8316, 9.346482, 5484.728, 100.0, 100.0, 99.82896, 99.99965, 99.93694, 99.72092
5777.258720000001, 59.983166074515005, 59.979913540655474, 59.98199929124704, 27.96711578453054, 27.995863164053535, 27.95589188618855, 0.9999815697542156, 0.9999749089202479, 0.9999837078053468, 7902.887285916851, 7895.557330570836, 7900.845932201111, 191.24695956625192, 51.20788831471964, 47.859399701929306, 7904.0836612376615, 7905.796818737132, 7898.818692178413, 283.83781963395404, 283.25975071183194, 283.85406957058893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 598.3346, 1.837795, 1100.49, 599.6884, 9.172115, 5500.514, 586.2351, 1.870833, 1097.158, 606.105, 9.070082, 5497.629, 601.6222, 9.141466, 5500.132, 593.0743, 9.266276, 5495.52, 100.0, 100.0, 99.73018, 99.95431, 100.0, 99.91727
5779.735720000001, 59.98108806714855, 59.97727465165176, 59.97888906864537, 27.955309575061627, 28.000476126202962, 27.962007920375427, 0.9999840949125368, 0.9999800987851649, 0.9999848304992304, 7895.906101513198, 7894.193426786335, 7899.991352026678, 188.2410010152489, 45.51745746911479, 43.76712999288475, 7900.567611143637, 7906.2003451961245, 7895.53210385594, 283.8611657766538, 283.3608594213434, 283.8206020463897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.3061, 1.83244, 1100.54, 600.5834, 9.158484, 5500.465, 592.6022, 1.855002, 1099.398, 606.1245, 9.069898, 5497.564, 601.6222, 9.142015, 5500.078, 593.1141, 9.266276, 5495.528, 100.0, 100.0, 99.93111, 99.9516, 100.0, 99.91728
5782.176240000001, 59.97884190924181, 59.98399234678154, 59.980591185210834, 27.935492890900633, 28.006847594411145, 27.945892107518084, 0.9999858523135344, 0.9999785657018099, 0.9999853348489003, 7899.50073356345, 7893.457861593852, 7904.639134750787, 191.22631065893665, 51.4124262516948, 39.48958587328707, 7902.338632280518, 7897.657351213881, 7898.166565954186, 283.82549953112647, 283.35883923173077, 283.80783126315947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.4965, 1.812988, 1099.736, 606.9258, 9.056808, 5496.721, 598.9887, 1.837331, 1100.352, 612.2607, 8.963073, 5487.57, 595.4229, 9.23351, 5498.012, 599.3369, 9.17673, 5500.126, 99.97503, 99.9422, 100.0, 99.7726, 99.96245, 100.0
5784.57664, 59.981851373561206, 59.979275904738046, 59.977905115965875, 27.929726134620303, 27.988760858387582, 27.986648809446063, 0.999985747777524, 0.9999820580342524, 0.9999831629829915, 7907.03669257895, 7904.453013327764, 7903.70461061747, 190.37847716998272, 50.09092042531802, 44.47194132225559, 7905.6705718599305, 7899.225938855382, 7897.514832938049, 283.8598671259677, 283.3624290951702, 283.78667153534644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2864, 1.833154, 1100.31, 600.5834, 9.1583, 5500.458, 592.6022, 1.854818, 1099.389, 606.1439, 9.069346, 5497.512, 601.6413, 9.141831, 5500.095, 593.0743, 9.265727, 5495.46, 100.0, 100.0, 99.93458, 99.95347, 100.0, 99.91728
5786.9486400000005, 59.979256595672666, 59.982382959848245, 59.981979098503324, 27.9518274503325, 27.98303804945963, 27.947025294473214, 0.9999838459403877, 0.9999765384133343, 0.9999852922721364, 7891.280748720072, 7889.018674234547, 7898.892773025554, 191.62526251707823, 53.73879057235081, 48.8996331364076, 7896.775692573606, 7888.674948732452, 7886.6616899395285, 283.8872779801316, 283.42704481758574, 283.7890029644625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2272, 1.833154, 1100.467, 600.5639, 9.160695, 5500.378, 600.6776, 1.831073, 1100.291, 603.4253, 9.113474, 5499.919, 605.5134, 9.071886, 5497.141, 587.4877, 9.338059, 5484.795, 100.0, 100.0, 100.0, 99.99441, 99.95673, 99.72996
5789.3418, 59.981582744665616, 59.98225915103311, 59.98147899826079, 27.96326754223324, 28.002909723023645, 27.937680240364113, 0.999983656804342, 0.9999770661878435, 0.9999796025284013, 7902.351596514522, 7900.78171246537, 7904.304400655225, 193.9967018473526, 55.15628404404106, 46.62225166330995, 7904.9375774642895, 7897.235291455642, 7903.123372997802, 283.88558161678054, 283.3033745758433, 283.7823822306392, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 596.7574, 1.842792, 1100.352, 598.2682, 9.193113, 5500.302, 600.0369, 1.834938, 1100.226, 606.0468, 9.071185, 5497.505, 601.7176, 9.141284, 5500.201, 593.0345, 9.266093, 5495.4, 100.0, 100.0, 100.0, 99.95502, 100.0, 99.91496
5791.71828, 59.981513146017136, 59.97960650113031, 59.98134406856475, 27.963740296073436, 28.012071540048826, 27.962910674768, 0.9999833157694404, 0.9999763458707877, 0.9999841825982726, 7902.662661592512, 7897.703162813927, 7897.069836010104, 189.42994175663716, 53.60477144013112, 45.861626960017475, 7900.455266956273, 7892.571096590237, 7904.493478243849, 283.7911215805261, 283.2634004880832, 283.7334972048494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2667, 1.833154, 1100.435, 600.5444, 9.159037, 5500.397, 599.1052, 1.836595, 1100.302, 606.1439, 9.06953, 5497.459, 601.6031, 9.14238, 5500.191, 593.0544, 9.266093, 5495.4, 100.0, 100.0, 100.0, 99.95443, 100.0, 99.91824
5794.180480000001, 59.979056604066514, 59.980922624721, 59.98505294039179, 27.964246654383714, 27.993307364799165, 27.942422481863737, 0.9999870045855769, 0.9999781219316518, 0.9999872716626007, 7905.7049498165015, 7897.664833685118, 7902.8885608478995, 193.86471014785184, 55.83595197409937, 40.32786896157222, 7905.083012206429, 7902.825652820699, 7901.576578225808, 283.81901509842834, 283.3162110033243, 283.82966221488397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5557, 1.813166, 1099.883, 606.887, 9.057545, 5496.72, 592.6605, 1.855186, 1099.39, 612.2802, 8.962706, 5487.791, 595.4038, 9.233875, 5497.953, 599.3369, 9.17673, 5500.248, 99.9941, 99.93896, 99.91657, 99.77354, 99.96046, 100.0
5796.545, 59.9847035291185, 59.98594610815007, 59.98559923041471, 27.988497293667336, 27.9917819292257, 27.961471428014118, 0.9999845708293457, 0.9999771806387107, 0.9999862142721351, 7903.120109723246, 7892.338392651601, 7898.106898767747, 190.6074814010135, 53.10703251354198, 44.24818848152063, 7904.072720406549, 7899.065912926446, 7901.905330183336, 283.94191990871116, 283.4622054956801, 283.64574107755703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2075, 1.833511, 1100.348, 600.5834, 9.1583, 5500.4, 599.0469, 1.836779, 1100.318, 606.1245, 9.069162, 5497.526, 601.6603, 9.141466, 5500.191, 593.0942, 9.26591, 5495.34, 100.0, 100.0, 100.0, 99.95361, 100.0, 99.91388
5798.97728, 59.983563789163085, 59.98511937072811, 59.98623076229816, 27.905534025161998, 27.97364837391694, 27.92510563641043, 0.9999844319474372, 0.9999757832229541, 0.9999836791081882, 7885.40956113065, 7886.199110278073, 7892.843740933955, 189.8816614700644, 54.02369400451289, 45.85920289698424, 7893.725225453626, 7887.818873973565, 7888.546905245181, 283.93967365076924, 283.40990998216927, 283.8173555556494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5359, 1.813344, 1099.803, 606.887, 9.056992, 5496.78, 592.7381, 1.855186, 1099.197, 605.3089, 9.08902, 5498.933, 603.3961, 9.10695, 5498.994, 589.5752, 9.319564, 5488.395, 99.95797, 99.94109, 99.94012, 99.97233, 99.9803, 99.80068
5801.378360000001, 59.98629250068139, 59.98756615050009, 59.98736110861308, 27.96402948151578, 27.99722668278334, 27.960839194031447, 0.9999834514077407, 0.999973448060703, 0.9999815455119451, 7895.945062544227, 7895.34388665088, 7903.922594473338, 187.07534778611245, 52.15444635090125, 45.761621252552686, 7895.866501144169, 7899.023851535371, 7904.763822810442, 283.9212927016418, 283.32078666231837, 283.8078969209599, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 611.9181, 1.795676, 1098.454, 610.7975, 8.989391, 5492.613, 590.4669, 1.860893, 1098.906, 604.7069, 9.085158, 5497.835, 601.8702, 9.137997, 5500.092, 593.0345, 9.266276, 5495.467, 99.82142, 99.85196, 99.8991, 99.97227, 100.0, 99.91618
5803.778120000001, 59.98696707226152, 59.98656127732457, 59.98377539278158, 27.965703512278818, 27.982760524784027, 27.951236214189528, 0.9999831975338124, 0.9999765005417599, 0.9999820504086766, 7901.671004159983, 7890.331051405126, 7902.098098642951, 192.23858016618283, 58.07379774851279, 43.36869677636514, 7898.023727752323, 7891.2336468251815, 7898.51276232516, 283.9893698839429, 283.4297607820505, 283.8243603255873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.6937, 1.813701, 1099.51, 606.9453, 9.056623, 5496.941, 586.3127, 1.871017, 1097.157, 606.105, 9.069898, 5497.459, 601.6222, 9.142015, 5500.078, 593.0743, 9.266093, 5495.521, 99.9541, 99.94205, 99.74018, 99.95335, 100.0, 99.91716
5806.17252, 59.98959261354404, 59.99275000937563, 59.99067852271286, 27.922421640687183, 27.97729229274804, 27.942670075939056, 0.9999862853967252, 0.9999784107045028, 0.9999860550814017, 7901.239441062793, 7897.380012190904, 7896.629935243973, 191.91563111005507, 52.13763108304238, 40.5978523267504, 7903.390294167753, 7896.939947759265, 7897.6540425634175, 283.8970030316367, 283.33346844955105, 283.8489328407008, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2864, 1.83369, 1100.267, 600.739, 9.155906, 5500.466, 580.0233, 1.885742, 1093.96, 612.2219, 8.963257, 5487.621, 595.4229, 9.233693, 5497.896, 599.2971, 9.176913, 5500.181, 100.0, 100.0, 99.44952, 99.77354, 99.96034, 100.0
5808.57404, 59.99287532537092, 59.987955617655075, 59.99067089599454, 27.964906064734187, 27.97578610392461, 27.960542682040963, 0.9999829159060293, 0.9999740418990158, 0.9999837577921266, 7902.163891712164, 7902.087840530512, 7904.173877982075, 189.52144302896295, 54.88073244717043, 45.93647948119974, 7902.327120607063, 7902.145130975518, 7899.384530773066, 283.91008020104675, 283.38424734374354, 283.81108154861437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5951, 1.812988, 1099.783, 606.9648, 9.057177, 5496.891, 586.2933, 1.871201, 1097.1, 606.1245, 9.06953, 5497.454, 601.6031, 9.142197, 5500.02, 593.0544, 9.266093, 5495.521, 99.97409, 99.94094, 99.74918, 99.95336, 100.0, 99.91617
5810.999000000001, 59.991898598092895, 59.99420341143179, 59.99023891885614, 27.944798292913966, 27.977749507461038, 27.94306881738142, 0.9999850556512824, 0.9999752300609012, 0.9999836487560332, 7896.591684403469, 7894.25614449662, 7896.820251396448, 189.29944431163176, 57.39019140388746, 45.63773322168754, 7893.0484298134, 7888.563744866894, 7899.109784479521, 283.79960150685673, 283.32964501551453, 283.78828024497125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.3061, 1.833333, 1100.41, 600.6028, 9.158116, 5500.516, 586.4681, 1.871201, 1097.15, 606.1245, 9.070082, 5497.446, 601.8892, 9.137997, 5499.766, 591.1458, 9.291547, 5492.019, 100.0, 100.0, 99.73951, 99.9543, 100.0, 99.85349
5813.436640000001, 59.991155750140344, 59.988685153349785, 59.98863432974302, 27.9690419989666, 27.959985383675157, 27.97134266123464, 0.999982276220062, 0.9999744284893253, 0.9999840873111182, 7898.920334794557, 7904.443459100155, 7896.65032093627, 187.50408823071393, 55.31207537705177, 45.345537952737004, 7899.135261908917, 7897.783932361109, 7898.988622243408, 283.8779662429561, 283.3731624003541, 283.7811591164299, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 594.0959, 1.85118, 1099.799, 595.1553, 9.232347, 5498.633, 590.0204, 1.861629, 1098.114, 603.6389, 9.110532, 5499.321, 603.1672, 9.123569, 5500.065, 592.796, 9.267375, 5495.466, 99.98035, 99.96981, 99.85665, 99.98626, 99.99151, 99.91617
5815.80148, 59.989974972077135, 59.98799663718658, 59.99034524484204, 27.962650190661144, 27.988490643287008, 27.95176139398054, 0.9999821130815171, 0.9999769862573783, 0.9999833655846715, 7896.006238874161, 7896.02829114337, 7901.115925263807, 190.0025622493422, 54.21229740267904, 44.489938199817516, 7907.521345190564, 7897.089898809619, 7898.610848854161, 283.8371816524233, 283.3617548057763, 283.814096968828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2075, 1.833511, 1100.415, 600.5444, 9.158669, 5500.405, 592.4663, 1.854634, 1099.394, 606.0856, 9.07045, 5497.453, 601.6413, 9.141831, 5500.078, 593.0345, 9.266276, 5495.46, 100.0, 100.0, 99.92403, 99.95229, 100.0, 99.91606
5818.207880000001, 59.990259462850176, 59.98790810498356, 59.9861680029611, 27.94954750079617, 27.97315442313268, 27.963737713297732, 0.9999859052047875, 0.9999766125467744, 0.9999873795275641, 7901.66691058775, 7896.009645259422, 7900.91753172278, 191.3253127832263, 53.229445186328576, 42.28738785360565, 7896.233789173146, 7889.378987640114, 7892.6743680099435, 283.90311655846267, 283.36950603639946, 283.846326494813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.4768, 1.813344, 1099.841, 606.887, 9.057545, 5496.777, 598.9305, 1.837147, 1100.319, 612.2413, 8.963073, 5487.627, 595.442, 9.23351, 5497.904, 599.317, 9.177096, 5500.126, 99.98275, 99.94, 100.0, 99.77149, 99.96351, 99.99981
5820.63024, 59.98949851177176, 59.99111834445659, 59.99336978401919, 27.94638405525882, 27.991520170153894, 27.956759061470404, 0.9999864129695182, 0.9999797521475953, 0.9999836533783605, 7901.67637648559, 7901.616805778296, 7900.024656398453, 186.67599769024127, 51.445453861643266, 43.12203876921467, 7897.787384209134, 7892.341258889455, 7902.521683989657, 283.85641634594987, 283.3028712703453, 283.81274681735823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.3061, 1.833511, 1100.525, 600.6612, 9.157379, 5500.303, 592.6411, 1.854818, 1099.225, 606.1633, 9.069714, 5497.559, 601.6222, 9.141466, 5500.192, 593.0544, 9.266276, 5495.515, 100.0, 100.0, 99.93458, 99.95421, 100.0, 99.91506
5823.033920000001, 59.98656915946983, 59.98639863180079, 59.98514613012887, 27.9493229192316, 27.98969660432624, 27.956064698363456, 0.9999828671728452, 0.9999808045414185, 0.9999848673932347, 7898.163837108716, 7892.703771750816, 7892.219134335401, 193.37964400239434, 48.04063707170667, 45.88481880481413, 7899.276768258838, 7893.390959664148, 7896.131407891528, 283.9244724108896, 283.3054442218209, 283.78816474200215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5557, 1.812809, 1099.945, 600.6028, 9.1583, 5500.398, 598.9499, 1.836779, 1100.145, 606.105, 9.070082, 5497.512, 601.6413, 9.141649, 5500.192, 592.9749, 9.271037, 5494.225, 99.98704, 100.0, 100.0, 99.95536, 100.0, 99.8936
5825.434120000001, 59.98583681415066, 59.98708900098392, 59.985919441586475, 27.969595590654187, 27.987918047801088, 27.964382317755557, 0.9999836481432306, 0.9999742365273252, 0.9999834006201033, 7898.888581920154, 7899.77243824952, 7899.598941112754, 191.6037353645088, 54.68749360298625, 46.63134848828122, 7904.72580629428, 7896.80955545493, 7893.891512907086, 283.8572821221592, 283.30639450997626, 283.79128277009204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 612.7264, 1.79175, 1097.534, 594.3187, 9.249109, 5497.068, 605.2393, 1.818556, 1099.969, 600.7067, 9.156314, 5500.303, 605.8377, 9.085401, 5498.748, 590.7482, 9.292645, 5493.683, 99.77438, 99.94415, 99.99573, 100.0, 99.97582, 99.86953
5827.836480000001, 59.97675586685193, 59.97792120514613, 59.98074175884144, 27.971204489489878, 27.998820302836485, 27.97356375567395, 0.999985406885124, 0.9999793534853956, 0.9999844249866734, 7895.305120040716, 7900.57036931915, 7902.930204254725, 188.63486449282294, 48.994528080048894, 45.00937927472751, 7907.570081232594, 7896.921598878891, 7897.411157175638, 283.8044585827884, 283.3082304518577, 283.80281546256697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.6542, 1.813166, 1099.74, 600.6223, 9.157563, 5500.391, 598.9887, 1.836963, 1100.33, 606.1827, 9.06953, 5497.617, 601.6222, 9.142015, 5500.176, 592.9948, 9.266459, 5495.4, 99.975, 100.0, 100.0, 99.95527, 100.0, 99.91496
5830.26184, 59.98126174208793, 59.97883645149375, 59.979706531859954, 27.97544549504681, 27.96694585139894, 27.948846783552, 0.9999844593905588, 0.9999761602287188, 0.9999854081123524, 7896.507330383184, 7893.746704970797, 7894.571598037661, 188.1529253901731, 53.5267823507711, 44.52927110593896, 7904.864989581123, 7895.743466241642, 7899.835880226137, 283.8271455377741, 283.41784886895294, 283.71384950614265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 601.8636, 1.82905, 1100.378, 606.3811, 9.062334, 5496.976, 592.7575, 1.85445, 1099.246, 612.2219, 8.963073, 5487.733, 595.4229, 9.23351, 5497.961, 599.2971, 9.177096, 5500.008, 100.0, 99.94784, 99.93524, 99.77257, 99.95955, 99.99993
5832.669080000001, 59.98147873025607, 59.977537721510494, 59.974519915575115, 27.978591704140328, 27.99981336905289, 27.952378284359767, 0.9999834787886249, 0.9999781111022499, 0.9999879567773674, 7899.118750378248, 7903.142381773243, 7901.159802744922, 190.4044651005779, 50.27728232496838, 41.57029779082313, 7903.687964662742, 7902.927367232459, 7901.199485958705, 283.80014254841643, 283.4005904848749, 283.8217600605688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.3979, 1.812809, 1099.606, 600.7195, 9.156827, 5500.43, 599.0469, 1.837147, 1100.334, 606.1439, 9.070266, 5497.52, 601.6794, 9.141101, 5500.192, 593.0345, 9.266276, 5495.454, 99.98751, 100.0, 100.0, 99.95313, 100.0, 99.91506
5835.0398000000005, 59.976056234792715, 59.96860865111925, 59.970956665612455, 27.976049443347232, 27.980432847127922, 27.955749122675876, 0.9999822688355794, 0.9999764099688772, 0.9999852755995807, 7896.148862611482, 7899.700024842175, 7897.644512764454, 191.89719380390716, 51.069079866608206, 50.998463023391196, 7899.32702270977, 7899.721598569321, 7894.985980710829, 283.8093583244561, 283.43824926106976, 283.72391491359025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2864, 1.833154, 1100.52, 606.9258, 9.056992, 5496.674, 592.5051, 1.855002, 1099.23, 606.1827, 9.068611, 5497.453, 601.6222, 9.142745, 5500.184, 593.0345, 9.266459, 5495.406, 100.0, 99.93812, 99.94957, 99.95228, 100.0, 99.91507
5837.46136, 59.96954077978921, 59.97018024646404, 59.9702569872745, 27.968470605661455, 27.974373600719996, 27.952768011476312, 0.9999823557406672, 0.999975238505551, 0.9999844508071593, 7897.093747318937, 7895.1875145053555, 7897.411056657195, 192.46783251885677, 56.36757837513869, 44.41179576662444, 7908.330189761042, 7896.2852206489315, 7898.830164174441, 283.89661370542444, 283.3698216319779, 283.77417275104284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 593.9777, 1.851358, 1099.654, 613.0349, 8.947763, 5486.011, 586.3322, 1.870649, 1097.113, 599.8134, 9.168817, 5500.201, 607.173, 9.052162, 5497.477, 588.6209, 9.319564, 5491.06, 99.96717, 99.74144, 99.73616, 100.0, 99.93856, 99.82504
5839.918240000001, 59.971384775715165, 59.97197055917484, 59.97325190150462, 27.968114933936796, 27.970831774576972, 27.933470139745427, 0.9999834357238686, 0.9999760655121565, 0.999984616044914, 7895.455271935688, 7894.089772264357, 7898.132502219945, 191.91588095233578, 54.371288885312424, 49.16435930241914, 7900.478172707684, 7898.283989875736, 7905.62697568727, 283.957453759012, 283.3484687315487, 283.8629141796009, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.4441, 1.833333, 1100.472, 606.9453, 9.056439, 5496.78, 590.0593, 1.862365, 1098.167, 606.1633, 9.069162, 5497.622, 601.6985, 9.141101, 5500.192, 593.0345, 9.26591, 5495.461, 100.0, 99.94005, 99.8398, 99.9524, 100.0, 99.91714
5842.381480000001, 59.96972447914025, 59.97370128562851, 59.97229064765375, 27.93448336047126, 27.99310338958441, 27.949507570873703, 0.9999846959644039, 0.999976498062397, 0.9999830162046645, 7896.550226009034, 7897.0282572435935, 7895.4049156517685, 192.39684101580497, 55.19985255219126, 47.01631928920895, 7896.504389563616, 7901.1701482632525, 7891.8266354364605, 283.97879577781157, 283.4470668995084, 283.85941544792496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 604.2687, 1.821019, 1100.255, 602.49, 9.134355, 5500.416, 580.0233, 1.885742, 1093.859, 612.2219, 8.963625, 5487.568, 595.4229, 9.23351, 5498.019, 599.317, 9.177096, 5500.013, 99.99999, 100.0, 99.43454, 99.77553, 99.96258, 99.99981
5844.782920000001, 59.9746465494932, 59.976007458929864, 59.97261434372724, 27.930688274233407, 27.95289519759542, 27.95724980712737, 0.9999854843805356, 0.9999747924900722, 0.9999846957169933, 7896.6463232020415, 7899.226490985337, 7895.847394798548, 190.73247458447713, 54.015218658239746, 44.56899605223089, 7904.363627160476, 7901.460314728632, 7902.452119423913, 283.9272676245169, 283.3916958407292, 283.7754330412231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.4244, 1.833511, 1100.29, 606.9648, 9.056439, 5496.832, 586.3904, 1.870833, 1097.056, 606.1245, 9.069714, 5497.453, 601.6031, 9.142197, 5500.093, 593.0743, 9.266826, 5495.521, 100.0, 99.94325, 99.73094, 99.95229, 100.0, 99.91716
5847.213640000001, 59.97915428628035, 59.98008658856161, 59.979726493087625, 27.949138236379717, 27.96795431295911, 27.951619827850486, 0.9999844373568216, 0.9999795573979973, 0.9999841545141184, 7903.636820866637, 7902.326587062046, 7896.653707091886, 190.9886958151642, 54.375194664253286, 42.9016336830673, 7896.164978376909, 7890.219836906297, 7893.856133013146, 283.9446452877252, 283.40408308214694, 283.83793970301525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.0892, 1.83369, 1100.515, 600.6223, 9.157563, 5500.391, 586.2157, 1.870833, 1096.908, 606.105, 9.070082, 5497.512, 601.6603, 9.141649, 5500.192, 593.0345, 9.266643, 5495.515, 100.0, 100.0, 99.74396, 99.95338, 100.0, 99.91496
5849.67068, 59.98434497885682, 59.982510069835946, 59.982298793086244, 27.93773478170924, 27.97412231564363, 27.96441650850218, 0.9999853378529951, 0.9999743415295994, 0.9999843068333731, 7903.735361195808, 7895.910388604629, 7899.979988906427, 187.75182996613478, 52.00915055743735, 48.16394476300502, 7899.8315253381825, 7901.777946445204, 7898.348522907041, 283.83666741819434, 283.37220359014776, 283.82661941595205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 593.9974, 1.851001, 1099.694, 594.2993, 9.249109, 5497.06, 592.5634, 1.855002, 1099.323, 599.9688, 9.168081, 5500.275, 607.192, 9.051615, 5497.424, 588.5414, 9.320113, 5491.062, 99.97625, 99.94729, 99.93706, 100.0, 99.93612, 99.82406
5852.107440000001, 59.98756722574119, 59.99107933816483, 59.98334951858235, 27.957399004891567, 27.971093484527838, 27.958182173161955, 0.9999834068575939, 0.9999799628526198, 0.9999823471320833, 7899.895239656101, 7900.962962892738, 7900.345723971826, 188.45453802497474, 51.5825823257228, 46.67529555498186, 7907.379776428541, 7892.578707091326, 7899.053254661131, 283.9506830265679, 283.39202786748456, 283.8187710695674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2469, 1.833333, 1100.472, 600.5834, 9.1583, 5500.332, 589.1469, 1.864022, 1098.52, 606.105, 9.06953, 5497.565, 601.6603, 9.14238, 5500.185, 593.0345, 9.266459, 5495.514, 100.0, 100.0, 99.83673, 99.95432, 100.0, 99.91704
5854.5326000000005, 59.991768628851474, 59.99469831148032, 59.99386043218443, 27.934374147955623, 27.97556292346867, 27.94228213380129, 0.9999879594803719, 0.9999752069126017, 0.9999884394041584, 7898.08360877173, 7894.525280591746, 7896.020246058107, 190.2717157200143, 48.30132395342707, 41.649356986757084, 7901.332252424544, 7898.708150925454, 7895.715579310219, 283.8571606691048, 283.47489371721224, 283.8535783475793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.3816, 1.822446, 1100.195, 604.455, 9.086832, 5498.152, 598.6199, 1.838068, 1100.261, 612.2219, 8.962706, 5487.563, 595.4229, 9.23351, 5497.955, 599.317, 9.176913, 5500.125, 100.0, 99.97317, 100.0, 99.77649, 99.96141, 100.0
5856.9606, 59.99702090266063, 59.99586699214809, 59.996279608401444, 27.96325945805778, 27.982614590435258, 27.958679715201157, 0.9999839038044345, 0.9999804505264671, 0.9999861091159101, 7897.804897360143, 7900.713783589128, 7897.9152422252055, 189.31615707193964, 52.827158622660136, 39.41142248471624, 7901.8177967246465, 7897.444909496092, 7898.475243949292, 283.9162966032353, 283.40391329963893, 283.7743425577738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 600.2667, 1.832976, 1100.582, 600.8168, 9.1548, 5500.436, 592.6799, 1.854634, 1099.127, 606.1439, 9.070266, 5497.616, 601.6222, 9.141466, 5500.245, 593.0544, 9.266276, 5495.46, 100.0, 100.0, 99.93348, 99.95325, 100.0, 99.91606
5859.41888, 59.99808804098455, 59.99580275460627, 59.99478415147031, 27.949335150006466, 27.988660613814524, 27.9528019805399, 0.9999850470540651, 0.999979533422942, 0.9999833444679571, 7900.554701139943, 7900.787179643112, 7901.1466980611585, 186.65416761714164, 53.066642161456, 45.004027401952044, 7899.487234823093, 7889.127504960228, 7899.620428058074, 283.85617193347844, 283.3876410585552, 283.81063913652207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.6148, 1.812631, 1099.768, 606.9064, 9.057361, 5496.777, 599.0081, 1.836411, 1100.186, 606.1439, 9.069346, 5497.557, 601.6222, 9.141284, 5500.194, 593.0146, 9.266643, 5495.4, 99.99568, 99.94107, 100.0, 99.9535, 100.0, 99.91714
5861.88176, 59.99506796883614, 59.995863423995104, 59.99229025414098, 27.940966672478076, 27.973387467927633, 27.97075628465111, 0.9999810173117902, 0.9999793711062694, 0.999981857074335, 7902.9878686870825, 7894.773669323602, 7900.364663339891, 194.0849642036835, 55.971313352946254, 45.471648322418105, 7897.338733891257, 7897.5635427277, 7901.1746392684645, 283.8489722510972, 283.34627207963797, 283.7756759353208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 612.9236, 1.790858, 1097.851, 613.0349, 8.9485, 5485.847, 605.3947, 1.816715, 1099.859, 599.8911, 9.169001, 5500.26, 607.2874, 9.050519, 5497.443, 588.939, 9.312606, 5491.046, 99.77666, 99.74341, 99.98588, 100.0, 99.93795, 99.82272
5864.270560000001, 59.993020179121636, 59.993140087629776, 59.99495099260068, 27.940992456276238, 27.999937123415375, 27.960850234666914, 0.9999832006560407, 0.999973883903036, 0.9999834173896708, 7900.060601172314, 7898.941104191627, 7903.824558377602, 185.18924399500975, 53.71173138711083, 49.21134364248246, 7902.63736496187, 7898.501405463422, 7895.102731695124, 283.86976457326034, 283.5004059760906, 283.8631248976059, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.674, 1.813344, 1099.783, 606.9453, 9.056992, 5496.88, 598.7946, 1.836963, 1100.178, 606.1245, 9.069714, 5497.682, 601.6603, 9.142197, 5500.145, 593.0544, 9.266276, 5495.521, 99.97886, 99.9399, 100.0, 99.95229, 100.0, 99.91716
5866.65732, 59.99278437615121, 59.99521724265485, 59.99283679396392, 27.930321432802135, 27.948142618778853, 27.954124942753104, 0.999986297859613, 0.9999780123600293, 0.9999879259415428, 7899.012846044822, 7891.754019583118, 7896.241012035281, 191.3484552805512, 54.494068524558315, 40.79695697534976, 7898.632531399189, 7895.9159924899195, 7900.075419060587, 283.90959255159237, 283.30951095433215, 283.7453655545047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 603.6182, 1.824231, 1100.38, 603.0542, 9.119803, 5500.156, 593.4175, 1.85445, 1099.188, 612.183, 8.96436, 5487.837, 595.4611, 9.233145, 5498.079, 599.3568, 9.176913, 5500.239, 100.0, 99.99871, 99.94194, 99.77625, 99.96367, 99.99991
5869.115400000001, 59.99115096275428, 59.99086628649625, 59.98986409750257, 27.9490930066589, 27.96878645437678, 27.942046430782337, 0.9999846473690776, 0.9999769225422975, 0.9999852423474106, 7901.592453801008, 7899.669070264379, 7899.090154804429, 189.77548317726269, 50.009460816093906, 44.18136146639654, 7905.323300147941, 7897.98867795363, 7896.644472883041, 283.8817554272264, 283.3960902720862, 283.7709426671494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5162, 1.812988, 1099.836, 606.9258, 9.056992, 5496.874, 598.9305, 1.836779, 1100.16, 606.0856, 9.07045, 5497.519, 601.6794, 9.141101, 5500.203, 593.0146, 9.266276, 5495.395, 99.98889, 99.94175, 100.0, 99.95539, 100.0, 99.91714
5871.5495200000005, 59.991649766858245, 59.98647692408582, 59.9859797544555, 27.949384317967308, 28.013110047877998, 27.97242164053974, 0.9999862189616744, 0.9999780379164013, 0.9999862140650552, 7898.9986002796395, 7898.819344902043, 7899.611499464006, 189.84790494100844, 52.09740528334078, 44.4398234529433, 7896.947791635913, 7899.308930542661, 7896.610133780336, 283.8883206632314, 283.32962460521526, 283.8298167801199, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5359, 1.812452, 1099.863, 600.6612, 9.157011, 5500.458, 592.5828, 1.854634, 1099.353, 606.105, 9.070082, 5497.57, 601.6794, 9.141284, 5500.15, 593.0544, 9.266459, 5495.46, 99.96844, 100.0, 99.92448, 99.9542, 100.0, 99.91496
5873.9488, 59.9857882980191, 59.98622208315086, 59.98882330611508, 27.94017510179641, 27.96396014386449, 27.952871453818258, 0.9999796335147848, 0.9999760443388234, 0.999980296466628, 7899.6042619689215, 7898.672120932751, 7897.706003266246, 184.89428984426922, 60.047672742193754, 50.124646927440835, 7904.397240855223, 7892.593519710184, 7901.666249559403, 283.8716867220788, 283.3676441585762, 283.90876323194294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 612.9039, 1.790858, 1097.601, 594.2993, 9.249109, 5497.067, 586.4487, 1.870649, 1097.182, 599.9299, 9.168633, 5500.188, 607.955, 9.040839, 5496.162, 587.925, 9.333115, 5489.162, 99.76804, 99.94527, 99.72409, 100.0, 99.91662, 99.78747
5876.303040000001, 59.98923265914843, 59.98998125043727, 59.99019942903738, 27.966834510843434, 27.97794533492859, 27.983843542768145, 0.9999833451706277, 0.9999814953806032, 0.9999826160596254, 7902.949540263299, 7895.831376819326, 7899.231820162426, 188.98200731592624, 52.67019923877251, 42.93336170694829, 7906.738447198307, 7899.849214146602, 7898.472348331963, 283.6849779797259, 283.2299373693854, 283.62174063390523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 0 0 0), 5500.0, 600.0, 606.5557, 1.813166, 1099.688, 600.5834, 9.1583, 5500.457, 592.6605, 1.854818, 1099.291, 606.1633, 9.069162, 5497.506, 601.6794, 9.141284, 5500.101, 593.0345, 9.266643, 5495.52, 99.97025, 100.0, 99.93414, 99.95313, 100.0, 99.91608
