TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6437.98436, 59.99439133888288, 59.99100014714814, 59.99228223710559, 17.809634801726215, 17.857112601363145, 17.82264490220425, 0.9999988484207973, 0.9999915732465556, 0.9999990712053135, 5024.484638943144, 5022.277136061799, 5023.829203847878, 92.55421417378838, 18.803391188812384, 6.662277917500205, 5018.409798021773, 5023.607709579676, 5024.092690935317, 283.617440424309, 283.3144859494297, 283.75137146227615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.7256, 1.828336, 1100.443, 599.8246, 9.170273, 5500.385, 594.3881, 1.849296, 1099.705, 597.0366, 1.842227, 1099.831, 599.8483, 9.169044, 5500.127, 594.6052, 1.848814, 1099.567, 100.0, 100.0, 99.97382, 100.0, 100.0, 99.95922
6440.439240000001, 59.99294858645527, 59.995254180745576, 59.99515646107969, 17.811760858835438, 17.812422458894, 17.812336720169995, 0.9999992969521815, 0.9999909460034697, 0.9999986991592018, 5016.078563543823, 5020.438710820191, 5022.202028729077, 91.12229433309392, 21.829656790844638, 6.3660197345318466, 5016.381143129652, 5021.837896286888, 5022.108425085648, 283.5333434723154, 283.1208478799992, 283.6401683682025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 607.2457, 1.808704, 1099.456, 593.5016, 9.261266, 5496.006, 600.8328, 1.831441, 1100.413, 603.367, 1.82329, 1100.209, 606.1238, 9.070425, 5497.506, 601.0864, 1.830318, 1100.281, 99.96026, 99.92813, 100.0, 99.9873, 99.9552, 100.0
6442.85616, 59.99569166188636, 59.997422437425136, 59.99617033228101, 17.804883732473847, 17.854104200738977, 17.823359261493447, 0.9999986650973312, 0.9999915316510755, 0.9999988390007192, 5021.569006287981, 5021.033882536762, 5025.019001215048, 90.94510032708126, 16.326772281685408, 9.998902442740246, 5025.13825546479, 5021.756766722604, 5025.353641602844, 283.501943674943, 283.2722870975822, 283.7489174935618, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.7847, 1.828693, 1100.438, 599.8052, 9.170089, 5500.385, 594.6987, 1.849296, 1099.705, 596.6676, 1.842411, 1099.88, 599.8673, 9.168678, 5500.123, 594.7443, 1.848997, 1099.669, 100.0, 100.0, 99.97656, 99.98631, 100.0, 99.9653
6445.26432, 59.997257424812396, 60.00013273342172, 60.000493441237765, 17.82624125307805, 17.82998887709471, 17.809355227600324, 0.9999975470573443, 0.9999919276914163, 0.9999996613582226, 5020.589673781835, 5019.807601001609, 5021.520986588855, 95.09049330447863, 17.521848622555353, 8.830937695407101, 5024.137427082788, 5022.106182973574, 5023.603987607314, 283.3432357962648, 283.22262500004877, 283.7095842482804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.6664, 1.828871, 1100.448, 599.8052, 9.170089, 5500.377, 594.5628, 1.849664, 1099.744, 603.2894, 1.823473, 1100.107, 599.8864, 9.168678, 5500.185, 601.1859, 1.830135, 1100.258, 100.0, 100.0, 99.97177, 100.0, 100.0, 100.0
6447.66592, 60.00099719200895, 59.99923094213435, 59.99759021136273, 17.823996402361868, 17.853551930627567, 17.829170237783625, 0.9999992235240728, 0.9999940587183257, 0.9999990967034591, 5022.76144580335, 5023.516771927497, 5022.6712053281635, 92.20942920312473, 15.684129377964837, 10.645172297248791, 5021.805764175373, 5025.99207870872, 5022.267675630769, 283.5722733428328, 283.30834355641025, 283.72458362180737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.4562, 1.847432, 1100.042, 606.1671, 9.07136, 5497.684, 588.1569, 1.866783, 1098.091, 608.4935, 1.806006, 1099.27, 595.1749, 9.228945, 5498.69, 603.7505, 1.822994, 1100.07, 100.0, 99.9588, 99.80888, 99.93135, 99.97479, 100.0
6450.03596, 60.00022414899739, 59.99943388587408, 60.0009149972502, 17.807662432450726, 17.853833515277977, 17.826282273301043, 0.9999984058054684, 0.9999930837773701, 0.9999988601245624, 5025.437680266278, 5023.7818943489065, 5025.907459881513, 85.95860931881646, 17.518801721399996, 8.486976103897632, 5023.001911027734, 5022.25859247789, 5023.213223053496, 283.6063423009303, 283.24798069854484, 283.75002224119663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8833, 1.828514, 1100.48, 599.8052, 9.170089, 5500.379, 594.6404, 1.84948, 1099.762, 603.2505, 1.823106, 1100.113, 599.8864, 9.169774, 5500.171, 601.0467, 1.830502, 1100.226, 100.0, 100.0, 99.97458, 100.0, 100.0, 100.0
6452.46716, 59.99959021300976, 59.99927081796354, 59.998494121961144, 17.794086072095045, 17.825564153419858, 17.82614998227302, 0.9999990331922809, 0.9999939514593642, 0.9999990853708423, 5016.886563018919, 5016.758700200444, 5021.962290693375, 92.41244890601814, 18.49575842884451, 6.748515221791195, 5022.625109790904, 5020.773205294609, 5021.5658105648, 283.43027088405233, 283.2410462324503, 283.75134793772224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3334, 1.816022, 1099.996, 595.0386, 9.238978, 5496.654, 600.794, 1.831625, 1100.472, 597.0172, 1.842595, 1099.967, 606.1047, 9.07006, 5497.409, 594.6052, 1.84918, 1099.567, 99.9982, 99.94691, 100.0, 99.99556, 99.95525, 99.96464
6454.943840000001, 60.00119289568166, 60.000596953627664, 60.00423545244863, 17.813500490763836, 17.845744833094322, 17.84255143153215, 0.999998809325761, 0.9999931479225309, 0.9999991491504845, 5020.907922175781, 5023.451263344532, 5025.47361316971, 93.77702689438013, 17.829315564928493, 7.947915570415489, 5016.62998639861, 5023.51160489961, 5023.556814025558, 283.50550603691806, 283.340547489905, 283.6757977865002, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8439, 1.828514, 1100.5, 599.8246, 9.170273, 5500.443, 594.621, 1.84948, 1099.786, 603.2311, 1.82329, 1100.151, 599.8483, 9.168678, 5500.168, 601.1461, 1.830135, 1100.18, 100.0, 100.0, 99.97699, 100.0, 100.0, 100.0
6457.355920000001, 60.0008327584716, 59.999034947520045, 59.998236637512655, 17.839583420905686, 17.859344139160065, 17.820568757470312, 0.9999984726523983, 0.9999934667806339, 0.9999987212060528, 5012.934862842268, 5023.5380266492575, 5020.042626510845, 90.927163072702, 17.028856675540737, 9.104448440394208, 5021.891572557831, 5021.024616154286, 5024.734984207405, 283.4677356924288, 283.2304764055949, 283.6893495699841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8833, 1.828871, 1100.5, 599.8052, 9.169905, 5500.444, 600.8911, 1.831073, 1100.376, 603.2699, 1.823841, 1100.097, 599.8483, 9.169044, 5500.177, 594.6449, 1.84918, 1099.665, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96497
6459.761600000001, 60.00002514501894, 59.99756367568819, 59.99675697175539, 17.80723904887302, 17.83679812425245, 17.82356060914738, 0.9999994512099906, 0.9999948328587104, 0.9999987773503399, 5019.623178676531, 5022.990647708089, 5027.476266667245, 91.05251490577287, 20.03683828659632, 10.062781997630282, 5024.399067979215, 5022.997282639045, 5020.910691018343, 283.5325276583476, 283.24707754299163, 283.7314185683777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.6534, 1.847253, 1100.089, 606.0309, 9.070807, 5497.915, 607.1417, 1.811377, 1099.681, 609.3285, 1.803248, 1098.986, 594.7362, 9.243372, 5497.841, 590.7482, 1.859068, 1098.977, 100.0, 99.96068, 99.95726, 99.90358, 99.95934, 99.87962
6462.18728, 59.997682705502164, 59.998315712912124, 59.999296892297615, 17.810048147908336, 17.846836685867775, 17.815086772963927, 0.9999993783524169, 0.9999934132707551, 0.9999990412127955, 5014.726904686338, 5022.57833670379, 5026.5205114226765, 88.9028452235431, 19.13266857267081, 6.438419548979255, 5023.516051948224, 5027.038789784879, 5018.187283514695, 283.5566231629607, 283.3610541812185, 283.7628417974253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8242, 1.82905, 1100.558, 600.8363, 9.154616, 5500.404, 600.8716, 1.831441, 1100.423, 603.1146, 1.823473, 1100.141, 599.791, 9.169956, 5500.168, 594.7642, 1.849363, 1099.58, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96039
6464.64536, 59.99629524564524, 59.998039792814495, 59.999494173198755, 17.796554416121026, 17.811049650148558, 17.80581802126277, 0.9999987640629463, 0.9999933630129251, 0.9999991175537208, 5009.8954574211075, 5024.721983532351, 5017.258934716864, 86.2493249533061, 17.828543853940573, 8.122404088604071, 5018.132066135855, 5021.8331094840505, 5018.363612654488, 283.5497458248449, 283.26457220598667, 283.63756315526416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 1.8162, 1099.9, 610.8364, 8.989023, 5488.87, 594.7375, 1.849112, 1099.705, 596.9977, 1.843147, 1099.981, 606.0666, 9.070607, 5497.558, 601.1063, 1.830318, 1100.261, 99.98954, 99.81639, 99.97177, 99.99856, 99.95405, 100.0
6467.111400000001, 59.99379303113309, 59.9967376214248, 59.99288525907673, 17.82674461571892, 17.8344149093163, 17.844514827696496, 0.9999986530545718, 0.9999934808073567, 0.9999977226407807, 5022.924970551875, 5026.019611576252, 5023.901639479122, 87.28029780207187, 18.287645302670626, 7.5659227891419505, 5019.102974058915, 5025.54142021029, 5025.498982727793, 283.6367904474496, 283.2887915140274, 283.6961214718304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8636, 1.828871, 1100.463, 606.0309, 9.071544, 5497.646, 600.9105, 1.830889, 1100.462, 603.3282, 1.824025, 1100.117, 599.8673, 9.169044, 5500.177, 594.8438, 1.848997, 1099.678, 100.0, 99.95658, 100.0, 100.0, 100.0, 99.96423
6469.506880000001, 59.99221657126864, 59.99026310136573, 59.99290511493715, 17.815066425626632, 17.858627874411127, 17.83942323470567, 0.9999991712285164, 0.9999959133235886, 0.9999988962982055, 5026.449063913163, 5017.322186981579, 5025.098700347962, 83.51132984165201, 18.358890218405122, 7.4071841060260795, 5024.786924142514, 5017.621916242799, 5022.10059141017, 283.64819595780943, 283.17998963455483, 283.70672724048796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8833, 1.828336, 1100.515, 605.992, 9.071912, 5497.7, 600.9493, 1.831809, 1100.356, 603.0563, 1.824209, 1100.04, 599.8292, 9.169591, 5500.177, 601.0268, 1.830502, 1100.222, 100.0, 99.95677, 100.0, 100.0, 100.0, 100.0
6471.93684, 59.990435097788776, 59.98715937231659, 59.98890456398733, 17.810030091480563, 17.8585664069862, 17.833457223861185, 0.9999995752561476, 0.9999921721727947, 0.9999990578171662, 5020.004990616621, 5017.313241368421, 5027.8470076422, 84.34627024648671, 19.66022841061158, 4.162549493591996, 5021.936027291035, 5015.867709699839, 5028.162098323876, 283.54626383804646, 283.34119303942066, 283.74434890875443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.5154, 1.847075, 1099.994, 599.7857, 9.170457, 5500.332, 607.3164, 1.810641, 1099.592, 609.3674, 1.803616, 1099.007, 594.1068, 9.243737, 5497.719, 605.5001, 1.817866, 1100.0, 99.99807, 100.0, 99.96149, 99.90836, 99.95117, 99.99861
6474.36844, 59.99300988169794, 59.98769949071, 59.98978010935157, 17.807817474192834, 17.836206105173414, 17.835193860708948, 0.9999991717307087, 0.999994928398907, 0.9999978646412915, 5020.753025960253, 5018.376563624438, 5026.621349273754, 86.67534032526373, 19.863718995839918, 4.947152443879759, 5025.017997554792, 5019.178542676465, 5025.965973992076, 283.56001458141355, 283.35574316406087, 283.790131896512, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.7059, 1.828514, 1100.51, 605.4861, 9.080385, 5498.859, 600.9688, 1.831073, 1100.435, 603.1923, 1.823841, 1100.151, 599.8673, 9.168313, 5500.238, 601.1262, 1.830318, 1100.316, 100.0, 99.97005, 100.0, 100.0, 100.0, 100.0
6476.857080000001, 59.98308687668771, 59.98384294903895, 59.98600959417604, 17.804446352568036, 17.827868452554046, 17.810797691566194, 0.9999986118533322, 0.9999961931840063, 0.9999987697103372, 5021.005355658688, 5024.900624070682, 5023.980625406181, 88.6965962497693, 15.172877539229376, 6.468414172396422, 5022.185178894402, 5017.329322519529, 5022.582133465662, 283.55715995117396, 283.357451786554, 283.68345898525405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.4714, 1.815665, 1100.095, 594.8829, 9.241189, 5496.382, 594.7181, 1.84948, 1099.804, 597.0172, 1.842779, 1100.082, 606.0666, 9.070242, 5497.448, 594.7642, 1.848631, 1099.572, 99.99591, 99.94694, 99.98078, 100.0, 99.95419, 99.95889
6479.256840000001, 59.98534198624119, 59.98491171024418, 59.98605823614949, 17.816933153959447, 17.84012746908973, 17.836305418367875, 0.9999986923575797, 0.9999923906983951, 0.9999985388603289, 5028.1319573111705, 5017.23837357913, 5028.109420694147, 92.54496160480585, 17.623040319082293, 10.353837422890479, 5022.059532918435, 5019.680483996589, 5025.561122702849, 283.57982630952097, 283.2346952534084, 283.6553350305462, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8242, 1.828514, 1100.48, 599.8246, 9.169905, 5500.326, 600.9882, 1.830889, 1100.405, 603.3864, 1.82329, 1100.247, 599.8673, 9.168678, 5500.186, 601.1461, 1.830502, 1100.104, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
6481.632240000001, 59.985740623592754, 59.9827473886825, 59.98136163129807, 17.8210683875129, 17.849582096387476, 17.82282330149985, 0.9999982349482652, 0.9999925121004842, 0.9999990405752657, 5022.842565781064, 5018.606601385748, 5023.909146473928, 86.59884979390245, 17.56621362074486, 4.114616714906333, 5021.33871368417, 5023.309583129884, 5026.913321011577, 283.5011509122648, 283.1811324363252, 283.68788335664595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8833, 1.828514, 1100.5, 599.8052, 9.170089, 5500.326, 594.6404, 1.84948, 1099.791, 603.4253, 1.823841, 1100.31, 599.8673, 9.169044, 5500.222, 594.6847, 1.848814, 1099.56, 100.0, 100.0, 99.98078, 100.0, 100.0, 99.95931
6483.99668, 59.981926841284974, 59.98427776321297, 59.98141855948594, 17.82320391915418, 17.8436214660351, 17.821539221291395, 0.9999991164900354, 0.999994472275804, 0.9999988777051348, 5024.026285100719, 5025.890414720651, 5029.469026201667, 88.13078026970152, 14.983565795885653, 7.525877476689857, 5022.808554491053, 5022.366171537179, 5030.546907088711, 283.5709309311478, 283.2798187295449, 283.70743645922965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.5548, 1.847075, 1099.684, 606.0698, 9.071175, 5497.817, 588.1957, 1.866047, 1097.896, 609.6392, 1.802329, 1099.004, 593.6108, 9.258713, 5496.453, 588.9987, 1.863829, 1098.302, 100.0, 99.9589, 99.80223, 99.90802, 99.92734, 99.84419
6486.356040000001, 59.98470229110422, 59.982605860786904, 59.98285737081325, 17.833688141410956, 17.848930780509903, 17.845598143174534, 0.9999987688667503, 0.9999952339064642, 0.9999964083569258, 5021.755750919068, 5030.632845784781, 5027.504397102882, 87.94250933003309, 17.567158901281573, 2.6535627163502795, 5019.540376097176, 5031.035480492445, 5023.287509778744, 283.4874765882134, 283.32210341712863, 283.6663099608231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8439, 1.827979, 1100.343, 599.8052, 9.170273, 5500.386, 594.524, 1.849664, 1099.602, 603.1729, 1.82329, 1100.195, 599.8864, 9.168678, 5500.287, 594.7045, 1.848997, 1099.583, 100.0, 100.0, 99.96244, 100.0, 100.0, 99.95048
6488.79132, 59.982952743092284, 59.981111521105596, 59.985021523397755, 17.808162339874276, 17.83857198205632, 17.826848214849246, 0.9999992277625251, 0.9999931620363641, 0.9999986105494627, 5017.502976906621, 5024.052095214973, 5022.866170313911, 90.7690691595273, 16.406484050575955, 6.489206817293962, 5016.559220248894, 5023.721761625657, 5018.865148844709, 283.52929882629854, 283.2737701888756, 283.61070563961647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.7113, 1.823517, 1100.09, 597.704, 9.201218, 5499.018, 597.7463, 1.83862, 1100.256, 598.3571, 1.840205, 1099.914, 605.7996, 9.075173, 5497.582, 600.8677, 1.830135, 1100.189, 100.0, 99.98652, 100.0, 100.0, 99.96109, 100.0
6491.206480000001, 59.9835542337587, 59.98686941774445, 59.98178650070608, 17.821075166631793, 17.835695996322475, 17.828462530333574, 0.9999995881416655, 0.9999929672566394, 0.9999997147310499, 5014.548745429781, 5020.98252716604, 5027.890842221106, 88.86513276264657, 16.8444358761858, 7.275597796686043, 5024.590469819182, 5024.555595985548, 5026.861555397529, 283.4909830450718, 283.24550899756645, 283.6269748613946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.5733, 1.826016, 1100.318, 599.6106, 9.171194, 5500.489, 594.6793, 1.849296, 1099.798, 603.4253, 1.82329, 1100.209, 599.8483, 9.169044, 5500.169, 594.7045, 1.848814, 1099.568, 100.0, 100.0, 99.96536, 99.99301, 100.0, 99.95973
6493.626440000001, 59.98094277881267, 59.983530294845835, 59.98240205028417, 17.81534159575358, 17.854083453438978, 17.825799110458988, 0.9999986740707593, 0.9999921990248065, 0.9999989306357389, 5021.644290809056, 5024.814506963742, 5028.2169369253825, 89.60767213437362, 17.201919720343085, 3.0056332893018407, 5026.92876152013, 5018.707664069584, 5023.019429761057, 283.5201836495701, 283.2605087989859, 283.7718042995069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.5087, 1.829228, 1100.38, 599.8052, 9.170089, 5500.385, 594.6404, 1.849296, 1099.692, 603.3088, 1.824025, 1099.986, 599.8673, 9.169409, 5500.235, 601.2256, 1.829952, 1100.264, 100.0, 100.0, 99.96981, 99.99734, 100.0, 100.0
6496.06228, 59.984467678378884, 59.9819220307768, 59.98410033758753, 17.78349504278362, 17.844968809789183, 17.8012688358423, 0.9999984954059354, 0.9999932283326556, 0.999998595561008, 5025.499625261684, 5022.554976368905, 5019.802861373942, 88.95010854867542, 13.24578197102096, 5.183434916912404, 5025.211959813925, 5021.152698084594, 5023.81061161688, 283.59602433861113, 283.3914675464757, 283.6306229131084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.5745, 1.847075, 1100.132, 606.1088, 9.070254, 5497.698, 588.1763, 1.866415, 1097.909, 609.3868, 1.803248, 1098.816, 593.5726, 9.259078, 5496.183, 607.0707, 1.810725, 1099.353, 100.0, 99.95675, 99.798, 99.89093, 99.9292, 99.93907
6498.463240000001, 59.98188849421522, 59.983525682384226, 59.98282093701418, 17.80190271024262, 17.827920677554644, 17.80401701865735, 0.9999987558937575, 0.999995104268954, 0.9999983953390008, 5020.517518103561, 5031.07531369747, 5023.781740433872, 89.0326647359293, 10.681336665313893, 2.716592213742615, 5016.032876919221, 5027.527232642207, 5029.205045219465, 283.4468516707047, 283.2359834811485, 283.6897105328146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8242, 1.828693, 1100.505, 599.8246, 9.169721, 5500.327, 594.6016, 1.84948, 1099.741, 603.3088, 1.823841, 1100.074, 599.8483, 9.169044, 5500.171, 601.0268, 1.830318, 1100.147, 100.0, 100.0, 99.97546, 100.0, 100.0, 100.0
6500.9191200000005, 59.98507571510986, 59.98566749460958, 59.9869585749934, 17.80916863741682, 17.846064212273472, 17.807866687559166, 0.9999984299450431, 0.9999941531840927, 0.9999995174713584, 5017.771279654244, 5023.913600410641, 5019.116099295893, 89.78430977024618, 20.493105579153678, 7.913088158624532, 5014.648672714548, 5020.9707252884, 5025.233158314434, 283.54313158744833, 283.28049637641124, 283.7025796761377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8833, 1.828336, 1100.558, 598.7351, 9.186114, 5499.615, 596.7369, 1.841381, 1100.283, 599.3085, 1.837079, 1100.141, 604.7695, 9.085035, 5497.976, 594.9034, 1.848814, 1099.682, 100.0, 99.99523, 100.0, 100.0, 99.97089, 99.95814
6503.37132, 59.98949404039938, 59.991463757714264, 59.98880858974764, 17.8059160132809, 17.854321998987302, 17.83223539885268, 0.9999982298459168, 0.9999952660837788, 0.9999987868414085, 5024.1557917009195, 5022.314772901151, 5022.71690086952, 90.31824464628335, 17.219066928178847, 6.959878694332929, 5027.428240298681, 5025.117739374159, 5019.0787397362565, 283.6330658323509, 283.28158128722185, 283.66260275346576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.5196, 1.82316, 1100.298, 598.6378, 9.177641, 5500.388, 594.524, 1.84948, 1099.737, 603.4641, 1.824209, 1100.199, 599.8673, 9.16886, 5500.127, 601.0268, 1.830502, 1100.201, 100.0, 100.0, 99.96766, 100.0, 100.0, 100.0
6505.831480000001, 59.98966179778255, 59.99275387948328, 59.992134471252285, 17.805075914674834, 17.848982269223104, 17.83122229438579, 0.9999996561807336, 0.9999943543243249, 0.99999965817003, 5019.216846985472, 5024.590000074486, 5026.268494663229, 90.02504175806462, 17.7351838470953, 9.855933212887521, 5014.366140336651, 5027.234047722604, 5024.501528187979, 283.5356887462367, 283.35761863094746, 283.72448694332485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8044, 1.828336, 1100.53, 599.8052, 9.170089, 5500.383, 600.8328, 1.831441, 1100.417, 603.367, 1.823657, 1100.302, 599.8483, 9.169409, 5500.219, 594.5654, 1.848814, 1099.618, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96781
6508.26288, 59.99107595548004, 59.99309026905889, 59.99175492132579, 17.797653680651088, 17.83071275591403, 17.811439328863315, 0.9999988506934504, 0.9999954489385047, 0.9999984366525424, 5022.264373465898, 5026.549523301343, 5026.761009973358, 88.35563484403838, 17.341091808077408, 6.484805233103998, 5022.890210513421, 5029.903852398087, 5020.557714374727, 283.62496376079395, 283.3272093823993, 283.7314587324571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.3182, 1.84761, 1100.109, 606.0504, 9.07228, 5497.8, 607.4135, 1.810272, 1099.615, 609.4644, 1.803248, 1098.772, 593.5726, 9.259443, 5496.067, 588.5215, 1.865478, 1097.825, 99.98582, 99.95743, 99.95281, 99.887, 99.92907, 99.78658
6510.692440000001, 59.993806757727356, 59.994718413102106, 59.990749436497815, 17.806999365797658, 17.85233501478184, 17.823920326756888, 0.9999983208814461, 0.9999921686232632, 0.9999987021453741, 5026.1213107822305, 5025.324936932541, 5022.542375168343, 91.5872443566002, 18.39008317374737, 7.0432028453287785, 5013.265997761031, 5023.731418202787, 5023.0565613283425, 283.53490440261294, 283.1643557700271, 283.7177384202295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.5875, 1.828336, 1100.505, 599.8246, 9.170089, 5500.331, 600.8134, 1.831257, 1100.381, 603.2117, 1.823106, 1100.31, 599.8292, 9.169409, 5500.204, 594.5455, 1.848997, 1099.623, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96432
6513.1238, 59.99391177872913, 59.99491444578074, 59.990837560936264, 17.81347665336596, 17.83206344718575, 17.793750744185015, 0.9999990783710819, 0.9999947953610799, 0.9999979106560132, 5014.991058007708, 5024.224011741971, 5019.715281989876, 88.81736869093083, 14.513539702051958, 5.761625211961018, 5020.250644221923, 5023.777188772392, 5019.70454848803, 283.5401974202493, 283.26856434313544, 283.7412309699018, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.1987, 1.826016, 1100.295, 606.9064, 9.046677, 5495.46, 598.0958, 1.840645, 1100.129, 598.8231, 1.836895, 1099.897, 604.7886, 9.084852, 5498.018, 601.0665, 1.830135, 1100.113, 100.0, 99.91605, 100.0, 100.0, 99.96256, 100.0
6515.52148, 59.99076699093908, 59.98874416382955, 59.990503033541, 17.827642440220338, 17.837201666738878, 17.82283756540278, 0.9999988620209581, 0.9999945867196471, 0.9999996619452198, 5027.415552275955, 5024.686582470669, 5028.666146664122, 92.35643620628096, 17.28513572323436, 7.237603273217701, 5027.206394257828, 5022.405389755528, 5029.10777644789, 283.50121812331673, 283.243561223289, 283.67665170878047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.6379, 1.824231, 1100.323, 606.6535, 9.061045, 5497.516, 600.8134, 1.830889, 1100.31, 603.367, 1.823106, 1100.035, 599.8292, 9.169226, 5500.12, 594.6847, 1.848997, 1099.611, 100.0, 99.95122, 100.0, 100.0, 100.0, 99.96497
6517.92612, 59.993981386223474, 59.99227281879922, 59.99201425280865, 17.811075206918314, 17.84994853359404, 17.842000812937208, 0.999999297225976, 0.9999933760046494, 0.9999993972058424, 5022.1700260175285, 5024.428699945176, 5024.410924994871, 90.46386893055814, 17.06071624549304, 5.544547198978307, 5029.633333025623, 5018.218021629974, 5023.716732876861, 283.6106441730639, 283.3658409043536, 283.69616684719205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8242, 1.8278, 1100.442, 606.0698, 9.070807, 5497.87, 594.621, 1.849664, 1099.75, 603.4641, 1.823841, 1100.045, 599.8673, 9.169044, 5500.213, 600.8876, 1.829952, 1100.155, 100.0, 99.95986, 99.9709, 100.0, 100.0, 100.0
6520.32736, 59.99318150634699, 59.99283649934404, 59.99446072705331, 17.795284247767416, 17.82765504215949, 17.802193442500418, 0.9999993766060361, 0.9999941249525862, 0.999998097437271, 5020.477383457094, 5018.909701457746, 5021.749484128757, 90.42766371783546, 17.64838602895452, 9.767790753428926, 5025.158280245146, 5023.498789562113, 5022.650076695683, 283.61165102113233, 283.2619383447529, 283.6978763313935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.4168, 1.846539, 1100.004, 599.8052, 9.170089, 5500.443, 588.1957, 1.866415, 1097.945, 609.445, 1.802697, 1098.762, 593.5536, 9.259443, 5496.176, 607.2894, 1.810358, 1099.412, 99.97537, 100.0, 99.79845, 99.88607, 99.92811, 99.94674
6522.780280000001, 59.992968271164834, 59.99461626909864, 59.995722111145184, 17.804567999060044, 17.84574739914736, 17.825892756051026, 0.9999990482025823, 0.99999381171746, 0.9999994886479081, 5021.485517212553, 5023.27352487969, 5023.596028212428, 88.53288203067518, 14.59182807269508, 6.216301379346987, 5023.680424261007, 5026.9076540343, 5022.841967887606, 283.637170327084, 283.3252619110253, 283.70866956596115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.6664, 1.828514, 1100.238, 606.0309, 9.07136, 5497.698, 594.7181, 1.849664, 1099.704, 603.3864, 1.823841, 1100.137, 599.8483, 9.169044, 5500.285, 601.0665, 1.830685, 1100.276, 100.0, 99.95675, 99.97134, 100.0, 100.0, 100.0
6525.18364, 59.99242023255641, 59.9932898856594, 59.99336463638856, 17.800802077318252, 17.829675832240973, 17.806473402648393, 0.9999986359528439, 0.9999928157938656, 0.9999965739018355, 5021.185000498373, 5021.19710878413, 5020.592730513455, 90.81453277358355, 17.18680385497464, 9.166791945739305, 5015.223312642791, 5025.3402604266175, 5021.356084319109, 283.582645791562, 283.2946969137336, 283.6849351743039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.5678, 1.828336, 1100.17, 599.6689, 9.172299, 5500.196, 595.6693, 1.844694, 1100.104, 600.4348, 1.83377, 1100.125, 603.606, 9.110602, 5498.782, 595.5197, 1.847349, 1099.573, 100.0, 100.0, 100.0, 100.0, 99.98387, 99.95973
6527.584360000001, 59.99646698379039, 59.99396239749656, 59.992011173109965, 17.827263155452897, 17.835474558736102, 17.830040144715362, 0.9999989185879227, 0.9999962422997491, 0.9999962410616282, 5021.818556884262, 5020.406031845332, 5029.353559921869, 90.69754927104441, 15.193181200400886, 5.209823367490117, 5020.599556003634, 5024.47491882093, 5027.757155766752, 283.58339478053676, 283.2969267936997, 283.6847394832879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 604.6237, 1.819591, 1100.383, 597.5677, 9.193666, 5500.262, 594.951, 1.848744, 1099.754, 603.134, 1.823473, 1100.132, 599.8864, 9.168678, 5500.185, 601.2256, 1.830685, 1100.209, 100.0, 100.0, 99.96613, 100.0, 100.0, 100.0
6529.961440000001, 59.9945848862459, 59.99370999536739, 59.99584673670665, 17.81471160441429, 17.83671640933529, 17.817271203768026, 0.9999977677117314, 0.9999967882614536, 0.9999987222266098, 5028.213932117419, 5023.88888969334, 5025.025390673469, 88.30192620878415, 16.66678632787898, 8.117875881057898, 5015.799482815915, 5028.494286143899, 5023.269070249577, 283.5780609204773, 283.2488889899691, 283.75362175045893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8636, 1.827979, 1100.195, 599.8052, 9.170273, 5500.498, 594.6987, 1.849664, 1099.682, 603.1923, 1.824025, 1100.127, 599.8673, 9.16886, 5500.294, 594.6648, 1.848997, 1099.513, 100.0, 100.0, 99.98067, 100.0, 100.0, 99.95506
6532.36272, 59.99789521301507, 59.99655144135717, 59.99239089118987, 17.806774006476132, 17.811343227645864, 17.79110771479504, 0.9999992315480198, 0.9999943474065818, 0.9999988467882588, 5019.48202937642, 5022.453476649705, 5021.925615595238, 93.74906997531889, 14.17346155236828, 6.952537193845274, 5022.031220844488, 5027.326590355097, 5028.472284176925, 283.6010099821608, 283.36048325415777, 283.73497578676887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.4365, 1.846896, 1099.922, 606.0893, 9.070991, 5497.706, 588.2734, 1.866783, 1097.909, 609.5809, 1.802329, 1098.892, 593.5726, 9.259078, 5496.126, 588.5215, 1.865478, 1097.718, 100.0, 99.95688, 99.80888, 99.89838, 99.92816, 99.80127
6534.775280000001, 59.990612547308444, 59.992706024536105, 59.99184075957837, 17.816704148832006, 17.82383886944454, 17.82330985890129, 0.9999995129151986, 0.9999948165618284, 0.999999250591575, 5019.5670225834965, 5019.805316694428, 5019.187589584838, 91.82879955695284, 19.752581994382126, 6.637364352187433, 5026.352339463862, 5019.5396846176955, 5026.449698085428, 283.55735434289556, 283.2933336701131, 283.7437864602152, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8044, 1.828157, 1100.42, 599.8052, 9.170089, 5500.334, 594.4852, 1.84948, 1099.786, 603.2894, 1.823657, 1100.165, 599.8292, 9.168495, 5500.18, 594.804, 1.84918, 1099.614, 100.0, 100.0, 99.97948, 100.0, 100.0, 99.96347
6537.24408, 59.990564033877604, 59.98956267614178, 59.98860311320735, 17.794038139558786, 17.830000183030386, 17.805393724508168, 0.9999992190915254, 0.9999938915661295, 0.9999992154139538, 5020.538199654745, 5012.54617120042, 5025.947815429257, 89.58732259569115, 16.125969427598648, 7.225294464364197, 5019.304026313604, 5020.33178603445, 5021.17071027116, 283.6803102470955, 283.3351866161284, 283.7696917523772, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.7256, 1.828693, 1100.338, 599.8246, 9.170089, 5500.385, 594.621, 1.849664, 1099.924, 602.0077, 1.827702, 1100.243, 601.4124, 9.140188, 5500.036, 598.5416, 1.836361, 1100.14, 100.0, 100.0, 99.97503, 100.0, 99.99925, 100.0
6539.68112, 59.98815885061024, 59.98894696157086, 59.985482735190914, 17.803623225925232, 17.838730702071512, 17.82060399134833, 0.9999987512065716, 0.9999953228668357, 0.9999988469821092, 5025.0284396083935, 5022.37113527356, 5028.827447598266, 89.97905343737693, 19.488324294394943, 7.856653759237702, 5019.752095157777, 5022.274135174407, 5023.370441577848, 283.63921432509966, 283.29221688454794, 283.7347682065963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 606.3979, 1.813523, 1100.03, 596.2059, 9.217243, 5499.541, 596.4263, 1.845062, 1099.91, 602.8039, 1.823106, 1100.171, 599.9246, 9.167948, 5500.129, 594.7244, 1.848814, 1099.52, 99.99158, 99.99024, 99.99037, 100.0, 100.0, 99.95497
6542.136880000001, 59.98833662338371, 59.98737741501787, 59.98755939415291, 17.805846220109995, 17.85083034691776, 17.813331848095423, 0.9999994742459105, 0.9999946210540237, 0.9999997289145284, 5028.509345100101, 5022.032663033297, 5026.608214828394, 89.9039505113069, 14.394561338227959, 3.797849370404265, 5026.835714729565, 5027.327154426172, 5022.580652584882, 283.55043246887556, 283.40146249304246, 283.6578891513891, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8044, 1.828693, 1100.543, 599.8052, 9.170089, 5500.379, 594.5822, 1.849664, 1099.697, 603.2311, 1.823106, 1100.205, 599.8292, 9.169591, 5500.228, 601.0665, 1.830318, 1100.231, 100.0, 100.0, 99.97101, 100.0, 100.0, 100.0
6544.621040000001, 59.98036900616755, 59.98632731430163, 59.9845143811055, 17.801659847711722, 17.818370220415602, 17.80606084590834, 0.9999993605186351, 0.999994130805481, 0.9999989044904418, 5014.136270450251, 5023.506219464253, 5025.21656460556, 89.0632420278539, 16.61272055066027, 5.616579245365301, 5016.86474262503, 5020.236618909933, 5022.404034798777, 283.58392964534033, 283.315682178099, 283.6747168480289, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.3774, 1.847075, 1099.984, 606.0504, 9.071175, 5497.7, 588.2151, 1.866231, 1097.857, 609.4062, 1.803432, 1098.811, 593.5536, 9.25926, 5496.075, 607.1701, 1.810542, 1099.342, 99.99718, 99.95703, 99.80376, 99.89047, 99.92917, 99.93106
6547.02108, 59.980393748805774, 59.97805426333673, 59.978220469068255, 17.823616627737525, 17.823810039125597, 17.818953030665384, 0.9999999216074413, 0.9999963562672426, 0.9999990773458008, 5022.198406133531, 5022.036613413557, 5021.541634897731, 89.55131807153384, 17.898441614694775, 7.160611013549897, 5029.91088188467, 5024.654940462261, 5026.515658695998, 283.5676730753783, 283.16706456716247, 283.6189424658916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.765, 1.828693, 1100.42, 599.8246, 9.169905, 5500.379, 594.5628, 1.849112, 1099.655, 603.4835, 1.82329, 1100.306, 599.8864, 9.16886, 5500.171, 601.166, 1.830502, 1100.147, 100.0, 100.0, 99.96721, 100.0, 100.0, 100.0
6549.425520000001, 59.974895725396344, 59.972792011965296, 59.9736336741651, 17.80812587801194, 17.831015455032645, 17.80069166528838, 0.9999991160712115, 0.9999947069679138, 0.9999992468993297, 5022.119423884693, 5020.484649242099, 5021.3032418186895, 88.02129298850863, 17.451356688568012, 4.551617193185393, 5024.354893764517, 5020.2966946682345, 5019.881287696147, 283.5673074548089, 283.34810904421687, 283.6699790838704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8833, 1.828693, 1100.238, 599.7857, 9.169905, 5500.436, 594.6016, 1.84948, 1099.873, 602.1631, 1.828805, 1100.217, 601.7176, 9.140736, 5500.113, 597.3289, 1.842771, 1099.717, 100.0, 100.0, 99.98701, 100.0, 100.0, 99.99082
6551.8870400000005, 59.974677374699844, 59.9747068039542, 59.97177437676934, 17.809548892701553, 17.857524127306554, 17.8416055142894, 0.9999995054215236, 0.9999924862205858, 0.9999988806590524, 5019.6467557229425, 5020.013780772088, 5025.399883771611, 90.9051188555577, 18.262831936098337, 5.790420133409839, 5023.1880832178385, 5033.412766956069, 5023.6331235448715, 283.63073153271563, 283.3814964904339, 283.7510512496363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 606.8317, 1.813166, 1099.918, 596.1475, 9.22369, 5499.531, 597.1252, 1.843406, 1099.876, 602.3184, 1.825128, 1099.938, 600.1916, 9.167399, 5500.303, 600.9274, 1.830502, 1100.163, 99.96591, 99.98222, 99.9875, 100.0, 100.0, 100.0
6554.28776, 59.97192286558644, 59.972914258350045, 59.97316764128945, 17.823313182195935, 17.836944761231553, 17.824609343696427, 0.9999980262018964, 0.9999963070523052, 0.9999986013459201, 5018.379915227625, 5028.237527025592, 5024.378882705855, 89.17680898407707, 16.63644116135106, 7.136740303806619, 5021.612068080197, 5023.575838178768, 5028.210978812391, 283.6296460030475, 283.2220017954562, 283.65385266718056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.8636, 1.828693, 1100.41, 599.8441, 9.170089, 5500.443, 600.8328, 1.831257, 1100.322, 603.2699, 1.823473, 1100.035, 599.8483, 9.169044, 5500.176, 594.6847, 1.848814, 1099.635, 100.0, 100.0, 100.0, 100.0, 100.0, 99.96539
6556.657840000001, 59.97620939897559, 59.97598818321124, 59.97700393816448, 17.792715835553423, 17.833831029860825, 17.808004326426072, 0.9999988513119167, 0.9999934181778473, 0.9999993983404296, 5015.8605844404165, 5021.5908530243005, 5020.657198328108, 86.63673027467485, 15.827328357314798, 3.6769152782071615, 5022.693635040799, 5026.851549660932, 5023.2225224212125, 283.56251725904525, 283.350711156822, 283.62873311820243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 0 1), 5500.0, 600.0, 595.4957, 1.847075, 1100.095, 606.0309, 9.071544, 5497.75, 607.2582, 1.811009, 1099.636, 609.3674, 1.803248, 1098.821, 593.5536, 9.25926, 5496.066, 588.442, 1.865478, 1097.778, 100.0, 99.95769, 99.96105, 99.89139, 99.92813, 99.78658
