TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6708.672240000001, 59.99324123368543, 59.994364587137525, 59.99705275636917, 12.723234286776576, 12.768055775160311, 12.755751415719276, 0.9999945008997224, 0.9999999699188327, 0.9999965812264842, 3577.8222760077515, 3578.8638546573975, 3577.2644177071065, 49.8569377152146, -1.823602760759286, -9.645939974602584, 3576.4004903474015, 3580.494935653487, 3570.2867563080877, 283.21394632224997, 282.9390314969527, 283.2451209980543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.2293, 1.818877, 1100.075, 610.4279, 8.996207, 5489.635, 592.6216, 1.856475, 1099.189, 594.318, 1.850134, 1099.59, 603.9112, 1.822178, 1100.055, 600.5298, 1.831967, 1100.076, 100.0, 99.82781, 99.92149, 99.95209, 100.0, 100.0
6711.200040000001, 60.001296156542125, 59.996711037776926, 60.002477663601304, 12.767470849537546, 12.777056817780965, 12.755770546302028, 0.9999944335378872, 0.9999991176652977, 0.9999945356467363, 3582.167696515744, 3579.3116591972025, 3580.720855396202, 52.98461871958534, -1.2636882491183314, -11.341643442719146, 3581.813864406515, 3579.60610702483, 3577.117690279079, 283.29772106833514, 282.902963920714, 283.2002830583766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.799, 1.831548, 1100.367, 605.8169, 9.075228, 5497.884, 598.5422, 1.838436, 1100.397, 600.8038, 1.831196, 1100.144, 597.5211, 1.841171, 1100.085, 594.3069, 1.850096, 1099.451, 100.0, 99.96012, 100.0, 100.0, 100.0, 99.94922
6713.65156, 60.001401204336396, 60.00186293492861, 60.001396770117545, 12.768935937094835, 12.78055129000945, 12.766057708671802, 0.9999937322949952, 0.9999994437761086, 0.9999949397895456, 3582.006979379016, 3581.8670429686836, 3580.061613842506, 51.8039748006272, -5.1004346430815986, -11.236671557850286, 3583.211373897954, 3583.8903963690714, 3580.6930580407047, 283.1494516967565, 282.93538537951093, 283.17693436107515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7398, 1.831548, 1100.388, 605.8364, 9.074859, 5497.963, 598.5228, 1.838436, 1100.396, 600.9203, 1.831379, 1100.143, 597.5974, 1.840806, 1100.132, 600.5894, 1.8316, 1100.132, 100.0, 99.96023, 100.0, 100.0, 100.0, 100.0
6716.08232, 60.00356672320616, 60.00478315167735, 60.00593468169114, 12.758643089274013, 12.76465035841925, 12.77041314132195, 0.9999976136066094, 0.9999989131491949, 0.9999963277533465, 3584.396017404928, 3584.1585759057725, 3576.862381336705, 49.226276879957595, -4.904088797055238, -10.305523312896767, 3580.72547805225, 3581.6981135717656, 3581.0652955492023, 283.3053372889571, 282.9531696902419, 283.2003127217587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.3719, 1.850109, 1099.809, 599.5522, 9.173957, 5500.434, 604.8123, 1.81874, 1100.16, 606.4351, 1.813361, 1099.887, 593.3819, 1.852676, 1099.596, 604.1084, 1.822994, 1100.011, 99.96739, 100.0, 100.0, 99.96438, 99.94981, 99.99962
6718.479440000001, 60.007254568553726, 60.005202048096706, 60.00726279168067, 12.758411638390788, 12.75909522660432, 12.765106721767003, 0.9999950334711664, 0.9999998718460971, 0.9999958310072493, 3578.6982391199545, 3583.6015258987727, 3580.7729989101863, 48.468696217185425, -3.5764038535367035, -11.309860533331005, 3577.6155735564184, 3583.637810576104, 3582.382250287709, 283.261018265189, 282.92626933995984, 283.2224400698844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7201, 1.831191, 1100.392, 604.494, 9.098252, 5499.361, 598.6587, 1.838436, 1100.409, 600.8426, 1.831196, 1100.25, 591.4935, 1.857973, 1098.815, 600.4701, 1.8316, 1100.099, 100.0, 99.98446, 100.0, 100.0, 99.88961, 100.0
6720.902040000001, 60.00364451412779, 60.00353758782774, 60.000946920373934, 12.72532567403651, 12.775215160842773, 12.758132810391004, 0.9999966341478258, 0.9999984222401888, 0.9999944893284466, 3573.21522759466, 3581.8874319665038, 3576.211222409538, 48.65674213642228, -5.7079053649365505, -12.019697480381296, 3574.349740117963, 3580.4037988298073, 3576.202831151966, 283.27107175457087, 282.9794340323144, 283.2823186055736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.0322, 1.81852, 1100.18, 594.8051, 9.242294, 5496.367, 592.6411, 1.855923, 1099.247, 594.5704, 1.849582, 1099.532, 584.9318, 1.874226, 1096.43, 594.3467, 1.849912, 1099.397, 100.0, 99.94158, 99.93016, 99.96971, 99.66122, 99.94381
6723.27876, 59.99680272281778, 59.999761174642636, 60.0000378791661, 12.757012503058448, 12.769136995418137, 12.764981601036581, 0.99999673584006, 0.9999992801294318, 0.9999945278494553, 3584.301937205624, 3579.418408209779, 3578.512940635141, 50.484412129765246, -2.3447668121907554, -12.697925975685848, 3580.7970909172045, 3584.396198034941, 3581.1704814015857, 283.2401445951956, 282.9340117652193, 283.2458100156308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.937, 1.831191, 1100.45, 599.5328, 9.173957, 5500.374, 598.5228, 1.838252, 1100.391, 600.6873, 1.830828, 1100.153, 591.1883, 1.85852, 1098.757, 600.5496, 1.832333, 1100.103, 100.0, 100.0, 100.0, 100.0, 99.88948, 100.0
6725.70844, 59.99296747196083, 59.995436037185826, 59.99420420811296, 12.777667305499104, 12.78572085337561, 12.77763736650478, 0.9999944024167897, 0.9999986281331565, 0.9999969198398763, 3582.5155978135085, 3580.55112251057, 3581.8776276732942, 52.2630350404894, -7.61090236607788, -9.64365909316598, 3579.8950354668837, 3574.7262986837545, 3578.6449070240315, 283.28895111473145, 282.971977754717, 283.2174877781349, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.9172, 1.831905, 1100.37, 599.5133, 9.174694, 5500.379, 598.6005, 1.838068, 1100.297, 600.7844, 1.831379, 1100.143, 591.2264, 1.858338, 1098.76, 594.2274, 1.849912, 1099.417, 100.0, 100.0, 100.0, 100.0, 99.88428, 99.94348
6728.13572, 59.99411721196053, 59.99199580172594, 59.98809344535954, 12.749744261953731, 12.792465519653378, 12.760638736881505, 0.9999957463015878, 0.9999994397745339, 0.9999955771277921, 3577.2648053492203, 3583.769520206756, 3576.746469767916, 51.759769175912425, -4.232814802951907, -8.623439238144215, 3578.689610886386, 3577.7726760897817, 3580.7335479421436, 283.23039952765436, 282.9544492717216, 283.183810384941, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.5494, 1.850287, 1099.599, 605.8558, 9.074306, 5498.0, 605.0258, 1.818924, 1100.079, 607.0565, 1.811154, 1099.485, 597.3113, 1.841719, 1099.921, 589.3168, 1.862181, 1098.393, 99.97878, 99.96223, 100.0, 99.95625, 100.0, 99.85254
6730.567000000001, 59.98523253610005, 59.98365693847873, 59.982996692649635, 12.754579999457363, 12.774602349127768, 12.768833115789624, 0.999996281113623, 0.9999995422205112, 0.9999928308173983, 3582.4978246925584, 3580.263680270149, 3580.9736256937967, 51.57923297782759, 1.1550302620148614, -13.566702587617698, 3579.620591267822, 3582.3699499209943, 3580.678577239438, 283.1717328035086, 282.8858975550366, 283.2269082231305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8975, 1.83137, 1100.398, 600.1748, 9.164563, 5500.533, 598.6005, 1.837883, 1100.351, 600.8038, 1.831196, 1100.298, 595.4992, 1.844275, 1100.038, 594.2075, 1.850096, 1099.444, 100.0, 100.0, 100.0, 100.0, 100.0, 99.94871
6732.97464, 59.98088151570433, 59.978894991785964, 59.97915132772471, 12.734368271621143, 12.775492601260298, 12.754229550988486, 0.999994710220556, 0.9999997241364669, 0.9999972486939683, 3571.2210808769587, 3574.634771914968, 3578.161843187189, 51.878807410354284, -2.824594804763592, -8.90786131389359, 3579.6328981102906, 3576.8844375581043, 3570.308737775204, 283.3445781949356, 282.90795260049464, 283.2540615940382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.0267, 1.822446, 1100.188, 608.9882, 9.014442, 5491.813, 593.5922, 1.85353, 1099.299, 594.318, 1.849582, 1099.75, 603.873, 1.82163, 1099.983, 600.3707, 1.832333, 1100.149, 100.0, 99.86205, 99.94388, 99.96047, 99.99708, 100.0
6735.33852, 59.974906509264606, 59.98162134328864, 59.98093286340325, 12.74861384186366, 12.776925962388283, 12.764977282582059, 0.9999950816354037, 0.9999995875969621, 0.999997099986317, 3579.473408582535, 3582.9760469305625, 3574.4630811150614, 48.88670060262348, -5.147991904423378, -9.048918361967935, 3582.4506442882766, 3583.1611581043962, 3583.5003044090536, 283.1962811504689, 282.9041244585424, 283.27526990550916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8778, 1.831548, 1100.44, 605.9725, 9.072464, 5497.94, 598.5811, 1.838068, 1100.29, 600.8232, 1.831379, 1100.298, 597.5402, 1.841171, 1099.982, 594.287, 1.849912, 1099.422, 100.0, 99.96114, 100.0, 100.0, 100.0, 99.94606
6737.776640000001, 59.97600975214658, 59.97284766081363, 59.97622157205893, 12.758117824552052, 12.775580598252382, 12.768599112234641, 0.9999930282472169, 0.9999994532620013, 0.9999950993876966, 3581.272290705465, 3582.228827421289, 3580.741411260097, 50.91226270579216, -5.3933712058351375, -9.681358137832603, 3585.747958967854, 3573.588801598929, 3581.681233994056, 283.21527191420597, 282.9106632395354, 283.1483279085038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8581, 1.831548, 1100.57, 605.8752, 9.074306, 5497.881, 592.1752, 1.856107, 1099.189, 600.8814, 1.831563, 1100.317, 603.9302, 1.82163, 1099.959, 600.4503, 1.831417, 1100.0, 100.0, 99.96103, 99.91963, 100.0, 99.99458, 99.99863
6740.17024, 59.975915960878105, 59.97923382934971, 59.97364358202145, 12.764853040479467, 12.763113217579551, 12.752211921888986, 0.9999965011028717, 0.9999990457301853, 0.9999959089052025, 3579.2984689264845, 3581.363305922334, 3578.749887412739, 50.47006421408133, -2.4364631581192953, -13.736311429222496, 3581.980527374995, 3578.2530613857275, 3585.8872882953287, 283.2206182004699, 282.95063524490047, 283.27296384716414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.4902, 1.850109, 1099.904, 599.5522, 9.174141, 5500.259, 586.1187, 1.871385, 1096.821, 606.9789, 1.811338, 1099.588, 609.9006, 1.801358, 1098.622, 606.9315, 1.812373, 1099.556, 99.98991, 100.0, 99.70892, 99.96243, 99.87956, 99.93999
6742.632280000001, 59.97825052424611, 59.97791109507882, 59.977984062500504, 12.757211760681088, 12.770039743017946, 12.771601785638431, 0.9999965769806711, 0.9999996944273877, 0.9999962504646792, 3578.2460794905787, 3580.0039800486848, 3580.019141756774, 52.461846025016484, -6.0936049398089835, -11.731939226732578, 3584.204688404614, 3585.828385935825, 3579.3982561616954, 283.2762117858371, 282.92286200100244, 283.22732927952376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8187, 1.831727, 1100.497, 605.9142, 9.073385, 5497.934, 592.1558, 1.855923, 1099.128, 600.8814, 1.831563, 1100.149, 603.6632, 1.821447, 1100.12, 600.4304, 1.831967, 1100.118, 100.0, 99.96103, 99.92896, 100.0, 99.99893, 100.0
6745.00348, 59.977817656054526, 59.97705439661384, 59.98196062176167, 12.75955015949723, 12.766434781988261, 12.757061146034086, 0.9999952186211463, 0.9999998191573887, 0.9999962033160861, 3579.1076531652366, 3578.140527710684, 3578.1591572592347, 50.94183248027889, -4.633162566738861, -11.679185819000509, 3575.8234792333433, 3578.4948958880655, 3582.181511477796, 283.2449779444066, 282.9299889762649, 283.3190691152901, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.8439, 1.827622, 1100.388, 597.4316, 9.211718, 5498.792, 595.5528, 1.845615, 1100.109, 595.8521, 1.847192, 1099.556, 597.6737, 1.840806, 1099.977, 594.2075, 1.849912, 1099.414, 100.0, 99.98421, 100.0, 99.9744, 99.99654, 99.95339
6747.4522400000005, 59.97344293762508, 59.97459521648985, 59.97677879114354, 12.760616108169396, 12.794858039512706, 12.743669080231792, 0.9999968442142269, 0.9999981349107213, 0.9999952163077348, 3579.4511525475136, 3582.8271663750065, 3578.1586835868316, 49.70728707493936, -5.712523610834839, -7.099239387021953, 3582.3416898304386, 3583.7228505591993, 3578.439879124935, 283.3545619786173, 282.95312156047396, 283.38177177068354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.9819, 1.8278, 1100.29, 598.9491, 9.176536, 5500.374, 592.1364, 1.856291, 1099.177, 600.5901, 1.831196, 1100.139, 603.9875, 1.821265, 1100.015, 600.6093, 1.831783, 1100.182, 100.0, 100.0, 99.93049, 100.0, 99.99316, 100.0
6749.884120000001, 59.976970620529364, 59.97459423794241, 59.97476150736095, 12.740579184199966, 12.787110561302622, 12.769939372325586, 0.9999968539484224, 0.9999995300873968, 0.9999952749442022, 3583.9609036337374, 3584.8231268565155, 3577.0044935442147, 51.45159602680508, -2.9027610682278464, -11.844709950730703, 3581.6654984565043, 3580.7074215523767, 3581.0123850695877, 283.249987203256, 282.9298003092605, 283.400631131201, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7398, 1.831548, 1100.408, 599.5328, 9.174141, 5500.379, 598.8334, 1.837515, 1100.236, 600.629, 1.831747, 1100.288, 597.6165, 1.841171, 1099.979, 594.2473, 1.849729, 1099.473, 100.0, 100.0, 100.0, 100.0, 99.99668, 99.96306
6752.322160000001, 59.97503794637332, 59.97560921186594, 59.97538673602317, 12.74624422623441, 12.781313325187623, 12.768731705001995, 0.9999971411625878, 0.9999999211064761, 0.9999938752666631, 3585.0846573206795, 3583.319642165626, 3583.20918432743, 49.9507578313283, -7.691222840122919, -11.328692857132182, 3583.898697506721, 3578.918694686678, 3579.2575303704457, 283.34765063089833, 282.99441209742304, 283.21997263498326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.4508, 1.850109, 1099.757, 605.992, 9.074859, 5497.838, 605.0258, 1.817635, 1100.051, 607.173, 1.812074, 1099.654, 591.2646, 1.857607, 1098.666, 587.8257, 1.866027, 1097.723, 99.97649, 99.9599, 100.0, 99.96497, 99.87731, 99.77392
6754.71312, 59.97940843374101, 59.97821975843717, 59.98057662710898, 12.757141749292249, 12.752215582994545, 12.757675702628317, 0.9999953192020915, 0.9999995795097136, 0.9999980791493677, 3584.2421497277396, 3578.934537322636, 3581.6860602310144, 52.45884546487309, -2.681243222961257, -11.378453871269187, 3583.5881185470325, 3579.189041370207, 3580.3144911900845, 283.31968474098335, 283.0904215229498, 283.2796370244172, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.799, 1.831727, 1100.43, 599.5328, 9.174141, 5500.374, 598.5811, 1.838068, 1100.312, 600.765, 1.831379, 1100.38, 595.7281, 1.846102, 1099.552, 594.2473, 1.849912, 1099.499, 100.0, 100.0, 100.0, 100.0, 99.98068, 99.94531
6757.146640000001, 59.97803533655892, 59.97894129177601, 59.98414771736112, 12.737559300716075, 12.771079729492198, 12.734216180056743, 0.999997058292161, 0.9999975680565174, 0.9999955263900314, 3576.3102367317338, 3577.461290811563, 3572.1227361001825, 46.39740157351707, -2.1309305031006716, -7.762790675901442, 3575.68843263048, 3577.4054757412664, 3575.873591195111, 283.21193800269083, 283.02856688919263, 283.3276328205278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8581, 1.831013, 1100.503, 606.8286, 9.05865, 5495.813, 595.7081, 1.846535, 1099.88, 596.9977, 1.84425, 1099.982, 585.6566, 1.8724, 1096.386, 600.2912, 1.832333, 1100.17, 100.0, 99.93524, 99.98768, 99.99699, 99.67773, 100.0
6759.579000000001, 59.98303021943817, 59.98017114793434, 59.982811507171746, 12.756167450138477, 12.773291805731334, 12.762401540213668, 0.9999964629069016, 0.9999981444726357, 0.9999970742309967, 3582.6580561027667, 3583.6738154224395, 3579.7206094700173, 51.05138628834243, -7.0709969252566225, -8.778096317329982, 3583.1913293429384, 3581.581096330411, 3578.624494796039, 283.17778211550325, 282.96468999973797, 283.33851864828927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 602.8296, 1.8278, 1100.462, 606.6924, 9.060492, 5497.696, 598.5034, 1.838252, 1100.345, 600.9397, 1.831931, 1100.095, 591.3218, 1.858155, 1098.804, 594.2672, 1.850279, 1099.397, 100.0, 99.95437, 100.0, 100.0, 99.89032, 99.94381
6761.9804, 59.9816776986156, 59.9839708582648, 59.98564718761766, 12.763740855310044, 12.780727709968156, 12.76351467391839, 0.9999967981436518, 0.9999997815049297, 0.9999960717212695, 3570.8763596983836, 3582.4593957338566, 3578.2113406763715, 49.044604019084545, -3.261975172082657, -10.130076142929965, 3576.609116918207, 3580.4032351387254, 3579.2195830734818, 283.28154461314585, 283.0520669585721, 283.3456250965193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7595, 1.831727, 1100.53, 605.8752, 9.074306, 5497.94, 592.2334, 1.856107, 1099.291, 600.6873, 1.831563, 1100.216, 591.3409, 1.858155, 1098.766, 600.4105, 1.831967, 1100.137, 100.0, 99.96304, 99.93265, 100.0, 99.88137, 100.0
6764.412160000001, 59.98359305159972, 59.98591676873453, 59.98826779762066, 12.73053193098615, 12.766416825118009, 12.754449141282402, 0.9999961959708645, 0.9999993750958454, 0.9999971169717197, 3584.859811614464, 3578.2498983918344, 3577.9677251872117, 52.16247697177539, -4.35813427247524, -9.88831982748684, 3579.821558550523, 3584.5388144908916, 3582.001583457309, 283.4180389334809, 283.0309702874059, 283.3073322978591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.3522, 1.850287, 1099.819, 599.5328, 9.174141, 5500.431, 585.9245, 1.871937, 1096.932, 606.94, 1.811338, 1099.544, 597.483, 1.841171, 1100.038, 606.8122, 1.811823, 1099.44, 99.98217, 100.0, 99.72825, 99.95711, 100.0, 99.94657
6766.863160000001, 59.99039123995121, 59.987108157983805, 59.9882674554663, 12.756238301369686, 12.780480899294338, 12.757531278171438, 0.9999959686419216, 0.9999999390161431, 0.999995668734563, 3581.8243233264516, 3584.9867223546607, 3572.2834107766766, 51.845765987297284, -3.8526647166982, -11.830210731547595, 3578.2929933966657, 3585.3230762061025, 3577.5024305641455, 283.2375997630282, 283.08118402830974, 283.25030848106695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.799, 1.831191, 1100.455, 605.8947, 9.073385, 5497.933, 592.1169, 1.855923, 1099.152, 600.629, 1.831196, 1100.207, 592.0848, 1.854503, 1099.224, 600.6093, 1.832333, 1100.204, 100.0, 99.96101, 99.92939, 100.0, 99.92804, 100.0
6769.301240000001, 59.991395217361, 59.99231858912425, 59.991284429919034, 12.765298547095801, 12.74549891150348, 12.75005668038504, 0.999995328363579, 0.9999995524629953, 0.9999945137209799, 3576.3108857415164, 3581.856676629975, 3578.0441682081378, 53.40759930641895, -1.1994855934497082, -11.921448172553255, 3580.8351118414535, 3579.9870983906185, 3577.8054760647583, 283.361374298186, 283.03897747042834, 283.3226777349706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.9172, 1.831727, 1100.405, 599.1047, 9.180404, 5499.881, 594.2716, 1.849664, 1099.848, 597.3667, 1.842227, 1099.954, 602.5569, 1.82583, 1100.074, 594.6449, 1.850096, 1099.511, 100.0, 99.99805, 99.98476, 99.99954, 100.0, 99.95381
6771.689880000001, 59.994442795723536, 59.994329157233764, 59.99541409895148, 12.767302868603922, 12.771699848448778, 12.7666231689352, 0.9999956459869696, 0.9999992529139644, 0.9999963056287862, 3583.649332518026, 3586.080606683382, 3580.4829036291785, 47.160955281063735, -3.894905634593215, -11.729534549461505, 3581.3486335300586, 3583.622969501924, 3581.6843563136454, 283.2338331487455, 283.0002466426489, 283.4040646079171, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.0859, 1.824588, 1100.35, 597.879, 9.190351, 5500.326, 592.2334, 1.856107, 1099.189, 600.5319, 1.831379, 1100.264, 597.6547, 1.840623, 1100.07, 600.6093, 1.831783, 1100.203, 100.0, 100.0, 99.92484, 100.0, 100.0, 100.0
6774.0696800000005, 60.00016151464575, 59.996496322424235, 59.99482963823019, 12.745768831094153, 12.752404285161731, 12.764517631324575, 0.9999945536356505, 0.999999671842408, 0.9999977756642647, 3582.5323903123617, 3586.717788683355, 3580.7648075403235, 49.89038176328427, -3.9094865886227126, -11.60619803029931, 3586.8283829150564, 3574.96461634711, 3580.089479519987, 283.3079295947905, 283.0291099732783, 283.45686809982203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7398, 1.832084, 1100.46, 599.5522, 9.174141, 5500.374, 598.6005, 1.838252, 1100.303, 600.8232, 1.831196, 1100.25, 603.9112, 1.82163, 1100.013, 594.3069, 1.850096, 1099.566, 100.0, 100.0, 100.0, 100.0, 99.99977, 99.94914
6776.495400000001, 59.996486889327194, 59.99755473525237, 59.996376256058646, 12.743706380088703, 12.787901089393042, 12.758558150784808, 0.999995249822906, 0.9999999982142166, 0.9999958680598388, 3581.468247516255, 3580.236269474116, 3578.087038317138, 49.56475661789284, -2.7602725441677194, -12.362971145432539, 3578.9350101561918, 3584.1895628504885, 3580.0674118579227, 283.3292081312861, 283.0328675735916, 283.30185165439747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.3128, 1.850287, 1099.809, 605.8752, 9.074306, 5497.881, 605.0646, 1.81874, 1100.019, 607.1342, 1.810971, 1099.495, 609.8243, 1.801724, 1098.743, 587.8853, 1.866759, 1097.561, 99.9917, 99.95792, 100.0, 99.95492, 99.87842, 99.77684
6778.96356, 59.99686805097184, 60.00197793672223, 60.004212053849145, 12.76122561553752, 12.782797653989071, 12.766886118149255, 0.9999955164793938, 0.9999992999474437, 0.9999954640407012, 3581.879795719594, 3577.5142982702537, 3577.907866002217, 48.388768747654865, -1.0262610688978384, -9.129113741546462, 3584.8785605417206, 3583.572245186781, 3584.7040507959955, 283.35094831256487, 283.04358572421404, 283.31173982145873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7792, 1.831727, 1100.502, 599.5328, 9.174325, 5500.261, 598.5422, 1.838252, 1100.298, 600.7455, 1.831379, 1100.283, 603.9112, 1.821813, 1099.991, 594.2672, 1.850279, 1099.506, 100.0, 100.0, 100.0, 100.0, 99.99779, 99.94947
6781.359880000001, 60.00103358310415, 60.003247559379, 60.003597627861424, 12.748532257640798, 12.790861846604058, 12.748554355519655, 0.9999951988325444, 0.9999994379592952, 0.9999962495409456, 3578.6918902711996, 3574.409726196254, 3575.7262592107463, 50.029003927964176, -2.916999716912869, -10.726971959053344, 3577.6803291871533, 3579.860940153377, 3577.587922370429, 283.26272867108605, 282.9469989271649, 283.4238070804821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8384, 1.831727, 1100.44, 599.5522, 9.173957, 5500.21, 597.7852, 1.841749, 1100.091, 609.2314, 1.8038, 1098.522, 600.4014, 1.833683, 1100.225, 599.1381, 1.836178, 1100.231, 100.0, 100.0, 100.0, 99.87868, 100.0, 100.0
6783.782800000001, 60.00471315285318, 59.999240151676624, 60.00232145622059, 12.752650219523392, 12.788529557686129, 12.767892572365588, 0.999996880292373, 0.9999995425140034, 0.9999934636898536, 3581.2443626412046, 3580.066721281196, 3580.8664999338944, 54.30417621464005, -4.712973813693679, -12.419996374457241, 3584.0172876674765, 3579.908480785866, 3576.8433653843185, 283.3134000222372, 283.0578513569164, 283.36416109521974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.9588, 1.821019, 1100.285, 596.8479, 9.205271, 5499.997, 597.2416, 1.841197, 1100.287, 607.1536, 1.81189, 1099.543, 603.7585, 1.821995, 1100.022, 594.1479, 1.849912, 1099.515, 100.0, 99.99126, 100.0, 99.96456, 99.9975, 99.95298
6786.21424, 60.001903611915196, 60.00323537869166, 60.00079255264645, 12.750336896779013, 12.793835668091832, 12.761534249904782, 0.9999972513454778, 0.9999997258204716, 0.9999954484438207, 3585.398422057816, 3575.538493900004, 3583.0420206954914, 51.89750470847332, -3.940712121984461, -9.743086675220638, 3579.559838717905, 3585.8925344075437, 3582.074585867234, 283.29300121208666, 283.0694299566781, 283.34427410113864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8581, 1.831905, 1100.45, 599.5328, 9.174141, 5500.379, 598.5034, 1.838436, 1100.352, 607.0565, 1.811522, 1099.543, 597.5021, 1.840988, 1100.042, 600.49, 1.831967, 1100.122, 100.0, 100.0, 100.0, 99.95705, 99.99838, 100.0
6788.70984, 59.99896571578551, 60.00224356027465, 59.996427493117004, 12.7436091783581, 12.764656557190428, 12.764539219982408, 0.9999970598372265, 0.999998805623769, 0.9999963528116786, 3578.8887279536957, 3581.28225863533, 3577.4129046951166, 43.25688013456693, -4.740884815949812, -10.231779272229687, 3585.9190806622905, 3581.7768395912385, 3583.59901472165, 283.2197075896757, 283.0222317325629, 283.30270070132866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.4508, 1.84993, 1099.719, 605.9531, 9.072649, 5497.927, 604.6376, 1.818188, 1100.057, 600.862, 1.831379, 1100.264, 591.2455, 1.858338, 1098.812, 606.8917, 1.812373, 1099.542, 99.97829, 99.9574, 100.0, 100.0, 99.89061, 99.95499
6791.114560000001, 59.995207298537814, 59.997114203257176, 59.99524795240035, 12.752728784662581, 12.782901608821323, 12.755128554355851, 0.9999938628132138, 0.9999994731478475, 0.9999971488221956, 3581.9225567322273, 3581.7347474085727, 3578.4779089855183, 49.084823898350805, -3.9344171566430077, -8.258617229024367, 3579.559190270559, 3579.249454863996, 3577.512611630381, 283.28706246171276, 282.9428149154516, 283.3865337245813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7004, 1.831905, 1100.512, 599.5328, 9.174141, 5500.379, 598.6781, 1.838436, 1100.315, 607.0371, 1.811154, 1099.525, 597.6356, 1.842084, 1099.983, 600.6093, 1.831967, 1100.225, 100.0, 100.0, 100.0, 99.95845, 99.99149, 100.0
6793.50852, 59.99780762082393, 59.99774038518053, 59.9973331664256, 12.719960846454796, 12.769703688993191, 12.743362319682149, 0.9999949403855479, 0.9999992269520112, 0.9999954732635784, 3572.738599563569, 3578.7602535427486, 3578.739515548208, 48.80758894655355, -3.618978074354686, -11.746224163009629, 3574.841691739721, 3579.0614518072607, 3577.858852523851, 283.43098983522225, 282.9775803366186, 283.4157326235284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8384, 1.83137, 1100.427, 599.5522, 9.173957, 5500.379, 598.4064, 1.840645, 1100.176, 598.8813, 1.837079, 1100.1, 588.4415, 1.866739, 1097.471, 596.1559, 1.846616, 1099.672, 100.0, 100.0, 100.0, 100.0, 99.76866, 99.97531
6795.91056, 59.992310539838414, 59.99367758474797, 59.994693102037324, 12.760683396448407, 12.776992777724647, 12.74211724102313, 0.9999950517625291, 0.9999977261987786, 0.9999946100336525, 3581.4977807651394, 3585.6934325471075, 3580.3294702555413, 48.42880694295627, -1.4058468737019894, -10.249284693744812, 3582.212614829845, 3580.286655828457, 3575.1984315392474, 283.18092449437006, 282.97997668622014, 283.37441585431765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 605.1954, 1.818163, 1100.313, 596.4199, 9.219822, 5499.597, 596.5817, 1.841933, 1100.168, 600.3183, 1.831379, 1100.25, 591.36, 1.858338, 1098.71, 600.5695, 1.831783, 1100.178, 100.0, 99.98675, 100.0, 100.0, 99.88137, 100.0
6798.31116, 59.99237582058815, 59.99181927048142, 59.994376173066584, 12.741868020361371, 12.779039167388191, 12.768449590334338, 0.9999953932211534, 0.9999995600311261, 0.9999951341474385, 3579.77357637498, 3589.0180477018916, 3576.808116620624, 54.06744715559171, -7.490072919463046, -11.609162737934412, 3578.3311278984793, 3583.4922230812545, 3581.2792389186466, 283.29367063449143, 282.97964631812556, 283.30481919859756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.799, 1.831727, 1100.585, 599.4938, 9.174141, 5500.374, 598.5616, 1.838252, 1100.261, 600.629, 1.831931, 1100.283, 591.1311, 1.857607, 1098.763, 594.3467, 1.850096, 1099.422, 100.0, 100.0, 100.0, 100.0, 99.88614, 99.96373
6800.707200000001, 59.98837138281365, 59.98805481359745, 59.99003784563427, 12.750301901840334, 12.770063969704692, 12.743270386108984, 0.9999949005547631, 0.9999994331030865, 0.9999964766484141, 3582.3378147850194, 3586.2942768077655, 3578.641768526395, 48.31283326168247, -3.4830451816731056, -10.422249299000441, 3577.793570313242, 3586.518710494935, 3577.720755256481, 283.2749016413923, 282.92650846311943, 283.2780475382836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.3325, 1.851001, 1099.952, 605.8752, 9.073201, 5497.786, 604.7346, 1.81874, 1099.996, 606.843, 1.810971, 1099.471, 597.6547, 1.840988, 1100.098, 588.0642, 1.866393, 1097.459, 99.97101, 99.95834, 99.99679, 99.95931, 99.99725, 99.78109
6803.162880000001, 59.985939434954105, 59.99050517334754, 59.986986169880744, 12.760149520799146, 12.773721105594396, 12.756455581427513, 0.9999941594292467, 0.9999996797470639, 0.9999961457320182, 3585.8422897905343, 3579.6017247392806, 3583.5068473198517, 49.19959555834524, -3.626121542852161, -7.651463411055374, 3583.122626556809, 3583.672664802966, 3576.925273710744, 283.3032213707568, 282.9723512156027, 283.22751519770554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8581, 1.831727, 1100.607, 599.4938, 9.174509, 5500.261, 598.5422, 1.838252, 1100.245, 600.9203, 1.831196, 1100.259, 591.1693, 1.858703, 1098.666, 594.0684, 1.850096, 1099.616, 100.0, 100.0, 100.0, 100.0, 99.88208, 99.95423
6805.5628400000005, 59.98392992892095, 59.98359692976403, 59.981515847233396, 12.738015805543304, 12.764901154533396, 12.748515746119285, 0.999996190681523, 0.9999995022472045, 0.9999963308239281, 3587.114409427645, 3581.533317639831, 3576.4995974962676, 48.47260645185361, -3.2273292960721847, -10.577103651499556, 3580.1197925991005, 3579.6831384531047, 3579.8483648627275, 283.2378781377126, 282.94040955500463, 283.26328903212243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8187, 1.832084, 1100.397, 599.5522, 9.174141, 5500.375, 598.6781, 1.838252, 1100.344, 600.493, 1.832115, 1100.236, 598.9327, 1.835509, 1100.183, 597.15, 1.842221, 1100.07, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
6808.0888, 59.989063587256275, 59.983479333737634, 59.98295228444162, 12.755385048790771, 12.784267218053152, 12.757286673120571, 0.9999901302364199, 0.9999995159148408, 0.9999963592364276, 3583.395421040753, 3588.0109090548567, 3577.991634058275, 51.31200480443931, -6.9078804550852055, -3.6239874664092326, 3582.1277558251295, 3577.281204237494, 3579.2632065586818, 283.2789917449237, 282.99607371750733, 283.2076100213959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 606.0234, 1.814951, 1100.128, 595.3499, 9.228848, 5499.014, 596.1158, 1.845246, 1100.021, 599.2503, 1.834137, 1100.264, 597.5211, 1.840806, 1100.001, 594.3069, 1.850279, 1099.43, 100.0, 99.97083, 100.0, 100.0, 99.99867, 99.94681
6810.5482, 59.98211019671283, 59.98249426425982, 59.98321763561731, 12.742139271089975, 12.79147367622737, 12.75781855521727, 0.9999963219919651, 0.999999082065102, 0.9999964194749804, 3581.1802931609527, 3585.226830872591, 3580.337613522089, 49.78018148072533, -1.480617734095631, -7.320896749501287, 3580.6674956175757, 3582.4710487355615, 3583.1196721355072, 283.25195317129453, 282.882186852294, 283.3156756583471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7595, 1.831905, 1100.465, 599.5328, 9.174509, 5500.315, 598.6199, 1.838436, 1100.24, 601.0174, 1.831563, 1100.346, 597.3685, 1.840988, 1099.993, 600.5496, 1.83215, 1100.154, 100.0, 100.0, 100.0, 100.0, 99.99376, 100.0
6813.06324, 59.985941764290665, 59.98381383423292, 59.9851087623114, 12.7484733341598, 12.770984869156974, 12.755585199229781, 0.9999947982617664, 0.9999999991973415, 0.9999977613059446, 3581.5144826995, 3582.7614137530777, 3583.1163515702574, 47.209532745636125, -4.97180510736041, -9.021480093722857, 3584.9848913737615, 3581.1385153235688, 3580.349730329212, 283.32280499634595, 282.9732493396215, 283.23032206254896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.4902, 1.84993, 1099.839, 605.8752, 9.074675, 5497.83, 604.7346, 1.81874, 1100.088, 606.9983, 1.811154, 1099.65, 591.2455, 1.85852, 1098.764, 606.9315, 1.811274, 1099.429, 99.98173, 99.95913, 99.99635, 99.94701, 99.88221, 99.96374
6815.43364, 59.984989341567235, 59.98558459055865, 59.98608178146526, 12.731286579783198, 12.782468162664747, 12.770030575678454, 0.9999961152903448, 0.9999985515588509, 0.9999955066167308, 3585.420058345603, 3577.256798398605, 3579.6054431792554, 44.88936787186185, -3.9452673404250174, -10.431633243451643, 3579.1940445276955, 3584.6987988613705, 3583.1614572868443, 283.1731664725704, 283.00181228879666, 283.3254631833409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8581, 1.83137, 1100.45, 599.5133, 9.174878, 5500.371, 598.5034, 1.838252, 1100.266, 600.7455, 1.831379, 1100.255, 597.3876, 1.841354, 1099.969, 600.6093, 1.832333, 1100.292, 100.0, 100.0, 100.0, 100.0, 100.0, 100.0
6817.871480000001, 59.98419281700537, 59.981997154936536, 59.98142326190295, 12.723922173716344, 12.778714559826444, 12.747559413324684, 0.9999962847203692, 0.9999994775626107, 0.9999969444098418, 3578.233667754385, 3577.5444024908547, 3577.056520864313, 51.445547874259546, -5.794953708777484, -9.62694315564977, 3581.607350966199, 3573.859291667385, 3575.5644166561224, 283.30713534877555, 283.03751152064495, 283.273358588075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.7595, 1.831727, 1100.46, 599.5133, 9.174509, 5500.431, 598.5811, 1.838252, 1100.181, 599.4639, 1.835241, 1100.177, 589.071, 1.865278, 1097.586, 596.8318, 1.844785, 1099.783, 100.0, 100.0, 100.0, 100.0, 99.79934, 99.98365
6820.33412, 59.981915714287744, 59.982105687602996, 59.98330612689333, 12.755871100764214, 12.78705785492458, 12.759287674420753, 0.9999958175879025, 0.9999994995744583, 0.9999971882469235, 3580.0254745094353, 3580.359546039123, 3578.391551620357, 48.56903228508571, -7.053609993791724, -11.24226663464242, 3579.0386543074496, 3589.66385390249, 3576.017804451887, 283.1547329681717, 282.91462709359325, 283.3604219100203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 606.1417, 1.817271, 1100.226, 596.342, 9.214849, 5499.64, 597.1058, 1.842301, 1100.283, 600.4736, 1.831747, 1100.274, 591.2455, 1.858338, 1098.71, 600.6292, 1.8316, 1100.169, 99.99819, 99.98539, 100.0, 100.0, 99.89467, 100.0
6822.727760000001, 59.98039486307725, 59.98167586094146, 59.98252766098141, 12.738451619662735, 12.774765485886272, 12.777178798265046, 0.9999946668496434, 0.9999987774643303, 0.999994434959254, 3578.839864409522, 3583.28579545741, 3583.7145677986164, 52.50796882820322, -6.002062228244995, -10.240488269012985, 3581.2509673148475, 3589.007304645676, 3578.0121185192866, 283.2346483962559, 282.9884120570422, 283.4137357403961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.937, 1.831727, 1100.455, 599.5328, 9.173957, 5500.255, 598.4452, 1.837883, 1100.372, 600.8038, 1.831196, 1100.269, 591.2074, 1.858338, 1098.892, 594.3069, 1.850279, 1099.516, 100.0, 100.0, 100.0, 100.0, 99.89788, 99.94947
6825.1294800000005, 59.97773512187, 59.980434822122305, 59.9802502012939, 12.740449967315348, 12.762986792294116, 12.767041674334259, 0.9999947502131579, 0.9999993428792776, 0.9999948235742068, 3579.833275446549, 3580.1096583102626, 3581.748835892471, 49.459989996109016, -3.419531021761486, -11.094796690952762, 3578.5017624993925, 3582.624964172532, 3582.2362957759137, 283.3224025487761, 282.93114368991456, 283.30105740396635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 594.4705, 1.850644, 1099.804, 605.8364, 9.074675, 5497.881, 604.8317, 1.818924, 1100.145, 606.9789, 1.811522, 1099.558, 597.5021, 1.840988, 1100.154, 587.8455, 1.866943, 1097.498, 99.97536, 99.95888, 100.0, 99.96543, 100.0, 99.77117
6827.545160000001, 59.980590457975254, 59.97882596143092, 59.97976433359465, 12.74692591999874, 12.767260109826024, 12.754800348210237, 0.9999952410531213, 0.9999993501483933, 0.9999950468512633, 3583.60605425087, 3578.105256306881, 3582.3935944778855, 48.901751912276495, -2.6278476191396294, -13.598177462622573, 3581.5566489982652, 3585.6154717419367, 3580.3779398503207, 283.2377952705459, 282.91784802463127, 283.358669952197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.8187, 1.831727, 1100.497, 599.5133, 9.174509, 5500.208, 598.6199, 1.837883, 1100.198, 600.862, 1.831196, 1100.26, 591.1883, 1.85852, 1098.752, 594.2075, 1.850096, 1099.362, 100.0, 100.0, 100.0, 100.0, 99.88656, 99.95298
