TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
6844.422240000001, 59.98026965628742, 59.97620059399858, 59.98072939746075, 27.978016397506046, 27.9872524221454, 27.967253971979915, 0.9999822952829174, 0.9999689152100939, 0.9999824635224533, 7896.4921177114375, 7904.053500430497, 7901.261288605928, 194.44783283510333, 58.454314148992125, 46.69049037637001, 7902.195288167411, 7905.367509957251, 7906.547432168357, 283.83662037692335, 283.39134331308384, 283.71320230871294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.2063, 1.811024, 1099.771, 598.1904, 1.840715, 1100.108, 594.2134, 9.241118, 5498.519, 611.9306, 8.97907, 5490.27, 603.0909, 9.119369, 5499.346, 599.2772, 9.169589, 5500.368, 99.96978, 100.0, 99.96307, 99.80693, 99.99195, 100.0
6846.8020400000005, 59.980533372039936, 59.984702334714164, 59.98284600479638, 27.9527294735062, 28.001797042063654, 27.96598726551707, 0.9999843502646925, 0.9999713119429328, 0.9999824727240841, 7899.1005446591935, 7900.317264805252, 7901.463497387297, 195.24670536713757, 57.674591684155985, 47.56647855224537, 7903.177762277979, 7899.166240119675, 7905.116846664132, 283.7787222420431, 283.3857160871752, 283.819688553489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.559, 1.822982, 1100.185, 595.5444, 1.84532, 1100.093, 594.524, 9.255477, 5496.11, 608.2799, 9.033125, 5494.822, 598.9899, 9.182557, 5500.109, 595.1221, 9.238625, 5497.742, 100.0, 100.0, 99.92788, 99.90542, 100.0, 99.95545
6849.21568, 59.98792816432237, 59.98269257966224, 59.98013141658151, 27.920197231339888, 27.978379638700904, 27.95011139090013, 0.9999812564555781, 0.9999801057857045, 0.9999822844107812, 7885.0169856816065, 7886.369766263123, 7888.0842102176475, 190.18486023932792, 46.037392993201934, 46.99458206375539, 7895.363865426567, 7890.286335377253, 7889.036898869354, 283.5957782767409, 283.2536669398665, 283.7233811382966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 613.0616, 1.790501, 1097.359, 604.5523, 1.819717, 1100.181, 587.031, 9.344384, 5485.564, 602.0854, 9.135169, 5500.21, 592.7715, 9.270036, 5495.11, 588.78, 9.321944, 5488.899, 99.75849, 100.0, 99.73613, 100.0, 99.90969, 99.79783
6851.644480000001, 59.98620597743788, 59.98514304284961, 59.98585115958567, 27.972077475770035, 27.989634418585855, 27.957205664855636, 0.9999795108250872, 0.999981905033386, 0.9999821895526361, 7894.409156911965, 7896.471308411064, 7904.569454829045, 193.72223542465713, 45.76695919570375, 50.07552412811992, 7895.058332595272, 7906.243388454045, 7898.939593272328, 283.74348690943617, 283.30128491898336, 283.7958591306273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.0682, 1.811381, 1099.76, 598.2292, 1.839242, 1100.232, 593.2622, 9.263391, 5495.774, 608.2993, 9.033493, 5494.881, 598.9899, 9.182557, 5499.995, 595.0624, 9.238991, 5497.621, 99.97682, 100.0, 99.92482, 99.90552, 99.99758, 99.95656
6854.0804800000005, 59.98872337944619, 59.98492932966706, 59.98406403928742, 27.959965020468875, 27.98241761844507, 27.97308180305133, 0.999982874847015, 0.9999832669043752, 0.9999826264715682, 7896.879791705462, 7896.088108640466, 7896.972422236791, 191.1303622284534, 48.55342323349487, 45.02328043384614, 7900.419163070882, 7892.603013455314, 7897.794975540325, 283.74663681188156, 283.4335538763981, 283.6844522245665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.0091, 1.811381, 1099.798, 604.3577, 1.82027, 1100.185, 593.2622, 9.263576, 5495.884, 608.3187, 9.033125, 5494.887, 598.9517, 9.182375, 5499.944, 595.0425, 9.238075, 5497.939, 99.97206, 100.0, 99.92376, 99.90648, 99.99848, 99.96112
6856.565680000001, 59.98542708822976, 59.98707367283039, 59.98431551236994, 27.95429016282872, 27.997953037215147, 27.940314925954976, 0.9999833302262994, 0.999977541708185, 0.999982306381179, 7898.07403706519, 7897.3211171938765, 7901.212241428633, 190.14349561321546, 50.32442080764986, 47.338975513952846, 7901.35403869365, 7897.940056382809, 7898.589830747347, 283.7493100851133, 283.33095898381356, 283.7878965917005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.799, 1.832084, 1100.245, 610.8364, 1.798166, 1098.442, 599.1052, 9.180559, 5499.775, 613.0375, 8.959579, 5489.407, 602.2516, 9.138727, 5500.146, 597.806, 9.199437, 5498.856, 100.0, 99.86199, 99.99711, 99.78393, 99.99803, 99.98986
6858.958920000001, 59.984351976416185, 59.98560774011887, 59.984847486909594, 27.958590888473246, 27.993229643876145, 27.958463869169716, 0.9999804707106915, 0.9999807201228291, 0.9999808476547394, 7892.926769404115, 7895.5548118062125, 7900.340616590523, 195.21266816719162, 46.90058662629417, 46.65183359211096, 7901.382818132832, 7901.084206378808, 7900.170291299147, 283.8437486249787, 283.4630333020487, 283.77896268217063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6631, 1.820305, 1100.385, 604.6107, 1.819717, 1100.281, 593.2622, 9.26376, 5495.825, 608.2799, 9.032758, 5494.822, 598.9517, 9.182557, 5499.995, 595.0226, 9.238991, 5497.74, 100.0, 99.99732, 99.92269, 99.9066, 99.99851, 99.9575
6861.368200000001, 59.98418744629521, 59.98819542644012, 59.98731208903001, 27.933304313413228, 27.97612017018467, 27.94025653922657, 0.9999839334502453, 0.9999793754292737, 0.9999810187101505, 7884.144002933992, 7888.335434454543, 7888.751308926017, 189.0267995843874, 48.204153878716625, 49.841732050819886, 7899.06275582357, 7891.970934167615, 7893.2769282586105, 283.77815508533183, 283.3718566417304, 283.8627621773078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 595.3971, 1.848681, 1099.857, 598.4044, 1.839426, 1100.374, 587.0504, 9.343832, 5485.57, 602.1436, 9.134067, 5500.15, 592.7906, 9.269853, 5495.161, 588.78, 9.32231, 5488.958, 99.97581, 100.0, 99.73624, 99.99934, 99.91061, 99.79566
6863.7699600000005, 59.98758459770782, 59.988438885292176, 59.98782494648316, 27.92361225164265, 27.983153884450108, 27.970708715524722, 0.9999809970192037, 0.9999829254613891, 0.999984178705735, 7901.6341303988775, 7897.119811172642, 7899.143773514486, 189.56313712990686, 46.208287109880075, 49.22372800772882, 7908.198024962446, 7902.408676295538, 7896.689746589231, 283.76389871915234, 283.4454567075273, 283.79793129050046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.5427, 1.831905, 1100.445, 604.6885, 1.819349, 1099.973, 593.2622, 9.263944, 5495.772, 608.2993, 9.033493, 5494.875, 598.9327, 9.182557, 5500.002, 595.0425, 9.238991, 5497.679, 100.0, 99.99615, 99.92374, 99.90542, 99.99758, 99.95423
6866.224160000001, 59.992194420989534, 59.98801409970914, 59.9911241829775, 27.946364633914094, 27.999699809243243, 27.939911536249785, 0.9999828771123244, 0.9999793233277097, 0.9999840400056047, 7898.817817567628, 7900.0850911646685, 7900.727729515631, 187.7082827932977, 48.65237477672213, 48.37571250413362, 7900.053052128008, 7894.077856462182, 7897.209589447303, 283.76551473525194, 283.39002514479284, 283.7464479946698, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.937, 1.831727, 1100.493, 598.2682, 1.839058, 1100.265, 593.2622, 9.263391, 5495.89, 608.2799, 9.032941, 5494.822, 598.9327, 9.183288, 5499.943, 595.0226, 9.239174, 5497.628, 100.0, 100.0, 99.92293, 99.90446, 99.99756, 99.95543
6868.751200000001, 59.99341409085104, 59.99508021736383, 59.99148752954154, 27.93307851299666, 27.9952206168099, 27.96837794499969, 0.9999820643246743, 0.9999801612321428, 0.9999814997147531, 7897.496107464317, 7901.007807224067, 7902.413353095166, 188.5567025924388, 52.00724722120276, 45.5316949517146, 7901.103448393601, 7896.265541782163, 7895.638623064447, 283.86563327458833, 283.44796256677074, 283.8031723683904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.1077, 1.811381, 1099.781, 591.6922, 1.856004, 1099.209, 599.1052, 9.185897, 5499.782, 612.3772, 8.960316, 5489.251, 602.3089, 9.137997, 5500.311, 597.8259, 9.199071, 5498.85, 99.97776, 99.9182, 99.99821, 99.78096, 99.99718, 99.98978
6871.155400000001, 59.98950970393812, 59.99278581882989, 59.991641528667536, 27.961279653948253, 27.986833366563143, 27.979205556421682, 0.9999816863835114, 0.999980769510432, 0.9999830157568422, 7892.587208724585, 7897.622990214987, 7896.678904446495, 182.35645156985356, 47.23871545963715, 47.421712469425984, 7897.517962585742, 7897.981955940033, 7902.9194801616695, 283.64961850016095, 283.38868976972736, 283.789349818757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 602.8887, 1.823696, 1100.375, 595.1164, 1.849741, 1099.444, 593.2816, 9.263576, 5496.002, 608.2799, 9.033493, 5494.934, 598.9708, 9.18274, 5500.06, 595.0425, 9.239541, 5497.56, 100.0, 99.97383, 99.9259, 99.90637, 99.99968, 99.95737
6873.61332, 59.9891953772432, 59.98907191451405, 59.98853232697253, 27.92137701499582, 27.960444806962965, 27.93078264943712, 0.9999822383156425, 0.9999872843417696, 0.9999793931714368, 7884.154852353173, 7892.090990323167, 7887.587728901459, 184.36283085956075, 44.29852543949255, 45.555948501376406, 7888.8977787274425, 7892.865593313203, 7892.540583449396, 283.81266719894677, 283.4087410355806, 283.7497717062414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 612.4307, 1.790858, 1097.531, 585.6804, 1.872397, 1096.822, 587.031, 9.3442, 5485.564, 602.1048, 9.134986, 5500.204, 592.8097, 9.269487, 5495.162, 588.7601, 9.322677, 5488.891, 99.78575, 99.71432, 99.73196, 100.0, 99.91261, 99.79348
6876.066400000001, 59.99202830387339, 59.98824844999158, 59.98848756179332, 27.956453161817443, 28.015124694223253, 27.962913938553786, 0.9999852978722521, 0.9999858688133361, 0.9999826413688614, 7900.381680546999, 7896.43676131172, 7905.850054625529, 180.71278362612884, 47.86655240991945, 45.49390851856333, 7894.452196696732, 7901.997862920199, 7898.081016299337, 283.80869324346173, 283.40610387043114, 283.80883389599904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.226, 1.811203, 1099.796, 591.9646, 1.856556, 1099.111, 593.2622, 9.26376, 5495.951, 608.2993, 9.033493, 5494.875, 598.9708, 9.182557, 5500.007, 595.0425, 9.239174, 5497.794, 99.98002, 99.91778, 99.92484, 99.90541, 99.99965, 99.95522
6878.500440000001, 59.98830558876188, 59.98907965431531, 59.99138467718943, 27.946076930295014, 28.008752348225954, 27.952743976727145, 0.9999848741861012, 0.9999830375896737, 0.9999825247373844, 7895.519212027806, 7898.665960205462, 7899.096114360429, 187.18464755681885, 46.73156319093323, 46.4026833910325, 7894.318514748209, 7896.947349900312, 7890.755896925718, 283.74934325793384, 283.4353254207481, 283.74698226853246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.2852, 1.811381, 1099.785, 591.9451, 1.856741, 1099.108, 593.2622, 9.263944, 5495.89, 608.2799, 9.033125, 5494.933, 598.9708, 9.182557, 5500.052, 595.0823, 9.234413, 5498.273, 99.98068, 99.91703, 99.92578, 99.90744, 99.99955, 99.96513
6880.98408, 59.98354041525885, 59.98396356968972, 59.982828449538864, 27.977984512241193, 27.98513401602001, 27.979596865068302, 0.9999805208729983, 0.9999758813782008, 0.9999798571217365, 7902.521327009139, 7901.857376183593, 7901.37959821218, 185.32279512698832, 47.3211440178643, 47.850781730834115, 7902.70876729278, 7894.921797741566, 7897.25855495313, 283.68960250307333, 283.3107290357759, 283.68711650290476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.7595, 1.831727, 1100.565, 598.4044, 1.838689, 1100.285, 599.1246, 9.180191, 5499.791, 613.0957, 8.959028, 5487.919, 602.3279, 9.137266, 5500.103, 597.985, 9.203282, 5499.048, 100.0, 100.0, 100.0, 99.77895, 99.99945, 99.98634
6883.415720000001, 59.9874782095225, 59.98234360011741, 59.982533999686424, 27.939978655606314, 28.012545867994717, 27.96684786685824, 0.999982592982275, 0.9999835518629459, 0.9999837257199282, 7893.684500957303, 7899.507183768859, 7900.873009666706, 185.6583562373346, 44.9984637528396, 46.89645526165896, 7895.905120292506, 7894.891393039669, 7898.219102323573, 283.7860013414698, 283.33939479814137, 283.6642892926919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.4659, 1.820126, 1100.37, 595.5055, 1.844952, 1100.142, 593.2622, 9.263944, 5495.937, 608.2993, 9.033309, 5494.932, 599.009, 9.182375, 5499.994, 595.0027, 9.238991, 5497.613, 100.0, 100.0, 99.92495, 99.90645, 99.99848, 99.9575
6885.85368, 59.98156970238273, 59.98314674435385, 59.98342189308435, 27.920314071558522, 27.971858450903657, 27.9429090273213, 0.9999821537623051, 0.9999811081085201, 0.999984490861578, 7884.93361179537, 7895.374090613537, 7893.921344845436, 187.9750158445231, 44.57588584063478, 50.27647981656776, 7895.292116940813, 7892.869822033969, 7887.463527924637, 283.6611858172571, 283.37358252007164, 283.70147756115125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 595.0817, 1.849573, 1099.762, 604.5912, 1.819533, 1100.102, 587.031, 9.3442, 5485.505, 602.1242, 9.13425, 5500.197, 592.7906, 9.269853, 5495.111, 588.7402, 9.322494, 5488.777, 99.97467, 100.0, 99.73613, 99.99908, 99.91271, 99.79761
6888.2502, 59.97791966698708, 59.98019702039224, 59.979638479160805, 27.94741994639362, 27.97414206229225, 27.94990744232094, 0.9999834672731764, 0.9999826464860112, 0.9999852688530577, 7901.123059828017, 7900.908894098006, 7903.050775103241, 188.1859050871194, 47.21471871325093, 46.74877668301565, 7899.863464476685, 7901.3948552938145, 7902.633469936981, 283.7812169922178, 283.4494019546633, 283.81728392103474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.6018, 1.832262, 1100.565, 598.2876, 1.838874, 1100.137, 593.2622, 9.263391, 5495.89, 608.2799, 9.033309, 5494.88, 598.9517, 9.182557, 5500.06, 595.0226, 9.239357, 5497.733, 100.0, 100.0, 99.92176, 99.90552, 99.99861, 99.95628
6890.703, 59.97981679100632, 59.979236324603804, 59.98379983486805, 27.960822268845725, 27.991715822430024, 27.950802909093007, 0.9999857845308894, 0.9999817874465412, 0.9999825688989799, 7891.609425950914, 7891.142001457782, 7903.06395181584, 186.83241926508208, 50.612961841019114, 49.60020124240873, 7897.910147638872, 7902.601822093238, 7900.77373777592, 283.6899520757965, 283.40884949415994, 283.87657739813295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.8975, 1.83137, 1100.402, 604.5134, 1.819164, 1100.139, 593.2622, 9.26376, 5495.885, 608.2799, 9.033309, 5494.932, 598.9517, 9.182557, 5500.051, 595.0226, 9.238258, 5498.092, 100.0, 99.99701, 99.92376, 99.90647, 99.99861, 99.9639
6893.13456, 59.98122471324758, 59.97897618842141, 59.981742733348135, 27.955699892951174, 27.99972370489819, 27.949206367226022, 0.9999804825654774, 0.9999788569273875, 0.9999858504588968, 7897.774107882327, 7902.844445648305, 7896.059328365648, 187.73132479035257, 52.66410917116082, 46.06497607060646, 7891.1455893596785, 7900.188037761379, 7900.30633656629, 283.8549693711623, 283.45478843779983, 283.69617763794236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.226, 1.811024, 1099.761, 610.8364, 1.797798, 1098.439, 599.571, 9.180007, 5500.053, 613.1345, 8.946526, 5487.926, 602.9384, 9.130875, 5499.987, 598.1639, 9.196691, 5499.469, 99.9716, 99.8574, 99.99994, 99.75922, 99.99836, 99.98894
6895.56432, 59.98277102050011, 59.98144747121888, 59.97776350927415, 27.950818111035407, 27.99832899053282, 27.96717522359436, 0.9999822517753315, 0.9999809149777684, 0.9999820667312908, 7889.1845436341755, 7902.0599392087315, 7898.883770710048, 179.2423330835261, 49.926860084896816, 51.4892244274447, 7899.455710440474, 7896.031613377313, 7894.907031816045, 283.822704386275, 283.46437343650024, 283.7738790925322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 602.8493, 1.825302, 1100.313, 604.6885, 1.819349, 1100.185, 593.2428, 9.26376, 5495.884, 608.2799, 9.033493, 5494.874, 598.9327, 9.183105, 5500.052, 595.0027, 9.239357, 5497.559, 100.0, 100.0, 99.92377, 99.90647, 99.99845, 99.95737
6898.028600000001, 59.98046106114615, 59.980925177316465, 59.981134976298655, 27.925888821894528, 27.961780172473848, 27.92730271688584, 0.9999815335535202, 0.9999837609981054, 0.9999832754314683, 7890.584077018294, 7893.459794098564, 7890.112496161164, 187.92386748880165, 44.77400408329186, 45.06528190353447, 7890.906105581517, 7887.630235117883, 7889.693434603308, 283.86561529654085, 283.52340796881145, 283.7749326397847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 612.3124, 1.791036, 1097.416, 598.3071, 1.838874, 1100.254, 587.031, 9.344016, 5485.335, 602.1048, 9.134618, 5500.139, 592.8097, 9.270218, 5495.212, 588.7402, 9.32286, 5488.831, 99.79621, 100.0, 99.73612, 100.0, 99.91154, 99.79553
6900.4602, 59.97497849514013, 59.97918126686433, 59.981563487189945, 27.954039250933235, 28.009733399554246, 27.961811041036835, 0.9999841801064625, 0.9999831884108938, 0.999983728120726, 7900.001082182828, 7900.844810570497, 7900.90346481531, 183.11914414790954, 43.66595425945843, 48.6349006082728, 7904.174923030275, 7897.908270582777, 7903.028727106855, 283.6354553830837, 283.3299014505406, 283.72856619204833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.0288, 1.811381, 1099.541, 604.5912, 1.819533, 1100.168, 593.2622, 9.26376, 5495.89, 608.2799, 9.033493, 5494.985, 598.9136, 9.18201, 5500.0, 594.9829, 9.239541, 5497.613, 99.98728, 100.0, 99.92589, 99.90741, 99.99982, 99.95323
6902.88496, 59.9790846385111, 59.980118723139775, 59.98241832494846, 27.95271233250849, 28.007885119810886, 27.98202333281661, 0.9999822654312048, 0.9999830210807451, 0.999980730259242, 7898.503632851839, 7900.608420428149, 7899.55682980916, 184.3935403303558, 44.831977965726765, 46.57741956023244, 7901.187722716904, 7893.368083975474, 7900.295696265486, 283.7319472741755, 283.39614693933885, 283.7025284905583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.1668, 1.811738, 1099.488, 598.1904, 1.839426, 1100.113, 593.2622, 9.26376, 5495.831, 608.2993, 9.03386, 5494.985, 598.9136, 9.182557, 5499.943, 595.0027, 9.239174, 5497.791, 99.95205, 100.0, 99.9228, 99.90837, 99.99756, 99.95842
6905.31652, 59.98288610935664, 59.98379683443589, 59.98252461345108, 27.957618234976735, 27.994882100720677, 27.973577330206837, 0.9999824868146253, 0.9999760803941817, 0.9999808575768334, 7900.253556030957, 7901.579638303281, 7902.789473833321, 183.6785977404702, 47.04376999634337, 50.24482601419686, 7895.992186330471, 7898.661523482869, 7906.213015847955, 283.6669645774822, 283.2575508089322, 283.6644046128634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.6215, 1.831727, 1100.402, 591.9257, 1.856556, 1099.005, 599.5905, 9.173012, 5500.088, 613.5424, 8.938804, 5486.893, 602.9384, 9.121378, 5499.889, 598.2037, 9.196141, 5499.468, 100.0, 99.91894, 100.0, 99.73514, 99.99563, 99.99462
6907.894, 59.98473225749862, 59.98405627423464, 59.98136130434399, 27.957172529623932, 27.998143531238632, 27.953793061398983, 0.9999819528676586, 0.9999817739490064, 0.9999841937075203, 7895.623689315202, 7894.151893677543, 7902.027578611469, 183.92674361752597, 44.89802830349299, 45.08758206383936, 7898.217486775709, 7896.142521929445, 7894.533462333726, 283.6987974586118, 283.3616353742307, 283.72613155705045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.9588, 1.819769, 1100.328, 594.63, 1.850662, 1099.465, 593.2622, 9.263576, 5495.824, 608.2799, 9.033493, 5494.985, 598.9327, 9.18274, 5499.944, 594.9829, 9.239174, 5497.733, 100.0, 99.94996, 99.92278, 99.90731, 99.99758, 99.95739
6910.332600000001, 59.98220041907903, 59.982758992111215, 59.985797574635086, 27.913078353013848, 27.97895441460178, 27.93688874908109, 0.9999826544050364, 0.9999772804840089, 0.9999824055146328, 7883.171269606379, 7891.6268616487705, 7886.557362741138, 182.77952320930876, 49.54462554605243, 48.0735205168271, 7892.650959861878, 7891.852466674028, 7896.587442925692, 283.7055592206381, 283.3332002602059, 283.7943698205626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 594.4902, 1.850287, 1099.904, 585.6999, 1.872581, 1096.765, 587.0116, 9.3442, 5485.34, 602.0272, 9.134802, 5500.079, 592.8097, 9.269487, 5495.162, 588.7402, 9.32286, 5488.778, 99.98988, 99.7045, 99.73516, 100.0, 99.91078, 99.79456
6912.76392, 59.98645967624692, 59.98152981338799, 59.98139459015648, 27.968295436633618, 27.984278478847354, 27.954492012528778, 0.9999827805701039, 0.9999800174388935, 0.9999821229233953, 7900.95294050769, 7893.562744590699, 7902.372783791213, 182.54982491970515, 45.58473120784038, 46.111425755872915, 7897.692391256852, 7896.6429850031445, 7902.6942305834655, 283.78313092558926, 283.4564659939933, 283.71417884913143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.8975, 1.831727, 1100.545, 592.0035, 1.856556, 1099.124, 593.2428, 9.263576, 5495.771, 608.2605, 9.033309, 5494.815, 598.9327, 9.18274, 5500.002, 595.0027, 9.239541, 5497.733, 100.0, 99.91852, 99.92386, 99.90432, 99.99864, 99.95737
6915.188520000001, 59.97938511133769, 59.982034340811474, 59.98066993774872, 27.950354571025528, 28.00160160590396, 27.960549471969397, 0.9999804469839596, 0.9999841820742023, 0.9999828687680536, 7897.102569284541, 7899.478298288873, 7892.824718023453, 186.40481942238057, 49.31641756320096, 47.02418482342091, 7901.491954635797, 7885.468340070687, 7899.499804192671, 283.7518315613237, 283.3760012536182, 283.6597187334038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.8187, 1.831905, 1100.56, 591.984, 1.856556, 1099.108, 593.2622, 9.26376, 5495.83, 608.2993, 9.033125, 5494.816, 598.9517, 9.18274, 5500.127, 595.2811, 9.228554, 5498.626, 100.0, 99.91746, 99.92278, 99.90634, 100.0, 99.97362
6917.65152, 59.97845066359252, 59.976688648078145, 59.978084941816384, 27.9538387902582, 27.995421166402565, 27.96422942852637, 0.9999829567160233, 0.9999785074038361, 0.9999843412860248, 7904.943346830023, 7893.919326305042, 7903.278312775507, 187.4034480511209, 50.72895215823473, 47.58406012405334, 7902.160539066973, 7902.708320661135, 7894.239040204673, 283.82199451683465, 283.37250666958056, 283.69949061839134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.0485, 1.811381, 1099.755, 598.3071, 1.838874, 1100.101, 598.8528, 9.193628, 5499.594, 612.1248, 8.975944, 5489.906, 601.4505, 9.152059, 5500.245, 597.6072, 9.21427, 5497.917, 99.98592, 100.0, 99.99121, 99.80258, 100.0, 99.96657
6920.020880000001, 59.98318449063738, 59.97691467539986, 59.97656242323052, 27.966284627916647, 27.996744244332753, 27.952660729535904, 0.9999813470805448, 0.9999841855349733, 0.9999815312151641, 7901.8339927963625, 7897.55380093563, 7903.2699682760085, 186.55383142967548, 48.51777199664684, 47.236256216687934, 7888.944238884715, 7893.26115326825, 7898.81619590191, 283.64508458371523, 283.44534957514134, 283.80521040129605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.7956, 1.822089, 1100.053, 595.9919, 1.843294, 1100.055, 593.2816, 9.263391, 5495.941, 608.2411, 9.033125, 5494.926, 598.9327, 9.18274, 5500.0, 595.0027, 9.239907, 5497.62, 100.0, 100.0, 99.92472, 99.90745, 100.0, 99.95616
6922.476320000001, 59.97673724738024, 59.97685343269324, 59.978980491384156, 27.931483251689677, 27.98002299796886, 27.940329668614606, 0.9999785131178383, 0.9999855509580011, 0.9999818231225637, 7888.859325578101, 7887.704506165201, 7889.8882904725715, 182.88170401997786, 39.451621612817604, 45.141821602098844, 7890.14179964191, 7893.9777251895075, 7887.648987648334, 283.5764294592084, 283.3473757213881, 283.7114536890489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 613.2587, 1.789073, 1097.124, 604.6496, 1.819164, 1100.019, 587.031, 9.344384, 5485.393, 602.0466, 9.135537, 5500.084, 592.7715, 9.270218, 5495.161, 588.7203, 9.323043, 5488.662, 99.7528, 100.0, 99.73301, 100.0, 99.9105, 99.79868
6924.9012, 59.97464735480341, 59.97483467367611, 59.97723563987152, 27.999122493521174, 28.02602918512709, 28.00922005599991, 0.9999831436711092, 0.999985869702146, 0.9999802532180384, 7901.755905011741, 7891.625808514149, 7899.590499100617, 183.03685814082314, 45.00957711009687, 48.04180518184876, 7903.748286948139, 7902.14102909937, 7893.783267498186, 283.32297607078664, 282.9647643905518, 283.29538685220166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.0485, 1.811203, 1099.74, 598.132, 1.839242, 1100.245, 593.2622, 9.26376, 5495.942, 608.2605, 9.033677, 5494.875, 598.9327, 9.18274, 5499.935, 595.0027, 9.239541, 5497.734, 99.97499, 100.0, 99.92482, 99.90541, 99.99851, 99.95518
6927.278600000001, 59.97548086579124, 59.97814024881185, 59.977789213806524, 27.965969828931186, 27.994866890769256, 27.95837300212093, 0.9999826236355506, 0.9999857309075675, 0.9999809088042196, 7897.4351365101165, 7904.109298005761, 7896.678025113187, 184.48240017368812, 49.54587205917369, 47.100435111728075, 7896.264602575365, 7896.331871101151, 7897.127259868824, 283.8059346402157, 283.31466619949737, 283.7011433060662, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.0091, 1.811381, 1099.698, 598.2098, 1.838874, 1100.277, 593.2622, 9.26376, 5495.942, 608.2605, 9.034044, 5494.928, 598.9708, 9.182922, 5500.001, 595.0027, 9.239724, 5497.949, 99.97115, 100.0, 99.92482, 99.90623, 99.99861, 99.95518
6929.761880000001, 59.98125557945885, 59.98132450697982, 59.977362616905886, 27.942704973179147, 27.980022494695596, 27.962380533081483, 0.9999817239249444, 0.9999787552229681, 0.9999784168647048, 7893.171352355578, 7896.027826209828, 7898.429937499048, 185.14585268809105, 50.12379576384183, 45.11851854479005, 7900.922185195186, 7894.005598223616, 7896.103634465889, 283.7869511798155, 283.4719907936818, 283.635826633852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.7398, 1.831727, 1100.48, 591.8284, 1.856741, 1099.106, 599.5905, 9.178165, 5499.704, 612.5714, 8.956821, 5488.998, 602.4424, 9.135075, 5500.195, 598.144, 9.194493, 5498.755, 100.0, 99.91735, 99.99975, 99.77636, 100.0, 99.98744
6932.172520000001, 59.98554796999224, 59.9881446954031, 59.98354530171425, 27.943957657347468, 28.007803184715222, 27.95726785776865, 0.9999823225622207, 0.999983186944058, 0.9999839341950874, 7893.247087171025, 7894.066371006913, 7897.187631824244, 184.31610588454078, 47.225384389641476, 48.14022469379836, 7901.426711142323, 7899.997392881412, 7896.383319284572, 283.79909793466436, 283.30541210788283, 283.7033526270565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 605.0377, 1.819948, 1100.365, 598.3071, 1.839058, 1100.298, 593.2428, 9.26376, 5495.935, 608.2605, 9.033677, 5494.933, 598.9708, 9.182375, 5500.002, 595.0027, 9.239907, 5497.727, 100.0, 100.0, 99.92469, 99.90635, 99.99965, 99.95616
6934.602760000001, 59.98719780876866, 59.99105992785089, 59.98957603531816, 27.912116215481948, 27.97412224772736, 27.940520477507405, 0.9999807793470262, 0.9999867265753817, 0.9999809804797156, 7884.869944820666, 7887.04601462982, 7890.768490418218, 183.01644631021372, 45.95540710979526, 46.01027335573099, 7890.411640108849, 7888.8052355860755, 7883.138483347201, 283.7661489268973, 283.31724148007237, 283.68830248712266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 595.6928, 1.847967, 1099.882, 604.6885, 1.820085, 1100.127, 587.0116, 9.344568, 5485.451, 602.066, 9.135353, 5500.137, 592.7906, 9.269853, 5495.155, 588.7203, 9.323227, 5488.884, 99.99807, 100.0, 99.73408, 100.0, 99.9105, 99.79541
6936.9736, 59.991077818519514, 59.99308511808023, 59.99249916402498, 27.970465548542343, 27.97919540877646, 27.98224778173451, 0.9999812509476046, 0.9999790419258232, 0.9999834511459247, 7894.740507468008, 7895.366798302997, 7896.8122368924005, 181.47289706234733, 48.76238929907049, 48.81672126353806, 7897.360226396298, 7900.212124349612, 7898.709665295288, 283.7934276058698, 283.31950918346985, 283.7765202375444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.799, 1.831727, 1100.545, 598.0541, 1.838689, 1100.48, 593.2428, 9.263944, 5495.942, 608.2605, 9.034044, 5495.142, 598.9708, 9.182557, 5500.109, 595.0226, 9.239724, 5497.793, 100.0, 100.0, 99.92482, 99.91026, 99.99876, 99.95847
6939.37448, 59.9886029297449, 59.99139364880412, 59.99660781511646, 27.95541772534189, 28.00810622316632, 27.959876105890757, 0.9999836544476618, 0.9999839041591443, 0.9999823270017052, 7893.462788285473, 7897.85218389513, 7899.828633091058, 179.71475750331638, 45.414805427262024, 46.624967817766446, 7904.7287878035695, 7890.606810411618, 7895.977699180413, 283.5828046467759, 283.0907322438206, 283.5762419915816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.7004, 1.832084, 1100.455, 598.3654, 1.838874, 1100.431, 593.2816, 9.26376, 5496.001, 608.2799, 9.033493, 5495.038, 598.9517, 9.18274, 5500.0, 595.0226, 9.239907, 5497.847, 100.0, 100.0, 99.92278, 99.9053, 99.99859, 99.95508
6941.860680000001, 59.99560288968116, 59.99891865074287, 59.99465166087518, 27.98038502284827, 27.99105039089433, 27.98322101990066, 0.9999817420893762, 0.9999783107979751, 0.9999837094805794, 7892.144067419422, 7897.404914093972, 7894.422961736767, 184.32223096243524, 47.154550582363676, 49.11799354016239, 7891.269196381006, 7896.259559938406, 7899.382115838245, 283.66056263692013, 283.26829342214137, 283.58434291401693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.0485, 1.811024, 1099.676, 591.77, 1.857293, 1099.158, 599.5905, 9.173564, 5500.289, 614.3385, 8.926484, 5485.249, 603.4534, 9.119186, 5499.802, 598.7603, 9.185337, 5499.906, 99.96911, 99.91061, 100.0, 99.71458, 99.99291, 99.99592
6944.323, 59.99773542511971, 59.99679565808104, 59.99764247883531, 27.960920236531035, 27.96466192012393, 27.96235756973166, 0.9999834171390654, 0.9999835483709476, 0.9999844218920539, 7893.250781258624, 7903.659538687748, 7897.654478173565, 183.3101803566742, 47.22798434030659, 47.44744134611756, 7899.475824487896, 7899.444388528764, 7903.799158741723, 283.69266588256414, 283.3181773891176, 283.7593304952763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 601.627, 1.827086, 1100.298, 595.7, 1.846426, 1099.815, 593.2234, 9.264128, 5495.884, 608.2799, 9.033493, 5495.038, 598.9327, 9.182375, 5500.109, 595.0027, 9.239357, 5497.666, 100.0, 99.99328, 99.92482, 99.90836, 100.0, 99.95739
6946.81252, 60.00149160557543, 60.00120762409175, 60.00079532066055, 27.93529804404024, 27.957315297860433, 27.94356343896144, 0.999982497510832, 0.999982462674705, 0.9999820033054807, 7885.524148836104, 7885.578475525265, 7888.1695941860635, 182.9438468072276, 45.56110723354576, 48.82625895083265, 7885.751589463119, 7888.4891056259285, 7889.646300968685, 283.7951181940503, 283.36261891921197, 283.65077931162404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 612.3715, 1.791928, 1097.464, 585.7388, 1.872766, 1096.77, 587.0116, 9.344568, 5485.387, 602.1048, 9.134618, 5500.191, 592.7715, 9.269853, 5495.212, 588.7203, 9.323227, 5488.83, 99.74895, 99.70492, 99.73397, 100.0, 99.91154, 99.79551
6949.26544, 60.000253812307804, 60.00028708375883, 60.00216145946043, 27.972805028590866, 27.99700180607375, 27.96460066183618, 0.9999822395463046, 0.9999841811456455, 0.9999828511746343, 7896.693955408433, 7891.346727677869, 7901.925353619343, 182.89821769121136, 45.91345547010201, 41.84515347823708, 7897.871087583338, 7898.914151603478, 7901.631143507707, 283.6235228239877, 283.25710258938875, 283.6891372164462, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 606.9894, 1.810846, 1099.818, 591.9062, 1.856372, 1099.119, 593.2428, 9.264128, 5496.001, 608.2605, 9.03386, 5495.032, 598.9136, 9.18274, 5499.994, 595.0226, 9.239541, 5497.728, 99.98206, 99.91714, 99.92469, 99.90826, 99.99848, 99.95517
6951.662960000001, 60.00391962026394, 60.00300485105409, 60.00146201435846, 27.963451430365858, 28.016724136357254, 27.95916943184077, 0.9999799882266505, 0.9999809818716183, 0.9999794807506628, 7905.0240971796065, 7899.25438123882, 7903.216585282578, 184.97201911707634, 47.235802041079296, 45.83998115332952, 7899.82976518124, 7895.857065354652, 7894.920903532419, 283.5786986841516, 283.2733858955863, 283.6343973333803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.0682, 1.811381, 1099.633, 591.984, 1.856741, 1099.199, 593.2622, 9.263944, 5495.934, 608.2799, 9.033677, 5495.044, 598.9517, 9.18274, 5500.106, 595.0027, 9.24009, 5498.063, 99.98068, 99.92269, 99.92467, 99.90741, 99.99756, 99.95506
6954.10288, 60.008733174227935, 60.004922154502644, 60.004889630323056, 27.974385112422034, 28.00970226260991, 27.957834007588776, 0.999980751194288, 0.9999808192244746, 0.9999836975646106, 7889.148533502837, 7899.039717808235, 7900.815167028836, 186.18233451704737, 49.64898855124375, 44.961598421564304, 7895.303022653767, 7903.529386332547, 7893.197860112478, 283.74494282169195, 283.2590904258567, 283.6048701478489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.7595, 1.831727, 1100.44, 598.4044, 1.838874, 1100.377, 599.6099, 9.173196, 5500.27, 613.6006, 8.944871, 5486.745, 603.0338, 9.119917, 5500.083, 598.4422, 9.190098, 5499.313, 100.0, 100.0, 100.0, 99.7576, 99.99593, 99.99334
6956.534280000001, 60.002410721466866, 60.00643348127598, 60.003776047593206, 27.95638784296073, 28.00590372464487, 27.970656631324005, 0.9999825405892963, 0.99998420555162, 0.9999839064822218, 7893.486437307036, 7901.233917127464, 7897.83483056965, 183.10598078704288, 45.32488611264307, 45.68482723553598, 7902.12798765924, 7898.657765859251, 7902.321959527923, 283.6417421070872, 283.2592133473901, 283.69158135886374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 605.6094, 1.816557, 1100.338, 594.5327, 1.848268, 1100.133, 593.2234, 9.26376, 5495.824, 608.2799, 9.033493, 5494.979, 598.9136, 9.182375, 5499.985, 594.9829, 9.24009, 5497.619, 100.0, 100.0, 99.92589, 99.90837, 100.0, 99.9553
6958.964680000001, 60.004013824385645, 60.00097237943316, 60.00186129022768, 27.932468464256768, 27.949035558959913, 27.952019386205503, 0.9999838079060904, 0.9999822872986351, 0.9999833066199818, 7883.194711914548, 7891.016757344682, 7891.235393852225, 187.80953574979503, 48.297472578256475, 43.09428766983547, 7891.394827778813, 7889.3273238641095, 7891.028161120152, 283.6898991419668, 283.313316407154, 283.7444337265276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 595.6731, 1.846718, 1099.837, 604.3772, 1.819349, 1100.185, 587.031, 9.344568, 5485.451, 602.0466, 9.135721, 5500.249, 592.7715, 9.269853, 5495.155, 588.7402, 9.323043, 5488.89, 99.99741, 100.0, 99.73086, 100.0, 99.91154, 99.79334
6961.3596800000005, 60.00646879095782, 60.00795261411416, 60.00770813091592, 27.950230721081105, 27.99398209850256, 27.975895211702134, 0.9999821981781319, 0.9999802243729891, 0.9999838712402012, 7896.805233825852, 7893.573055673214, 7901.473133859897, 184.08977444871925, 46.800324090910635, 46.80292749491633, 7900.008601990554, 7900.039912348651, 7901.933203305475, 283.67594284801237, 283.32650853987985, 283.6824495177362, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.7398, 1.831905, 1100.502, 598.3071, 1.839242, 1100.277, 593.2428, 9.263944, 5495.941, 608.2605, 9.03386, 5494.979, 598.9136, 9.183105, 5500.051, 595.0027, 9.239724, 5497.787, 100.0, 100.0, 99.92265, 99.9073, 99.99963, 99.9531
6963.792600000001, 60.01168327921517, 60.00875165104751, 60.00757767566574, 27.97206029568763, 27.996920650464972, 27.957556650454332, 0.9999850755218767, 0.9999843646277572, 0.9999819794148982, 7901.531898502396, 7893.41647265968, 7901.064261488135, 185.26886266812699, 45.15619638513999, 45.1423882000214, 7902.112563801776, 7900.3333218953685, 7898.703150423541, 283.7263441223889, 283.36503139810486, 283.67324892644797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 0 0), 5500.0, 600.0, 600.7792, 1.831727, 1100.66, 598.4238, 1.838874, 1100.438, 593.2428, 9.264128, 5495.823, 608.2411, 9.033493, 5495.032, 598.9327, 9.182922, 5500.043, 595.0027, 9.240273, 5497.788, 100.0, 100.0, 99.92374, 99.90826, 99.99955, 99.95837
