TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7117.00668, 59.99970970828306, 59.99788789010408, 60.00078425189719, 22.864908528305424, 22.912127797791918, 22.87254795896473, 0.9999923251717644, 0.9999888377538445, 0.9999928343083403, 6450.827870318273, 6453.783987570572, 6453.371939440005, 140.3234636050995, 28.741972740386018, 24.126381720729114, 6454.020978872415, 6452.43001760451, 6453.617349812061, 283.67335509027305, 283.3271587348828, 283.6695027463619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 612.3715, 1.792821, 1097.594, 603.3071, 1.822112, 1100.127, 595.8246, 9.228049, 5497.895, 598.2211, 9.199705, 5499.23, 602.2135, 1.826926, 1100.326, 608.1443, 9.029502, 5494.464, 99.77984, 100.0, 99.96032, 99.98796, 100.0, 99.89973
7119.431600000001, 60.000200829357695, 59.99856347281701, 59.99893058976788, 22.892436666615453, 22.92072217013002, 22.893369677352222, 0.9999943729549047, 0.9999864299328645, 0.9999932752036133, 6464.4420723819185, 6466.676847941325, 6459.844491241787, 140.82802841158627, 30.380796852576623, 22.21225708873135, 6456.698587319025, 6462.248852009794, 6462.49819105663, 283.5914552579994, 283.27357899231396, 283.66376522640866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 615.3879, 1.783719, 1096.576, 603.7935, 1.823401, 1100.162, 597.824, 9.199702, 5499.779, 601.4834, 9.144547, 5500.242, 597.2159, 1.842449, 1099.984, 602.4185, 9.129119, 5500.034, 99.68735, 100.0, 99.99457, 100.0, 100.0, 99.99922
7121.804880000001, 59.99547591919251, 59.99720403155402, 59.99814434319527, 22.90039861674871, 22.911386517812296, 22.882449959334433, 0.9999935130979537, 0.9999854153530745, 0.9999923135150004, 6460.874514290136, 6453.042500644368, 6462.90687824493, 145.17856927006414, 33.48427437800888, 25.3702862267437, 6458.836055271787, 6460.9912767592705, 6461.282294326195, 283.4825376122969, 283.185756884253, 283.6330564513876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 612.3124, 1.792642, 1097.561, 608.6964, 1.805534, 1099.142, 591.6316, 9.28548, 5493.711, 601.5028, 9.143995, 5500.248, 597.1587, 1.842084, 1100.199, 602.4583, 9.129119, 5500.025, 99.80301, 99.92058, 99.88627, 100.0, 100.0, 99.99991
7124.204640000001, 60.003136272507255, 60.00076693231972, 59.99889058357356, 22.859148924208974, 22.85743055194337, 22.862526074357987, 0.9999919677133179, 0.9999909751930681, 0.9999915337052787, 6452.218656253736, 6454.988829871547, 6451.419192098134, 137.67255043288037, 28.26955188905231, 27.928443115188657, 6457.235358414564, 6452.9987425207355, 6459.006810668596, 283.6936516835418, 283.27813795582244, 283.6393580814248, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.1614, 1.814415, 1099.743, 615.0193, 1.782878, 1096.479, 585.4004, 9.364079, 5481.876, 607.7168, 9.043054, 5495.546, 591.112, 1.859434, 1098.858, 596.0963, 9.224341, 5498.551, 99.99002, 99.6785, 99.67109, 99.91761, 99.89475, 99.97333
7126.59644, 59.99701829447215, 59.99571077627403, 60.00089607606513, 22.86911508420456, 22.92583573311009, 22.886404872290893, 0.9999926424839743, 0.9999872107853632, 0.9999933455891952, 6455.082730109844, 6463.365619425934, 6462.260569124994, 140.95164846176522, 30.54308819249036, 24.534304969149616, 6458.83535996214, 6462.910799856183, 6459.139187499672, 283.645954339857, 283.23793899702116, 283.6854361252929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 612.2138, 1.792821, 1097.599, 608.7742, 1.805718, 1099.071, 591.6316, 9.285112, 5493.653, 601.5028, 9.144178, 5500.189, 597.2731, 1.841719, 1100.092, 601.8817, 9.145051, 5500.166, 99.80163, 99.91418, 99.88845, 100.0, 100.0, 100.0
7129.029200000001, 59.991582073330356, 59.99248510504057, 59.987929321356596, 22.88323961740384, 22.892368351571058, 22.886804926739796, 0.9999919072691585, 0.9999885538365753, 0.9999939177397682, 6456.884508904065, 6456.709338135193, 6452.447965575724, 135.78810936678042, 24.209016444566032, 29.268367114575085, 6455.346985840942, 6458.2468969968795, 6456.220008350816, 283.65079591640443, 283.1690832896185, 283.62124867436154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.0628, 1.814772, 1099.835, 608.5991, 1.804429, 1099.116, 591.6316, 9.285296, 5494.528, 600.2795, 9.162565, 5500.062, 588.5751, 1.866921, 1097.648, 592.458, 9.282024, 5493.386, 99.99615, 99.91824, 99.89359, 100.0, 99.78475, 99.87834
7131.554800000001, 59.9929052783252, 59.9940536857157, 59.98628720117277, 22.894528706678514, 22.913457208280562, 22.881721894276048, 0.9999920165026247, 0.9999876398307165, 0.9999912264896781, 6453.27765799659, 6462.115590391608, 6460.20314102479, 132.3867620192276, 30.71913847807673, 26.033734378603185, 6457.428893948012, 6455.692377700338, 6459.3783009608605, 283.5832265745693, 283.2995868645849, 283.6797735973607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 601.627, 1.827443, 1100.445, 605.9142, 1.81327, 1099.649, 593.2428, 9.271859, 5494.399, 601.3475, 9.145466, 5500.242, 590.9976, 1.858886, 1098.678, 596.0764, 9.224341, 5498.604, 100.0, 99.96672, 99.90901, 100.0, 99.88493, 99.97209
7133.985280000001, 59.99041349480691, 59.989257745367276, 59.98999033555826, 22.895771747515106, 22.914661599851897, 22.8890660620895, 0.9999916406944674, 0.9999896601737754, 0.9999915399278997, 6457.407900681672, 6461.061410367934, 6466.645999040853, 140.01411990102298, 29.463358733786663, 28.697016485517906, 6462.207754275492, 6459.430883661707, 6459.906669617859, 283.67504409957115, 283.26235186857167, 283.67231007896936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.8921, 1.834404, 1100.49, 602.5484, 1.826348, 1100.083, 598.0375, 9.196389, 5499.862, 601.464, 9.144547, 5500.248, 591.0548, 1.859434, 1098.67, 596.0764, 9.224341, 5498.658, 100.0, 100.0, 99.99512, 100.0, 99.87005, 99.97419
7136.43936, 59.99119528571332, 59.99019111780978, 59.98830045353177, 22.908192222342837, 22.891678270805674, 22.90441551382704, 0.9999897326764922, 0.9999883967379393, 0.9999921704985307, 6452.333758497143, 6464.842331156697, 6465.433898584692, 133.55403849813297, 29.367375573546724, 27.29477262784303, 6459.931520719778, 6461.191344817904, 6466.34215555125, 283.6283742906531, 283.3229575281551, 283.68730285093085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 593.6031, 1.85225, 1099.629, 596.3032, 1.844584, 1100.055, 604.2687, 9.100303, 5499.107, 607.775, 9.041767, 5495.606, 597.0634, 1.842267, 1100.081, 602.4384, 9.12857, 5500.011, 99.95672, 100.0, 99.98344, 99.9168, 99.9917, 100.0
7138.829240000001, 59.98733785320939, 59.99067553060355, 59.99030023851211, 22.906005867588007, 22.929205745627126, 22.91019098225568, 0.9999917036882651, 0.9999884260514115, 0.9999920623544598, 6453.027812388904, 6461.288345382231, 6463.451461542112, 134.81669996303413, 28.781573205568748, 28.33077314385787, 6464.864993103551, 6459.825919468947, 6464.848156595366, 283.62747619845885, 283.37903919883354, 283.72760166293347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.8132, 1.834404, 1100.442, 602.4316, 1.826348, 1100.302, 598.0181, 9.196573, 5499.81, 601.5028, 9.144362, 5500.189, 590.9976, 1.85852, 1098.966, 596.0764, 9.224341, 5498.597, 100.0, 100.0, 99.99607, 100.0, 99.8731, 99.97309
7141.184800000001, 59.98555478046571, 59.98276948658033, 59.98964553120677, 22.86916018276761, 22.869534939419093, 22.87358741864217, 0.9999921874880827, 0.9999936541303001, 0.9999908640813587, 6453.878075002178, 6459.402995027958, 6455.34243769787, 120.37041012512555, 25.512896385124805, 27.285502111322216, 6449.831435386715, 6455.68127928902, 6455.492112580401, 283.6111513836361, 283.17624886362734, 283.74289439879067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.9118, 1.834404, 1100.422, 596.2448, 1.844952, 1099.935, 597.9987, 9.197125, 5499.506, 600.3183, 9.16183, 5500.009, 599.4286, 1.834231, 1100.124, 592.4778, 9.273967, 5494.0, 100.0, 99.99273, 99.99332, 100.0, 100.0, 99.88951
7143.636160000001, 59.985402554176055, 59.98440346329571, 59.983528957742784, 22.888243181074778, 22.926796456730244, 22.8947919073466, 0.9999923352143295, 0.9999906290532847, 0.9999905167293013, 6458.009407893027, 6456.747381301699, 6461.4348468735725, 131.42116257458838, 29.388312982581738, 27.45847318277572, 6457.470857741882, 6464.378544714858, 6462.075028110351, 283.6825769454882, 283.3009717780876, 283.6888501071508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 605.0574, 1.818342, 1100.225, 592.1786, 1.854899, 1099.431, 595.3393, 9.235044, 5498.866, 600.4542, 9.160174, 5500.331, 597.2159, 1.842267, 1100.021, 596.0963, 9.224158, 5498.591, 100.0, 99.94685, 99.97301, 100.0, 100.0, 99.97321
7146.06684, 59.98085540939782, 59.98361555481239, 59.98317904135553, 22.868296014366226, 22.93316818484737, 22.890082593340512, 0.9999922440637783, 0.9999890023479523, 0.9999934653564064, 6461.583360682614, 6456.432503269568, 6456.849129914146, 134.96050244984917, 29.283856142841387, 27.250209602075756, 6451.426125044943, 6465.931045069462, 6459.601355569458, 283.63870311735917, 283.27573077153284, 283.5485698304343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 605.9248, 1.815308, 1099.998, 596.3032, 1.844584, 1100.06, 591.6705, 9.285112, 5493.77, 601.5417, 9.143811, 5500.36, 597.2541, 1.841901, 1100.008, 596.0764, 9.224341, 5498.543, 99.99842, 100.0, 99.88224, 100.0, 100.0, 99.9721
7148.502600000001, 59.976964980606375, 59.978878665655564, 59.98159031020602, 22.858562160389152, 22.907030477732278, 22.86974920967726, 0.999991353862885, 0.9999882079354534, 0.9999916459772137, 6455.357027187021, 6456.003324521866, 6454.798974131674, 140.64297574395687, 30.17956759592494, 28.87208265994468, 6457.649087629581, 6465.438078613657, 6456.329045998805, 283.65352066322265, 283.2772491685951, 283.65310269801705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 612.5292, 1.792285, 1097.806, 602.3928, 1.826164, 1100.241, 585.4004, 9.364264, 5481.927, 607.775, 9.041583, 5495.716, 591.0548, 1.858886, 1098.779, 602.4781, 9.128936, 5499.965, 99.79917, 100.0, 99.67011, 99.92071, 99.88364, 100.0
7150.98904, 59.98097682136042, 59.985428598497094, 59.98214124750913, 22.86735137402431, 22.923644577020227, 22.897016174165717, 0.9999927263215036, 0.9999900256760498, 0.9999931899707427, 6455.225925021028, 6455.642944910589, 6461.07723758852, 133.44285527397938, 31.17993440261057, 27.45260606478405, 6460.752877237776, 6461.733492991707, 6459.7621989782465, 283.6281317306388, 283.2292506680932, 283.63704825021495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.1417, 1.814594, 1100.068, 596.2253, 1.844768, 1099.866, 591.651, 9.284928, 5493.711, 601.5028, 9.143259, 5500.308, 597.1968, 1.842084, 1100.129, 596.0565, 9.224524, 5498.597, 100.0, 100.0, 99.88426, 100.0, 100.0, 99.97309
7153.430560000001, 59.98746279611127, 59.989539898001034, 59.98830564533756, 22.864766865254737, 22.89907977575863, 22.868373714805013, 0.9999909366596712, 0.9999918938197635, 0.9999894555728851, 6462.00036109336, 6456.40404588883, 6455.45722349616, 129.52781936744054, 24.340138910969017, 26.829364854791493, 6461.88166715946, 6453.9237307862495, 6457.206671978822, 283.67296273399336, 283.33935578387656, 283.6952485982197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.1811, 1.814594, 1099.93, 602.3928, 1.826532, 1100.103, 591.6316, 9.28272, 5494.631, 600.3571, 9.167897, 5500.075, 599.9818, 1.833866, 1100.211, 592.4977, 9.281658, 5493.334, 99.98365, 100.0, 99.89227, 100.0, 100.0, 99.8774
7155.8478000000005, 59.988699607305925, 59.98999229027496, 59.99331772289599, 22.880721365332935, 22.886421357941114, 22.89455663104913, 0.9999927900080005, 0.9999937217082226, 0.9999917951455022, 6459.231072019279, 6453.295543745506, 6459.45076286952, 133.90597089811138, 29.81129224049255, 29.383506419532296, 6454.70155928789, 6458.4920683864875, 6462.4423866965935, 283.6487448467361, 283.37588929927364, 283.78586371470584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.8975, 1.831191, 1100.4, 606.3422, 1.813823, 1099.995, 594.3104, 9.257133, 5495.833, 600.4542, 9.15374, 5500.377, 597.2541, 1.841719, 1100.259, 596.0565, 9.224524, 5498.538, 100.0, 99.99048, 99.92284, 100.0, 100.0, 99.97201
7158.251880000001, 60.00073059056716, 59.99842798452481, 60.00008692998126, 22.88127359315713, 22.9213816905619, 22.899071400837823, 0.9999934612095717, 0.9999897960917074, 0.999991254148334, 6460.748932545593, 6462.938095124267, 6464.837074776176, 135.11847173822247, 28.028180678532408, 28.582378680404418, 6466.2023686372295, 6459.122557520553, 6462.476652814702, 283.6905693170542, 283.32238895418493, 283.81749217169283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.0301, 1.833868, 1100.37, 602.4511, 1.82598, 1100.254, 597.9987, 9.196941, 5499.757, 601.5223, 9.143811, 5500.36, 597.1015, 1.841719, 1099.864, 596.0565, 9.224524, 5498.481, 100.0, 100.0, 99.99418, 100.0, 100.0, 99.9721
7160.74056, 60.00306211120309, 60.00306337374613, 60.000993347854276, 22.873337602205027, 22.910837143831255, 22.88258369483789, 0.9999909235312683, 0.9999864967553866, 0.9999919686653949, 6461.483975118037, 6456.17300771346, 6460.101235046602, 131.69106911655615, 32.69750637415882, 29.01788292486208, 6465.992062082017, 6456.620597366271, 6469.424717903884, 283.70828698364664, 283.3322038772922, 283.7714082607376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 593.4651, 1.852429, 1099.597, 596.1475, 1.845136, 1099.991, 604.2687, 9.100119, 5499.1, 607.7556, 9.042134, 5495.561, 590.7305, 1.859068, 1098.538, 602.4583, 9.129302, 5500.039, 99.95011, 99.99358, 99.98547, 99.91788, 99.90215, 99.9993
7163.135840000001, 60.004064310812005, 60.0038553638951, 60.00226544068014, 22.85668251193224, 22.91805014263425, 22.8964772351729, 0.9999933584354851, 0.9999897096665868, 0.9999923094120535, 6459.634531642335, 6456.1652438135825, 6465.885372114009, 134.18022078891943, 28.447015402980014, 26.646354952286856, 6459.699062081907, 6465.392321552878, 6458.282737761538, 283.6565909758188, 283.4224072468239, 283.77895020585476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.9118, 1.834404, 1100.343, 602.3733, 1.826348, 1100.249, 597.9987, 9.196757, 5499.75, 601.5028, 9.143627, 5500.308, 597.1396, 1.841901, 1099.924, 596.0565, 9.224524, 5498.483, 100.0, 100.0, 99.99405, 100.0, 100.0, 99.97102
7165.573960000001, 60.007492615660205, 60.007233047711836, 60.00747902902713, 22.858261059501302, 22.881849107571238, 22.867989769658426, 0.9999910193669281, 0.9999905488388627, 0.9999910579030934, 6453.053227468411, 6450.367572549707, 6452.699269118479, 131.80747534081388, 26.090763288800417, 31.213486400347392, 6452.312508372092, 6452.372324775599, 6454.755730915955, 283.81511803960797, 283.4002969250978, 283.80875503885136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.8921, 1.834225, 1100.395, 596.342, 1.844584, 1099.82, 597.9987, 9.196573, 5499.652, 600.9203, 9.161462, 5500.031, 599.0853, 1.835327, 1100.478, 592.9351, 9.273601, 5493.941, 100.0, 100.0, 99.99418, 100.0, 100.0, 99.88844
7167.9717200000005, 60.00993057020603, 60.00877804747048, 60.01087144819515, 22.876339497735476, 22.915634755134846, 22.877337619429724, 0.9999912709826382, 0.9999912951254959, 0.9999916531240383, 6458.337308018921, 6462.384960495525, 6461.361891708397, 132.62441964303525, 29.65771871579068, 26.765030008041776, 6453.105247262037, 6464.216042739765, 6460.094780827676, 283.7002734165804, 283.4005354400737, 283.8061201289551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 605.3728, 1.818163, 1100.11, 592.2564, 1.855635, 1099.186, 594.8734, 9.235597, 5498.642, 599.8522, 9.159991, 5500.397, 597.2541, 1.841901, 1100.225, 596.0565, 9.224524, 5498.537, 100.0, 99.95009, 99.96311, 100.0, 100.0, 99.97199
7170.375400000001, 60.009988390158874, 60.010601432624846, 60.01235399526283, 22.86520785172722, 22.907517399486363, 22.875271692479973, 0.9999905221402197, 0.9999875881961056, 0.9999902936188766, 6457.065740047054, 6452.784127172351, 6462.315922332829, 132.67054573111454, 31.83660664909337, 25.532992722009567, 6458.8579130118715, 6458.8847895729805, 6458.168029712585, 283.73018694701017, 283.3534894005426, 283.76052522674144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.7814, 1.817985, 1099.845, 596.4393, 1.844952, 1100.175, 591.6316, 9.284928, 5493.711, 601.5417, 9.143443, 5500.359, 597.2731, 1.841719, 1100.14, 596.0565, 9.224524, 5498.543, 100.0, 100.0, 99.88426, 100.0, 100.0, 99.9721
7172.824200000001, 60.01136247768799, 60.00892519735053, 60.0111989596346, 22.84984628639491, 22.883503491240372, 22.861576151897665, 0.999993243488768, 0.9999899941918271, 0.9999921220051322, 6453.5036363310455, 6457.474288727106, 6454.899145135253, 136.0038883923935, 28.83043328819167, 27.79456351929639, 6458.663578670426, 6457.179375486477, 6454.655356926673, 283.767983501088, 283.30761581745054, 283.7831691857259, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 612.5884, 1.792821, 1097.671, 602.5873, 1.826164, 1100.182, 585.4004, 9.364264, 5481.875, 607.8138, 9.041767, 5495.62, 590.7496, 1.859616, 1098.739, 602.4384, 9.128753, 5500.012, 99.78686, 100.0, 99.66905, 99.9168, 99.8813, 99.99909
7175.2580800000005, 60.01324764420329, 60.01076503725186, 60.0097802945378, 22.865759725963613, 22.903738087493075, 22.882525725259185, 0.9999909011303866, 0.9999915456566986, 0.9999924745935161, 6459.639841258137, 6458.226022773186, 6457.389196597791, 135.36183970339198, 29.700916881807643, 27.27884041413165, 6455.0659107290085, 6460.164152092831, 6460.842525542592, 283.71440329753, 283.26721931802973, 283.72539434584564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.2008, 1.814772, 1099.873, 596.3032, 1.844584, 1100.156, 591.651, 9.285112, 5493.718, 601.5611, 9.143811, 5500.308, 597.2731, 1.842267, 1100.034, 596.0565, 9.224524, 5498.544, 100.0, 100.0, 99.88224, 100.0, 100.0, 99.97104
7177.6327200000005, 60.01200980437818, 60.0116683326736, 60.00810092952296, 22.868610608064945, 22.905640799821718, 22.876233535674903, 0.9999907881611357, 0.999990637752688, 0.9999922107019095, 6455.1500531588445, 6463.801949353012, 6457.46927312185, 130.76419723904746, 25.95497087166268, 27.49479338236722, 6462.736997341383, 6456.619691796752, 6457.534989070854, 283.7510137917982, 283.47637415891893, 283.7735674057296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.1417, 1.814594, 1099.911, 602.6068, 1.826532, 1100.419, 591.6705, 9.285112, 5493.77, 601.5417, 9.143995, 5500.265, 597.9408, 1.838431, 1100.155, 594.7244, 9.25419, 5496.021, 100.0, 100.0, 99.88426, 100.0, 100.0, 99.92624
7180.05788, 60.008034485186265, 60.01067835313519, 60.01068750520162, 22.876113482445163, 22.890856374703944, 22.885557919463018, 0.9999904536565997, 0.9999939795992081, 0.999989672900796, 6458.639002804413, 6457.575890554456, 6454.422580343484, 130.2774086086706, 25.276767833708618, 25.290932083933285, 6453.83727503471, 6457.559227358979, 6462.190520958998, 283.72113975512576, 283.41592152226593, 283.8256488191179, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.8132, 1.834225, 1100.492, 607.9959, 1.80977, 1099.691, 595.9216, 9.226577, 5497.411, 598.8425, 9.184261, 5500.327, 598.4177, 1.838979, 1100.057, 595.8776, 9.227271, 5498.529, 100.0, 99.93935, 99.96167, 100.0, 100.0, 99.97186
7182.50812, 60.01270110157428, 60.01368329739809, 60.01676711471977, 22.883253153038456, 22.921278050368656, 22.89498669402862, 0.9999916996760541, 0.9999868147408896, 0.9999913133803947, 6460.826890133711, 6458.241877077327, 6462.206288758461, 133.78479807297478, 26.531558673385007, 27.306517189203078, 6460.895812599837, 6458.979629100421, 6462.988945175556, 283.76633442904046, 283.45618295131925, 283.7447093856908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 602.3367, 1.828336, 1100.435, 602.5289, 1.826348, 1100.241, 597.8823, 9.198598, 5499.854, 601.5223, 9.143627, 5500.301, 597.1396, 1.842449, 1099.832, 596.0764, 9.224158, 5498.537, 100.0, 100.0, 99.99498, 100.0, 99.9833, 99.9743
7184.927200000001, 60.01604738712697, 60.014734896491916, 60.015173091280914, 22.8696230909067, 22.931513861830624, 22.891622388156602, 0.999987959481026, 0.9999894905297633, 0.9999915039659273, 6456.428773878683, 6465.418118151116, 6461.576997478665, 135.1449722017876, 33.02968323082723, 28.99562713245723, 6459.930533700589, 6464.545485824462, 6465.061584697838, 283.69370315436066, 283.3637873934738, 283.757815018135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 593.5242, 1.85225, 1099.624, 596.2059, 1.845136, 1100.094, 604.2687, 9.100303, 5499.15, 607.7362, 9.042686, 5495.555, 591.0167, 1.858886, 1098.642, 602.4781, 9.129119, 5500.073, 99.96444, 99.99806, 99.98612, 99.91859, 99.87845, 99.99993
7187.3802000000005, 60.01489365957803, 60.013951711256155, 60.014675400378046, 22.88038307627114, 22.90955822742192, 22.89968435300481, 0.9999899954352959, 0.999990938380283, 0.9999909498195284, 6455.927804879499, 6465.745029094038, 6466.888988074439, 136.59864558984964, 31.12679295308118, 27.680528136295834, 6465.37457757578, 6457.921205412655, 6466.589731833162, 283.7093225596245, 283.48247088882124, 283.8876652909473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.7344, 1.834761, 1100.438, 602.49, 1.826348, 1100.142, 597.9793, 9.197125, 5499.921, 601.4834, 9.144178, 5500.137, 597.1778, 1.842267, 1100.183, 596.0963, 9.224524, 5498.657, 100.0, 100.0, 99.99394, 100.0, 99.99575, 99.97417
7189.7836800000005, 60.015979150330274, 60.01130260150974, 60.008869061671255, 22.835704289386467, 22.886965546202674, 22.8718304091965, 0.9999908051005791, 0.9999865487582759, 0.9999906664402393, 6451.641723887791, 6444.647420213014, 6456.69312000501, 129.2225338636249, 28.224549874417107, 27.822862207737217, 6453.517123636643, 6449.690841316248, 6456.976606671778, 283.7281275524141, 283.3869572191945, 283.82083215014643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.8921, 1.834225, 1100.385, 596.3226, 1.844399, 1100.019, 597.9987, 9.196941, 5499.738, 601.4834, 9.143627, 5500.137, 597.4067, 1.839893, 1100.354, 595.0425, 9.245034, 5496.529, 100.0, 99.98643, 99.99716, 100.0, 100.0, 99.93549
7192.18508, 60.0100518393932, 60.01068910265725, 60.00932479578537, 22.878756905205556, 22.917655751529367, 22.8978982276727, 0.9999897964330635, 0.9999913302040477, 0.9999911752519952, 6456.925148435648, 6461.562430520502, 6457.036392965005, 130.9891862242007, 25.795768031580792, 27.414699623218894, 6457.771768645196, 6457.327770204101, 6465.025155420346, 283.69441669803706, 283.4517487432126, 283.7360417045925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.2402, 1.81388, 1099.958, 590.2136, 1.860425, 1098.889, 593.2816, 9.263576, 5497.093, 598.4347, 9.190329, 5500.037, 599.0471, 1.838979, 1100.222, 595.4799, 9.232948, 5498.387, 99.99478, 99.87451, 99.93874, 99.99926, 100.0, 99.96927
7194.611320000001, 60.00252456306988, 60.00779215804576, 60.00365443428587, 22.887592674256684, 22.911271531551858, 22.900242085981656, 0.9999917651337938, 0.9999925817379149, 0.9999909759815989, 6456.052758500345, 6461.7396746128625, 6453.568555655049, 134.8338192765309, 29.42096168468197, 28.00441937133155, 6459.290020524243, 6458.265258014063, 6457.7038478606855, 283.78325567428317, 283.3534129661684, 283.74680829878855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.1056, 1.824409, 1100.23, 596.3226, 1.844584, 1100.012, 592.1558, 9.28364, 5493.771, 601.5028, 9.143995, 5500.242, 597.0061, 1.842267, 1100.153, 596.0764, 9.224341, 5498.59, 100.0, 99.99969, 99.88683, 100.0, 100.0, 99.97202
7197.041800000001, 60.00276220677198, 60.000402796124064, 59.99715373935335, 22.85780268344333, 22.90259132344157, 22.873179779565643, 0.9999903604601116, 0.9999877768384555, 0.9999932591290995, 6456.659295527698, 6454.9655994497425, 6454.4885278654265, 136.78394048398377, 28.55399545299815, 27.300516373966275, 6455.621970586373, 6461.627350361421, 6454.6545126592255, 283.7856833291549, 283.3720133749828, 283.7407731097872, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 612.5292, 1.792285, 1097.776, 602.5289, 1.82598, 1100.39, 585.4004, 9.363895, 5481.993, 607.8138, 9.041767, 5495.561, 590.9022, 1.859434, 1098.85, 602.3986, 9.129119, 5500.025, 99.79642, 100.0, 99.66772, 99.91788, 99.88159, 99.99906
7199.47324, 59.99501200075703, 59.99131203301899, 59.99073681152982, 22.886645017867462, 22.899731186113847, 22.900766993848006, 0.9999896976511295, 0.999987565895713, 0.9999942681260555, 6452.839424929457, 6457.327936757831, 6462.112909108865, 134.229659722027, 32.07133348969592, 27.49413506545511, 6459.866679953779, 6460.8536295948325, 6459.510071384373, 283.70067539114524, 283.2793825511955, 283.7480528550412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.0825, 1.814415, 1099.916, 596.381, 1.845505, 1099.974, 591.651, 9.28548, 5493.764, 601.5028, 9.143811, 5500.249, 597.2159, 1.842267, 1100.251, 596.0963, 9.224158, 5498.482, 99.99, 100.0, 99.88521, 100.0, 100.0, 99.97212
7201.928680000001, 59.99017551576231, 59.986318568514626, 59.98975656619799, 22.868266517281608, 22.91987954149209, 22.87616514781624, 0.9999912319277156, 0.9999905210767344, 0.9999906977135212, 6449.9880210544425, 6457.885447669233, 6454.577664727463, 134.14412864305632, 25.95481612707954, 30.00821539234471, 6459.25191889786, 6452.777980110678, 6456.061813008375, 283.6726757470052, 283.35787774156614, 283.6995003375163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.0825, 1.814415, 1099.983, 602.4511, 1.826164, 1100.254, 591.6316, 9.285665, 5493.653, 601.4834, 9.144178, 5500.242, 597.3304, 1.842267, 1100.106, 595.5594, 9.236977, 5497.314, 99.98569, 100.0, 99.88315, 100.0, 100.0, 99.95695
7204.40404, 59.99209594258875, 59.98943158370616, 59.98879120306544, 22.863828340649263, 22.894844055316884, 22.888085326937492, 0.9999911212561574, 0.9999929550413128, 0.9999911863385207, 6456.790470786063, 6460.869869104583, 6454.964954255979, 129.55047039860574, 26.465433833815496, 29.83271401113643, 6452.816962732585, 6459.751669879792, 6457.849327586402, 283.70957044534435, 283.33164326126325, 283.6345256653336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.8132, 1.834047, 1100.462, 608.5212, 1.807744, 1099.394, 596.3293, 9.220503, 5497.959, 598.4541, 9.190145, 5500.03, 599.1234, 1.838797, 1100.288, 595.3607, 9.234779, 5498.462, 100.0, 99.92798, 99.96774, 99.99915, 100.0, 99.97146
7206.84788, 59.98388697783955, 59.983401824967714, 59.985027617045134, 22.872959338588995, 22.911192486394523, 22.893387397939545, 0.9999920491394646, 0.9999911497077022, 0.999992456679609, 6457.41405170858, 6459.258638993842, 6459.303877995991, 130.39721020069874, 30.939752718765703, 30.773711204391248, 6460.797822671708, 6458.396095999723, 6460.806287771346, 283.6912800069978, 283.3409047003368, 283.69496922263033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 602.9479, 1.8278, 1100.323, 602.4316, 1.826164, 1100.318, 597.3969, 9.199702, 5499.728, 601.4834, 9.143995, 5500.189, 597.235, 1.842814, 1099.977, 596.1161, 9.223792, 5498.597, 100.0, 100.0, 99.99427, 100.0, 100.0, 99.97225
7209.3676000000005, 59.985817753591846, 59.98232357196583, 59.9831419323371, 22.86074293300969, 22.91685581544642, 22.89751091076058, 0.9999915162094178, 0.999991460988874, 0.9999897022155652, 6462.793074016582, 6460.0144559610635, 6465.060778298612, 135.51700951404973, 28.66966406418507, 29.326623457030564, 6457.119331973195, 6462.515022318157, 6461.807823526249, 283.71536619502774, 283.4136460853763, 283.7001730236969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 593.4257, 1.852786, 1099.572, 596.1475, 1.844584, 1100.001, 604.2105, 9.101039, 5499.152, 607.775, 9.041767, 5495.502, 590.8831, 1.858886, 1098.638, 602.4583, 9.129302, 5500.019, 99.9592, 99.99209, 99.9842, 99.91681, 99.88506, 99.99989
7211.769880000001, 59.98644172805131, 59.98478927410797, 59.98551487577352, 22.88569867126091, 22.91633486299824, 22.889384994104024, 0.9999924312197028, 0.999987689969383, 0.999990727449149, 6466.7981204671005, 6458.9647567944085, 6459.8774810503955, 136.28476521336074, 26.071140818347203, 26.216806332882697, 6457.727336533502, 6461.169532676187, 6464.038135879074, 283.655315910769, 283.4027500826111, 283.75349678708136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.8132, 1.834761, 1100.37, 602.2955, 1.826532, 1100.292, 597.9987, 9.196941, 5499.862, 601.5028, 9.143995, 5500.242, 597.0443, 1.842267, 1100.0, 596.0963, 9.224524, 5498.604, 100.0, 100.0, 99.99609, 100.0, 99.99861, 99.97201
7214.205360000001, 59.99161354032259, 59.993502232717084, 59.995449840550926, 22.88495893788243, 22.88095518670921, 22.85539685505167, 0.9999920485607259, 0.9999928778325349, 0.9999916426512739, 6447.944540822679, 6453.050567900699, 6453.193728195831, 130.503312298561, 25.761278914660352, 27.658783616534038, 6454.7390123396635, 6453.7181686801205, 6450.802270993387, 283.7234770986821, 283.39726053278764, 283.76354788900164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.8921, 1.834404, 1100.49, 596.2642, 1.844952, 1099.995, 597.9599, 9.196941, 5499.801, 601.5223, 9.143627, 5500.199, 597.3876, 1.83971, 1099.922, 594.5853, 9.245217, 5496.028, 100.0, 99.99817, 99.99609, 100.0, 99.99148, 99.93659
7216.6872, 59.99434506510715, 59.99405765041129, 59.99599102364592, 22.88482733571105, 22.933099815700473, 22.88329405780947, 0.9999903071079451, 0.9999906167393767, 0.9999913084081098, 6462.336569943559, 6452.328818851935, 6463.439565847722, 133.38609491613533, 26.08393741198006, 29.84023526008832, 6465.424112095294, 6457.871017051871, 6461.348377800477, 283.6838141943793, 283.2715499740558, 283.76495568105304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.1811, 1.814415, 1100.018, 590.5638, 1.858951, 1099.002, 593.8834, 9.249402, 5497.68, 598.8425, 9.175435, 5500.416, 598.1124, 1.838797, 1099.813, 595.9173, 9.225989, 5498.542, 100.0, 99.90791, 99.95641, 100.0, 100.0, 99.97209
7219.177720000001, 59.99603744029985, 59.997938291922644, 59.999228954983714, 22.873741302880493, 22.891255942476402, 22.86434289363027, 0.9999909593723942, 0.9999913805178854, 0.999993222060685, 6454.448236751064, 6452.527552037776, 6456.704851243245, 130.75873391455082, 24.7271195661192, 27.585879645243494, 6459.143587397339, 6456.061030984129, 6460.093235203981, 283.6805915974646, 283.3204399349484, 283.71264501701484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.2885, 1.819234, 1100.19, 596.3032, 1.844768, 1100.086, 591.651, 9.285296, 5493.71, 601.5028, 9.143995, 5500.307, 597.1778, 1.842084, 1099.805, 596.1161, 9.223975, 5498.55, 100.0, 99.99743, 99.88423, 100.0, 100.0, 99.97223
7221.581520000001, 60.00328833280928, 59.99972581539242, 60.002269178393064, 22.85631136089957, 22.899075190538674, 22.853235130962116, 0.9999916079740419, 0.9999893359002867, 0.9999924433396827, 6449.311591619115, 6456.254879309539, 6455.283682716856, 134.0409282056296, 30.954276443941808, 28.847747158240963, 6454.619486999345, 6452.981506109999, 6455.244169417976, 283.6922708426611, 283.3137381303798, 283.77731708917844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 612.5687, 1.792464, 1097.839, 602.4706, 1.82598, 1100.249, 585.4392, 9.364448, 5481.933, 607.7556, 9.04195, 5495.555, 590.845, 1.859068, 1098.486, 602.3986, 9.129119, 5499.972, 99.79733, 100.0, 99.66892, 99.91882, 99.88999, 99.99809
7224.01572, 60.00267834909897, 60.001646709721435, 60.00369157325741, 22.865089551516384, 22.880175145575116, 22.87658034864198, 0.9999928556779293, 0.9999876119839629, 0.999992949455174, 6464.606031740071, 6454.590186292716, 6451.6564643369165, 136.56398155680995, 26.328195572207505, 28.778378550511206, 6448.182158007056, 6463.65823967141, 6457.75374287784, 283.77936312120954, 283.42142705126446, 283.752381856727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.1022, 1.814594, 1099.953, 596.167, 1.845136, 1099.983, 591.651, 9.285296, 5493.763, 601.5223, 9.143995, 5500.308, 597.3113, 1.841719, 1099.904, 596.0565, 9.224708, 5498.598, 99.99433, 100.0, 99.88426, 100.0, 100.0, 99.9721
7226.4738800000005, 60.007109157376135, 60.00632260306027, 60.00729230843117, 22.8566795488696, 22.898853903169442, 22.888938483644996, 0.9999915635675809, 0.9999919098800015, 0.9999873426280631, 6457.186204717055, 6456.038322237611, 6454.482246416144, 130.3664529685375, 29.77771512364552, 24.05405611392007, 6456.377202982623, 6458.653867762782, 6456.862011789918, 283.70822670424246, 283.37163317143796, 283.72633115217684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.1614, 1.815308, 1099.92, 602.5873, 1.825611, 1100.374, 591.651, 9.285665, 5493.822, 601.5028, 9.147672, 5500.286, 598.1315, 1.838249, 1100.212, 593.9689, 9.26005, 5495.378, 99.99136, 100.0, 99.88413, 100.0, 100.0, 99.91457
7228.892760000001, 60.00924704662844, 60.0117597052907, 60.008288396666586, 22.859657508055474, 22.89895386245437, 22.878795026343067, 0.9999877880835986, 0.9999917100609129, 0.9999897545458715, 6457.364083278854, 6464.064038855272, 6456.941236359025, 130.43982212287847, 27.22807600956702, 26.44997744630564, 6453.205123832429, 6460.76978275912, 6461.415531599781, 283.7585330511926, 283.3776132221657, 283.8283677419039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.0301, 1.834047, 1100.475, 608.0543, 1.809955, 1099.738, 595.9216, 9.23394, 5497.463, 598.8425, 9.175252, 5500.416, 598.0934, 1.839345, 1100.074, 595.9173, 9.225074, 5498.598, 100.0, 99.97476, 99.96152, 100.0, 99.98664, 99.97297
7231.27472, 60.008843287038694, 60.00798704381793, 60.00989655104262, 22.866406170477724, 22.911924976845466, 22.890114389996707, 0.9999904641697653, 0.999989378576774, 0.9999902193844111, 6459.945412448327, 6461.805670953402, 6459.399146245887, 133.43898435284018, 30.37838722960896, 26.095380394871654, 6456.276779058457, 6457.965517415311, 6460.751582627337, 283.6502087470769, 283.2763800478591, 283.85517271837676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 602.1987, 1.828336, 1100.4, 602.4316, 1.825796, 1100.2, 597.9017, 9.19823, 5499.854, 601.4834, 9.143811, 5500.3, 597.1015, 1.842449, 1099.916, 596.1161, 9.224524, 5498.598, 100.0, 100.0, 99.99594, 100.0, 99.99099, 99.97311
7233.72572, 60.010013383348, 60.0066000565677, 60.00791644487729, 22.874257528555624, 22.893340374890887, 22.87670719970743, 0.9999906242530261, 0.9999904189257498, 0.9999894623988327, 6465.316970252266, 6456.703123936446, 6463.382279275788, 133.65319900101076, 34.94425023148824, 28.477436469251188, 6458.593289261413, 6460.655082952019, 6459.366062418564, 283.70935867418603, 283.47595295519227, 283.8410364139095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 593.5637, 1.852607, 1099.619, 596.3032, 1.844768, 1099.994, 604.2687, 9.100671, 5499.202, 607.7556, 9.042318, 5495.502, 590.9022, 1.859251, 1098.894, 602.4384, 9.12857, 5499.964, 99.9592, 99.99806, 99.98408, 99.9167, 99.89809, 100.0
7236.163960000001, 60.00442155204961, 60.01038793508571, 60.01008547584215, 22.874995000293453, 22.91144225591759, 22.888020636626926, 0.9999907547766078, 0.9999872566674504, 0.9999920178302325, 6466.451453672206, 6463.120969117007, 6461.02668228369, 134.35412995446768, 26.474927516612297, 28.071044641514106, 6462.571621505536, 6462.78627555429, 6460.813179361691, 283.7745436375961, 283.3981729454946, 283.7607463742658, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 0 1 0), 5500.0, 600.0, 599.7738, 1.834047, 1100.342, 602.4511, 1.82598, 1100.149, 597.9987, 9.197125, 5499.743, 601.464, 9.144547, 5500.189, 597.1396, 1.842449, 1100.148, 596.0565, 9.224708, 5498.664, 100.0, 100.0, 99.99394, 100.0, 100.0, 99.97212
