TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7388.414680000001, 60.0098205036941, 60.010901459060285, 60.00799174268209, 22.892277436616432, 22.91084359740387, 22.891380833818392, 0.9999938591066471, 0.999991540162738, 0.9999942443088339, 6464.844766506424, 6456.419969456529, 6460.8707699009865, 140.37720651391868, 27.5046962724241, 25.46595663047583, 6457.797516135805, 6463.579274574691, 6457.702606140451, 283.6026511947085, 283.30783368300257, 283.6497578699056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.7935, 1.834582, 1100.475, 596.381, 1.844584, 1100.106, 591.6316, 9.284928, 5493.771, 600.2406, 1.833034, 1100.248, 598.4749, 9.189497, 5499.895, 596.1758, 9.22306, 5498.564, 100.0, 100.0, 99.8833, 100.0, 99.99668, 99.9724
7390.810840000001, 60.00538774011922, 60.007784635508955, 60.0069186791128, 22.87980586788013, 22.900997634927712, 22.881675181821958, 0.9999943027065343, 0.9999894516004643, 0.9999953581209728, 6451.793190732801, 6451.045148891801, 6454.732941601844, 141.42399434627407, 25.364940309329086, 21.841825181093554, 6458.357321137377, 6449.397042081252, 6457.599709090942, 283.6878258147956, 283.2439275647882, 283.67148290222013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.3782, 1.81388, 1099.953, 589.7856, 1.862082, 1098.484, 591.651, 9.285296, 5493.653, 600.1436, 1.833402, 1100.296, 598.5321, 9.18895, 5499.897, 596.1758, 9.22306, 5498.746, 99.98955, 99.86078, 99.88319, 100.0, 99.99673, 99.97359
7393.2654, 60.00172722329946, 60.00391970018412, 60.00398363808038, 22.894884956464043, 22.931266572297893, 22.89223995183529, 0.999995274174838, 0.999990958554815, 0.9999961406274521, 6459.006860794205, 6457.144407435912, 6456.616382460733, 141.644952199287, 26.012887051599364, 19.060702483670866, 6456.856190957445, 6455.588631679951, 6461.63083388164, 283.70222447790195, 283.3054413815553, 283.6530010906846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 612.5095, 1.79175, 1097.944, 583.5209, 1.877555, 1095.874, 585.4198, 9.363895, 5482.814, 605.7361, 1.816303, 1099.987, 593.5154, 9.254877, 5497.245, 599.1381, 9.179844, 5499.667, 99.78075, 99.59892, 99.67111, 99.9835, 99.93662, 99.99832
7395.67276, 60.000121747402815, 60.001519178878716, 60.00374830218787, 22.89741076580536, 22.902743914867443, 22.890855137055468, 0.9999950759578804, 0.9999922345925724, 0.9999954881375822, 6459.379068058182, 6456.785111356288, 6456.960932352813, 143.7358314386879, 29.82865053367175, 21.044498395191567, 6461.9162866264305, 6461.726045931878, 6462.42884405763, 283.6686463756676, 283.31305928809394, 283.63762767987754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.0234, 1.814772, 1099.763, 589.7856, 1.862082, 1098.488, 591.651, 9.285296, 5493.651, 605.5807, 1.814832, 1099.638, 598.513, 9.189132, 5499.779, 596.1559, 9.222877, 5498.678, 100.0, 99.8611, 99.88317, 99.97797, 99.99457, 99.97459
7398.10436, 60.000894176435864, 60.002337402785635, 60.00104147134072, 22.866826430986702, 22.914148624302534, 22.882870580857382, 0.9999934605534108, 0.9999916825084216, 0.9999943642625089, 6458.257459482646, 6456.675719023428, 6458.325752960328, 140.50226120092566, 24.250947681268144, 22.041821347234418, 6456.523674032095, 6461.226220381943, 6455.723515793971, 283.71463730049, 283.33211477709506, 283.6581222995191, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 601.8242, 1.830834, 1100.482, 595.4471, 1.844768, 1099.841, 597.9987, 9.196941, 5499.862, 612.6491, 1.792033, 1097.558, 604.8268, 9.091975, 5498.648, 589.8734, 9.308393, 5490.914, 100.0, 99.98418, 99.99405, 99.77604, 99.97402, 99.8303
7400.466920000001, 60.00393178962158, 60.002853027318686, 60.003604943457695, 22.84913374758522, 22.922160678040882, 22.903241636043276, 0.9999944954820364, 0.9999921072641784, 0.9999957788211272, 6453.621343443364, 6463.039036753086, 6458.813098752555, 137.17498765232403, 27.224816671550883, 22.114220340300562, 6465.389005163742, 6458.659315204498, 6462.086844548659, 283.5702643009381, 283.1992276511531, 283.69031107758434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.0825, 1.814951, 1099.763, 589.9412, 1.862082, 1098.373, 591.651, 9.285112, 5493.658, 606.7458, 1.813361, 1099.648, 598.494, 9.189497, 5499.832, 596.136, 9.222877, 5498.619, 99.97707, 99.86195, 99.88328, 99.96665, 99.99657, 99.97348
7402.8686800000005, 60.00484822645714, 60.004707602680796, 60.00061324535273, 22.853517945083045, 22.90804617279416, 22.899167066799947, 0.9999958414283312, 0.9999893366154136, 0.9999947507198503, 6455.915750113202, 6450.688655696867, 6454.562083181843, 143.47749523776292, 24.65352215793456, 20.759595662799256, 6450.133460155591, 6455.153034698125, 6448.823766981099, 283.73592502706924, 283.23007366899895, 283.618601682709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.7738, 1.834404, 1100.49, 596.4393, 1.844768, 1100.094, 591.651, 9.285296, 5493.659, 606.5322, 1.812625, 1099.567, 598.5321, 9.188584, 5499.837, 589.8535, 9.308393, 5490.684, 100.0, 99.9875, 99.88532, 99.95919, 99.99569, 99.83228
7405.358080000001, 59.99621396569999, 59.999416252376456, 60.004198549878716, 22.865963030930804, 22.902660809624997, 22.875336793810238, 0.9999958461554352, 0.9999914887123181, 0.9999926322748084, 6451.743561405579, 6450.5507367026885, 6455.887993206504, 140.28019907546923, 26.878076635185153, 25.21591885355656, 6456.8435613938655, 6458.189972130157, 6455.222296066351, 283.64684688897427, 283.3069071063033, 283.6545864836868, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 593.6031, 1.852786, 1099.442, 602.4706, 1.82598, 1100.142, 585.4198, 9.363895, 5481.987, 600.2795, 1.833034, 1100.192, 592.9432, 9.267844, 5496.108, 586.0165, 9.356554, 5485.541, 99.96102, 100.0, 99.66703, 100.0, 99.92049, 99.71354
7407.79308, 60.000047666067445, 59.99714468203017, 59.99882903309293, 22.866311396268785, 22.90356746916443, 22.881143936947137, 0.9999954318834459, 0.9999917138420481, 0.9999933648616957, 6448.85980188899, 6453.300837904152, 6456.2493888437275, 138.4458927397768, 25.876845130219976, 22.211917946671292, 6460.859877162173, 6455.124785047524, 6455.954469015007, 283.6825297841158, 283.2973354504806, 283.73536229714153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.9118, 1.834404, 1100.223, 597.918, 1.839979, 1100.251, 591.6899, 9.284928, 5493.771, 602.4738, 1.828438, 1100.261, 598.5321, 9.18895, 5499.895, 589.8734, 9.308577, 5490.798, 100.0, 100.0, 99.88332, 100.0, 99.99556, 99.83129
7410.20088, 60.00338965668489, 60.000303314800405, 59.99999825746246, 22.888467066115677, 22.926242042307123, 22.91834575352091, 0.9999942545511847, 0.9999915985307788, 0.9999913787146081, 6454.559215565769, 6459.335910692487, 6465.856543492267, 138.37823091178643, 26.7367111208157, 23.158460813381453, 6462.614208135571, 6461.26979513839, 6459.8966439387395, 283.6849820012039, 283.2347902429718, 283.6044549103848, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.6773, 1.822625, 1100.046, 607.1594, 1.808481, 1099.17, 597.7075, 9.201359, 5499.846, 593.9102, 1.851053, 1099.375, 604.7886, 9.091792, 5498.651, 596.1559, 9.223609, 5498.612, 100.0, 99.92311, 99.99256, 99.9529, 99.97408, 99.97335
7412.77184, 59.99930930848553, 60.000599744046454, 59.997602161122686, 22.86127272342127, 22.90492423797091, 22.87741412772464, 0.9999928362796343, 0.9999910089371709, 0.9999927560073371, 6449.647371514782, 6458.265128932551, 6455.477656882375, 144.867068412138, 25.416605596552927, 20.63238396262932, 6456.597650634634, 6458.70461996131, 6457.716286676309, 283.6429374851466, 283.3332533995198, 283.6803274237531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.8724, 1.833868, 1100.28, 602.5095, 1.825427, 1100.249, 591.651, 9.285296, 5493.771, 600.3571, 1.832483, 1100.194, 598.513, 9.188584, 5499.833, 589.8337, 9.30876, 5490.792, 100.0, 100.0, 99.88627, 100.0, 99.99564, 99.83019
7415.227080000001, 59.997410319066894, 59.997697092355025, 59.99728996523056, 22.89642890790693, 22.912278685587648, 22.883379002556154, 0.9999948483942631, 0.9999936214576527, 0.9999941838636535, 6456.780290272904, 6458.418935598299, 6454.535247392244, 138.1743822704707, 24.604616111657606, 19.737439939855904, 6456.3980297100925, 6451.041320017953, 6458.611895944771, 283.71964198565865, 283.2599818582737, 283.66531835998387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.2205, 1.814058, 1099.788, 602.4122, 1.82598, 1100.117, 591.651, 9.28548, 5493.83, 600.2212, 1.83285, 1100.214, 598.494, 9.18895, 5499.886, 596.1559, 9.223243, 5498.618, 99.97932, 100.0, 99.88521, 100.0, 99.99536, 99.97455
7417.642240000001, 60.00515433967271, 60.00043799842221, 60.00236799866647, 22.846639830441816, 22.91890984085929, 22.878472232967965, 0.9999961072694777, 0.9999930082258088, 0.9999981664610575, 6462.207813470277, 6462.765973503811, 6458.0644266376, 142.04643855577388, 22.50561178257908, 21.297673789805913, 6453.852032285727, 6462.839519917232, 6457.096264184299, 283.77119535107494, 283.3870929952851, 283.6936816861266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 612.549, 1.792107, 1097.859, 596.381, 1.844768, 1100.039, 585.4198, 9.364079, 5482.986, 605.9302, 1.815935, 1099.856, 593.5154, 9.25506, 5497.189, 599.0784, 9.180576, 5499.72, 99.80392, 99.99198, 99.67217, 99.98552, 99.94749, 99.9971
7420.0596000000005, 60.00843648091154, 60.00894742968433, 60.009169430863984, 22.85330506674329, 22.91942090444726, 22.87589040839746, 0.9999946589987146, 0.9999930541000076, 0.9999942192724403, 6458.00494871723, 6462.281209630826, 6460.68621436544, 137.9112196464671, 27.601236702713777, 17.822297683264537, 6457.836322423003, 6457.460423647165, 6462.754972507751, 283.698054579343, 283.3650316631406, 283.7593510511125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 605.8854, 1.814951, 1099.791, 600.3888, 1.8339, 1100.31, 591.651, 9.285112, 5493.711, 604.9982, 1.817222, 1099.599, 598.5321, 9.18895, 5499.829, 596.1559, 9.223609, 5498.731, 99.98864, 100.0, 99.88532, 99.99708, 99.9966, 99.9724
7422.4912, 60.009890649617404, 60.01193633450071, 60.01091247837166, 22.86623066345967, 22.901065715607704, 22.863291912721603, 0.9999975078818799, 0.999990704403161, 0.9999967862219755, 6454.680186030748, 6454.252943494316, 6448.198641538061, 136.91526405616105, 23.55886766203639, 21.168824359327346, 6461.4812246424535, 6452.971243792394, 6456.292723051894, 283.68491864085763, 283.3364799595926, 283.724945630122, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 601.9227, 1.830299, 1100.425, 590.2914, 1.86153, 1098.43, 597.9017, 9.197494, 5499.855, 612.5714, 1.79093, 1097.727, 604.8458, 9.090879, 5498.809, 589.8337, 9.308577, 5490.731, 100.0, 99.86379, 99.99597, 99.75329, 99.97315, 99.83008
7424.864880000001, 60.0151814078876, 60.01413583033482, 60.015221077684465, 22.886028926901403, 22.89808982767717, 22.89907762834333, 0.9999938504218169, 0.999991082448639, 0.9999953557072531, 6456.684777990283, 6462.729344512644, 6451.348163331819, 139.62218259424935, 27.63037837192951, 20.57878964853262, 6456.942656392258, 6457.218876786936, 6461.952581963856, 283.73567739125076, 283.2408131829263, 283.76848133750707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.1022, 1.814415, 1100.088, 596.3032, 1.844768, 1100.085, 591.651, 9.285296, 5493.711, 606.6682, 1.812258, 1099.885, 598.5321, 9.189497, 5499.953, 596.1161, 9.22306, 5498.498, 100.0, 100.0, 99.88426, 99.95266, 99.99774, 99.97128
7427.258400000001, 60.013089648201834, 60.01272879512334, 60.01244647737052, 22.891427253068287, 22.911174968597614, 22.89621564511682, 0.999995132549742, 0.9999907256631961, 0.9999962820534954, 6455.811186801827, 6456.2797353609085, 6457.515947197243, 138.14422599084304, 25.633434691214916, 19.317865111672745, 6454.783069951643, 6458.413823804326, 6454.267098159303, 283.6781572314985, 283.20655532337906, 283.72738272059445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.1022, 1.814772, 1100.03, 589.9801, 1.862266, 1098.554, 591.651, 9.284928, 5493.769, 606.4157, 1.812993, 1099.629, 598.513, 9.189315, 5500.012, 596.1559, 9.223426, 5498.438, 100.0, 99.86718, 99.88438, 99.96485, 99.99774, 99.97236
7429.692080000001, 60.01513574347374, 60.01766982468745, 60.01886036050533, 22.848971646718198, 22.908450510717277, 22.890689201232398, 0.9999981390054012, 0.9999937683121713, 0.9999953627247509, 6461.075453874064, 6454.444011002551, 6455.116800542486, 143.43984472241686, 24.027446077409877, 18.501564600005622, 6460.030505657994, 6460.960782316779, 6453.950796458887, 283.6936043979491, 283.32199139099566, 283.793989905619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 612.4109, 1.792464, 1097.911, 583.5792, 1.877739, 1095.764, 585.4198, 9.364079, 5481.928, 600.3377, 1.833034, 1100.238, 592.5807, 9.272775, 5495.763, 601.5039, 9.156221, 5499.929, 99.82073, 99.62785, 99.67002, 100.0, 99.91762, 100.0
7432.088680000001, 60.01793191732059, 60.01566583042116, 60.017140772621055, 22.871344859375988, 22.904708534126712, 22.88778686057528, 0.999996390732816, 0.9999902219561514, 0.9999960745724445, 6461.481082280574, 6453.484632567638, 6455.396991619133, 141.536352722404, 25.67728344474881, 20.379588721707933, 6460.87141228533, 6459.800272363187, 6455.587736754542, 283.616747833181, 283.30259024546456, 283.64715393651835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.1022, 1.814772, 1099.953, 589.8634, 1.862266, 1098.454, 591.651, 9.28548, 5493.659, 603.5029, 1.824944, 1100.226, 598.513, 9.189497, 5499.956, 596.1161, 9.223426, 5498.666, 99.99431, 99.86301, 99.8833, 100.0, 99.99747, 99.97433
7434.58484, 60.01916271288571, 60.01428794463663, 60.02062000140058, 22.88355227557771, 22.919909146471557, 22.87556655785063, 0.999995055671476, 0.9999934901686521, 0.9999935822907695, 6460.755023560378, 6463.287645485448, 6457.175540405117, 138.03294400658706, 27.643797034234012, 23.20136937473825, 6464.657005204856, 6456.541993942335, 6457.917376759588, 283.6613591334898, 283.29162926235773, 283.7627459574778, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.2579, 1.828336, 1100.423, 595.1942, 1.848083, 1100.063, 597.6881, 9.198598, 5499.69, 593.9296, 1.851237, 1099.467, 604.8077, 9.091427, 5498.718, 589.8337, 9.308943, 5490.731, 100.0, 99.99865, 99.99457, 99.95151, 99.97405, 99.83008
7437.036440000001, 60.01359913671295, 60.01681188457445, 60.01405170726523, 22.884471139350364, 22.930348918431164, 22.879843519570205, 0.9999954360942986, 0.9999920038006115, 0.9999943773941861, 6457.907711602979, 6457.778615397594, 6460.085153357524, 136.8543780471423, 28.18572554728098, 20.269482430561993, 6455.854302145643, 6460.841833773425, 6458.74100943862, 283.71114350933425, 283.3186835769832, 283.6386334171709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 606.1614, 1.814951, 1099.743, 589.9218, 1.862266, 1098.554, 591.651, 9.28548, 5493.776, 600.2795, 1.832667, 1100.247, 598.513, 9.189132, 5499.947, 596.136, 9.223609, 5498.557, 99.97523, 99.85212, 99.88627, 100.0, 99.9964, 99.97236
7439.447000000001, 60.01101018194313, 60.010553941598985, 60.01231821211105, 22.88216860416491, 22.91591875357698, 22.892762903718022, 0.9999943755537395, 0.999989816819287, 0.9999926295771334, 6456.86299688935, 6461.957564334718, 6455.96347923372, 136.98400665053293, 24.464547106917507, 22.477958315578235, 6460.720686647616, 6454.769193291708, 6455.310034303523, 283.78760092477717, 283.27040708887193, 283.6183213741749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.8132, 1.834225, 1100.438, 596.3226, 1.844768, 1100.019, 591.6705, 9.285296, 5493.717, 600.3765, 1.832483, 1100.233, 598.5321, 9.18895, 5499.839, 596.1559, 9.223609, 5498.617, 100.0, 99.98344, 99.88437, 100.0, 99.99657, 99.97238
7441.875360000001, 60.010146133661046, 60.008590024482615, 60.008686185390616, 22.595683396240375, 22.622100014917184, 22.53869990498457, 0.9999948025313985, 0.9999905724713456, 0.9999951471776586, 6283.038811157678, 6273.710642276467, 6264.512968817659, 137.7416480033413, 23.81800763467845, 17.711572623408756, 6275.540908161515, 6293.260263739876, 6307.172630502038, 283.6135953532756, 283.3117014471649, 283.6658458778155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 438.8814, 1.979498, 1100.961, 596.3615, 1.844399, 1099.856, 591.6122, 9.285849, 5493.711, 600.3377, 1.833034, 1100.189, 598.3604, 9.191506, 5499.893, 596.0963, 9.223975, 5498.606, 91.165, 99.99806, 99.88519, 100.0, 99.99485, 99.97325
7444.306640000001, 60.0112373204519, 60.01051571573115, 60.00714689402349, 22.8715095013946, 22.91940329541628, 22.88028786540166, 0.9999942316613049, 0.9999874063802455, 0.9999958036775219, 6455.978381366283, 6460.100758562191, 6460.912505650211, 145.95156998871198, 27.68903747170407, 20.4576085065828, 6436.922583333133, 6433.640277419859, 6429.777479985071, 283.6021215795298, 283.22336216251904, 283.6852298703731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.5372, 1.835296, 1100.03, 591.6727, 1.857109, 1098.803, 343.6645, 10.0006, 3903.672, 600.0659, 1.834321, 1100.239, 598.2841, 9.192419, 5499.92, 596.2155, 9.225074, 5498.618, 100.0, 99.91061, 70.97486, 100.0, 99.99714, 99.97187
7446.7076400000005, 60.004370794206764, 60.00308903422125, 60.00448472603155, 20.95567118985636, 21.32189045162192, 21.60700553943616, 0.9999986389847099, 0.9999940202814523, 0.9999983952279073, 6391.969257293301, 6434.874262212964, 6466.658904632899, 142.32664456937846, 29.325768281659975, 26.122316268560553, 6217.709155444609, 6041.49456244252, 5884.44947441941, 283.5891447339629, 283.1933074680666, 283.7044142265039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.3598, 1.836367, 1100.235, 591.5754, 1.857477, 1098.766, 591.4957, 9.287137, 5493.45, 599.6969, 1.833218, 1100.176, 435.939, 10.00036, 4120.612, 595.8974, 9.227271, 5498.38, 100.0, 99.89625, 99.8795, 100.0, 74.91917, 99.96916
7449.126520000001, 60.002017185317634, 60.0022418034646, 60.00188046105755, 22.868464134682306, 22.9083487585491, 22.89433177312096, 0.9999959286183042, 0.9999918800207165, 0.9999968624855691, 6455.094811373348, 6458.291717017623, 6462.15317746121, 139.89398318227313, 29.781224527775308, 22.030154316563767, 6461.558467875995, 6454.605002990576, 6458.402820139201, 283.63556275888226, 283.29859124710987, 283.65539540314126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 598.6697, 1.837259, 1100.377, 590.7194, 1.859688, 1098.67, 591.321, 9.286769, 5493.309, 599.8717, 1.835241, 1100.208, 597.9026, 9.197351, 5499.758, 597.4283, 9.218482, 5498.507, 100.0, 99.87766, 99.8732, 100.0, 99.99419, 99.97477
7451.585720000001, 60.00091848469101, 59.998791077980236, 60.00091930674373, 22.891907298411482, 22.920518668246945, 22.885582034765587, 0.9999941069927731, 0.9999896877616424, 0.9999929166668773, 6454.2823370790675, 6455.653319259264, 6459.6788636678975, 136.3643578577412, 27.96486514134922, 21.60046676205411, 6454.93020523073, 6456.622232792127, 6455.881067392997, 283.6013652062814, 283.268006012546, 283.68968198583815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 598.7486, 1.837973, 1100.465, 591.0307, 1.859319, 1098.785, 591.4375, 9.287689, 5493.492, 599.8717, 1.834321, 1100.368, 598.0934, 9.195524, 5499.782, 595.7384, 9.229652, 5498.293, 100.0, 99.88416, 99.88026, 100.0, 99.99463, 99.96756
7453.990360000001, 59.99914288319954, 60.00015174132711, 60.001193566507204, 22.890960562739643, 22.932032376296064, 22.88289874533683, 0.9999970768566172, 0.9999911463169063, 0.9999966225891742, 6457.555039027098, 6465.060137831975, 6457.786950589678, 140.67614103037022, 26.610923446506433, 16.594122241538116, 6449.28366216007, 6453.772689274657, 6461.076902059524, 283.6426168285783, 283.3107432242154, 283.68853915894687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 592.2625, 1.85582, 1099.269, 597.3148, 1.841636, 1100.06, 585.1287, 9.367577, 5481.36, 605.872, 1.815383, 1099.878, 591.7796, 9.283367, 5494.46, 601.7425, 9.149262, 5500.147, 99.92399, 100.0, 99.65659, 99.97622, 99.89173, 100.0
7456.36692, 59.996089220805835, 59.99973441672359, 59.9995243551625, 22.894359022865043, 22.913281781201366, 22.8928368487651, 0.9999942091804603, 0.9999907011069946, 0.9999950714576303, 6461.977672987197, 6452.888986300997, 6459.764295379389, 141.31941119831663, 26.765241777819256, 19.237574732429948, 6458.5314297960185, 6456.098283277534, 6460.94850758727, 283.65622915763987, 283.2938470664437, 283.7068454174732, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 598.7486, 1.837795, 1100.417, 591.0696, 1.858951, 1099.027, 591.4375, 9.288241, 5493.434, 601.7941, 1.826415, 1100.333, 598.0552, 9.196072, 5499.768, 595.7185, 9.229836, 5498.292, 100.0, 99.89091, 99.87921, 100.0, 99.99332, 99.96849
7458.76108, 59.99927804080296, 59.99480137186118, 59.99598036246681, 22.85987511098844, 22.911274270488075, 22.876918408150857, 0.9999942189753728, 0.9999898115459429, 0.99999311220112, 6456.1338117394125, 6456.93949631308, 6455.769500640814, 136.18533432387676, 24.972972173257517, 24.848274601096364, 6461.762615402492, 6460.211378860268, 6459.964740612841, 283.6923945723896, 283.25367062657386, 283.7292065542783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.6752, 1.832976, 1100.532, 600.1359, 1.833532, 1100.285, 595.0287, 9.235229, 5498.855, 610.9402, 1.794791, 1098.083, 604.1401, 9.100741, 5499.082, 589.4161, 9.314254, 5490.071, 100.0, 100.0, 99.96421, 99.81677, 99.98191, 99.81706
7461.2228000000005, 60.00092553137299, 59.99878285936074, 60.00008458715495, 22.874382031459668, 22.92886991684168, 22.895343711591984, 0.9999949677918271, 0.9999927758639896, 0.9999962698023229, 6457.5989912418245, 6453.274689487796, 6460.231846959565, 138.95128058193586, 24.591519240995524, 20.617948312940825, 6455.874394333397, 6458.13357848359, 6459.809848046134, 283.6129853211784, 283.3051107744445, 283.7333203845526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 599.5569, 1.836724, 1100.392, 597.3538, 1.841452, 1100.121, 591.4375, 9.288241, 5493.323, 606.0856, 1.814648, 1099.928, 598.0552, 9.195889, 5499.832, 595.7185, 9.229286, 5498.226, 100.0, 100.0, 99.88029, 99.99206, 99.99449, 99.96754
7463.61844, 59.99715903124008, 60.00175239512769, 59.99599655998149, 22.86541161126747, 22.909080774035257, 22.896877938519374, 0.9999936018432898, 0.9999929838111411, 0.999994244619307, 6454.149342977618, 6459.402642426515, 6459.897542164966, 136.92509068286972, 26.33736609987045, 21.019947515078, 6458.251497962911, 6454.8301685724855, 6457.3514778492845, 283.715706332566, 283.3692005810916, 283.72568561552794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 604.7814, 1.818699, 1100.005, 597.3926, 1.841636, 1100.057, 591.4375, 9.288057, 5493.323, 605.9302, 1.814832, 1099.791, 604.3308, 9.09928, 5499.024, 595.7384, 9.229469, 5498.357, 99.99908, 100.0, 99.8772, 99.99113, 99.98085, 99.96752
7465.99876, 60.00087269165037, 59.99923478702185, 60.000861406043995, 22.86730420946575, 22.91707188408757, 22.86619926858002, 0.9999955432217671, 0.9999871997410094, 0.9999960188282296, 6451.313321305872, 6454.922289884042, 6458.516050818236, 144.6870208605087, 28.925106509454622, 22.711468762108325, 6460.684680225668, 6457.359812125283, 6459.0206484170385, 283.7000553103485, 283.324260369122, 283.8251754141274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 611.4252, 1.796925, 1098.143, 591.0891, 1.859135, 1098.786, 585.1093, 9.367577, 5481.129, 599.6387, 1.834689, 1100.164, 610.4156, 8.995731, 5491.341, 601.9413, 9.137177, 5500.085, 99.85504, 99.89773, 99.65553, 100.0, 99.84223, 100.0
7468.486640000001, 60.00668227640319, 60.00694878785182, 60.008182110303956, 22.875893751257113, 22.906720875838396, 22.88319795187179, 0.999994559439309, 0.9999914688666542, 0.9999936954695926, 6462.740686663111, 6457.778433195925, 6458.476392696069, 138.25028778406022, 30.662080520175778, 20.816672721366785, 6452.684116018643, 6456.954230887834, 6456.046118095919, 283.6712040327243, 283.3014287142372, 283.70622371143776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 605.0377, 1.818877, 1100.11, 597.3732, 1.841636, 1100.063, 591.4569, 9.287873, 5493.382, 605.872, 1.815016, 1099.859, 604.369, 9.099097, 5499.085, 595.7582, 9.229652, 5498.178, 100.0, 100.0, 99.8772, 99.9783, 99.98196, 99.96547
7470.91808, 60.008148775368824, 60.0082460946687, 60.00571621835863, 22.863305059339442, 22.901790428081465, 22.88179179793742, 0.9999935914166987, 0.9999896626582438, 0.9999938419439229, 6453.251339471653, 6454.275372157404, 6460.6790869783445, 136.62786028911614, 32.550060804402165, 23.810016960855705, 6449.5166258569625, 6454.014827795645, 6457.375307308412, 283.6869383237211, 283.279467867986, 283.7421506644683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.8942, 1.821911, 1100.328, 589.4937, 1.864661, 1097.875, 594.4464, 9.23891, 5497.947, 610.4937, 1.799387, 1098.14, 598.8373, 9.191141, 5499.759, 589.436, 9.313888, 5490.009, 100.0, 99.80543, 99.95794, 99.8531, 99.99422, 99.81695
7473.374280000001, 60.00821493576876, 60.00940360677148, 60.00815278941462, 22.876047623645086, 22.907824100029345, 22.883726064966215, 0.999993382688959, 0.9999892707291913, 0.9999942587763876, 6455.533867888325, 6453.1680232791605, 6457.418535958305, 137.08401224810768, 28.856123885987017, 21.44149401193762, 6460.377718254872, 6457.097834636015, 6452.908069450339, 283.6384337098977, 283.36182061111026, 283.76121540003146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.3224, 1.821911, 1100.305, 591.0502, 1.859135, 1098.899, 591.4181, 9.288241, 5493.382, 605.9497, 1.814832, 1099.821, 604.3499, 9.098915, 5498.918, 595.7582, 9.229286, 5498.239, 100.0, 99.88479, 99.87827, 99.99685, 99.98205, 99.96654
7475.73804, 60.01024712163982, 60.011658440776934, 60.00761383732782, 22.86254721499011, 22.877296851783925, 22.874022028832236, 0.999994617069788, 0.9999910583450171, 0.9999965674819038, 6461.4626018764175, 6454.697200417434, 6463.244862683684, 139.03115749193012, 27.840895950172126, 21.834475599508778, 6458.707942888361, 6455.313422016238, 6459.39516941735, 283.6801214172536, 283.3285300581634, 283.7542047231086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 604.8997, 1.819055, 1100.193, 590.9529, 1.859319, 1098.897, 591.4569, 9.287873, 5493.329, 605.9885, 1.815016, 1099.941, 598.0552, 9.196072, 5499.767, 595.7185, 9.228737, 5498.237, 100.0, 99.89837, 99.87731, 99.99326, 99.99226, 99.96654
7478.13892, 60.01074496200743, 60.01316958820941, 60.01079176129653, 22.850329276578254, 22.908825929608856, 22.849688469019245, 0.9999975316732523, 0.9999914920990056, 0.9999957835271639, 6451.064908820014, 6459.533168911694, 6460.457944291333, 142.31400913247774, 28.393651210292774, 15.608166590320707, 6453.84429898361, 6455.018003652428, 6456.528350878126, 283.63609808639706, 283.3724440849347, 283.7185274012558, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 611.2675, 1.797639, 1098.431, 597.2565, 1.842005, 1100.216, 585.1287, 9.367577, 5481.189, 599.5804, 1.834873, 1100.324, 591.7606, 9.283549, 5493.757, 602.0805, 9.136078, 5500.06, 99.86777, 100.0, 99.65863, 100.0, 99.88604, 99.99968
7480.57012, 60.013442023233225, 60.00739852424998, 60.01094000333673, 22.881874500326983, 22.907122959986253, 22.871053511586613, 0.9999956208484511, 0.9999911113791348, 0.999995622561545, 6454.917858906799, 6456.129037731236, 6459.302028334626, 139.489812542293, 27.347966757611175, 18.429478988943174, 6458.865490076605, 6453.347621000535, 6457.668366184339, 283.66275977994115, 283.2329153832561, 283.75718872273984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 604.8208, 1.81852, 1100.153, 591.1475, 1.858951, 1098.852, 591.4375, 9.288241, 5493.441, 605.872, 1.814832, 1099.835, 597.998, 9.19662, 5499.716, 595.7384, 9.229652, 5498.351, 100.0, 99.89419, 99.87935, 99.97357, 99.99343, 99.96425
7483.03232, 60.00762521923892, 60.00985875732003, 60.00783498338232, 22.855324744806055, 22.88687650198413, 22.870667772862415, 0.9999927092398414, 0.9999899309645359, 0.9999930302391887, 6458.444131213848, 6450.647021808188, 6455.208054222715, 136.39391813733187, 25.071432294689657, 23.693464313097593, 6458.509599432327, 6452.664764158868, 6457.2761728616915, 283.74605940716685, 283.37679307283673, 283.7597217238793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 611.2084, 1.796925, 1098.014, 598.1709, 1.838321, 1100.434, 593.3787, 9.253267, 5497.292, 609.6392, 1.801226, 1098.412, 603.1863, 9.117725, 5499.132, 589.5355, 9.314071, 5490.064, 99.85234, 100.0, 99.94937, 99.87389, 99.98835, 99.81795
7485.4588, 60.006595510686836, 60.01149265022918, 60.01071632965188, 22.856503080927833, 22.900555876031937, 22.881848560544835, 0.9999949793506697, 0.9999918035134681, 0.9999963753285135, 6458.263033535891, 6449.582804384298, 6458.431593779114, 138.2672909168923, 24.375622189304067, 19.19082223972009, 6454.970514306511, 6463.728785165405, 6458.746977163156, 283.81111252795677, 283.34946299997296, 283.6936978345753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 613.6333, 1.789787, 1097.698, 598.3071, 1.840531, 1100.222, 591.4375, 9.287873, 5493.323, 606.0662, 1.814648, 1099.874, 598.0361, 9.196437, 5499.716, 595.6787, 9.229836, 5498.226, 99.78937, 100.0, 99.87923, 99.98714, 99.99234, 99.96947
7487.918960000001, 60.00908204490446, 60.01316920074913, 60.011392930615536, 22.871185538729137, 22.894551553116774, 22.86242017659364, 0.999994136951797, 0.999992893410545, 0.999994171501485, 6463.506858475632, 6462.364451365117, 6451.192445010169, 136.12579488645315, 25.22045349161715, 22.27221366074582, 6454.1363017803515, 6456.226681349369, 6457.713016914902, 283.7067691035088, 283.4372225868356, 283.77596967388814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 611.2084, 1.797104, 1098.431, 603.6768, 1.822664, 1100.22, 591.4375, 9.288057, 5493.434, 606.105, 1.814648, 1099.768, 604.3308, 9.09928, 5498.973, 595.7185, 9.229286, 5498.23, 99.84029, 100.0, 99.87827, 99.96606, 99.97992, 99.96437
7490.319560000001, 60.01237839217684, 60.012738630219076, 60.01231532255012, 22.850846338053866, 22.880295971223827, 22.828372953486095, 0.9999951879717129, 0.999986975430003, 0.9999959390024441, 6456.392977418702, 6452.261408488952, 6456.550846827036, 140.16137607147584, 27.047379272393073, 20.73649023542157, 6451.870374481681, 6453.62826904914, 6455.160549174238, 283.7004415783624, 283.2776644059515, 283.7719471253816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 604.8997, 1.818877, 1100.235, 609.922, 1.801113, 1098.792, 585.1093, 9.367577, 5481.182, 599.6581, 1.834505, 1100.213, 610.4348, 8.995366, 5491.244, 602.0209, 9.135712, 5500.214, 100.0, 99.87803, 99.65646, 99.99853, 99.83939, 100.0
7492.753280000001, 60.01628002209252, 60.01072122752866, 60.011873347757806, 22.873177996169947, 22.902545975965566, 22.86805306027435, 0.9999937422617855, 0.9999897461725393, 0.9999935204441259, 6460.414478058884, 6459.710081594045, 6456.546484945773, 138.21232032226862, 25.168330023384897, 22.122370936823884, 6468.601697149924, 6456.989273134491, 6459.412733439964, 283.7782588028579, 283.41411158452996, 283.79336197622604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 611.1492, 1.796569, 1098.201, 603.5601, 1.822296, 1100.216, 591.4375, 9.28861, 5493.382, 606.0079, 1.814464, 1099.608, 604.3117, 9.099646, 5498.917, 595.7384, 9.229286, 5498.165, 99.84641, 100.0, 99.87827, 99.96912, 99.98371, 99.96752
7495.29848, 60.017315706862625, 60.01573904981285, 60.01528682483114, 22.87283603724788, 22.894519610077392, 22.86484570798938, 0.9999938955452914, 0.9999911306183809, 0.9999942902274092, 6454.185613162642, 6453.66289008767, 6458.764387182948, 135.64060205849182, 29.35816773237093, 25.74149470838529, 6462.003056262377, 6454.5247798155215, 6459.538880493758, 283.8069815663069, 283.3489699807941, 283.883781665139, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 604.6828, 1.82084, 1100.363, 602.0814, 1.829848, 1100.352, 594.0775, 9.246641, 5497.771, 610.0664, 1.798284, 1098.235, 598.8754, 9.183836, 5499.809, 589.436, 9.314254, 5490.07, 100.0, 100.0, 99.95808, 99.82744, 99.99591, 99.81805
7497.729840000001, 60.01731596624231, 60.015980299782186, 60.016089380304926, 22.885259150328846, 22.900174446956353, 22.87758468341414, 0.9999930310169507, 0.9999922664544038, 0.9999942521123127, 6457.6400504646435, 6454.273176324044, 6453.180988540098, 135.5758869310885, 26.877011649738506, 22.305010729006426, 6458.6367880020725, 6457.796094691009, 6464.670291285489, 283.74993876738034, 283.35995820319124, 283.7742877682077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 603.4802, 1.822446, 1099.998, 603.7157, 1.822112, 1100.054, 591.4375, 9.288057, 5493.44, 605.9497, 1.815016, 1099.749, 604.3499, 9.099097, 5499.076, 595.7384, 9.229286, 5498.352, 100.0, 100.0, 99.87933, 99.97577, 99.9827, 99.96862
7500.161480000001, 60.0161562890257, 60.01602716887604, 60.01694341635727, 22.859174507184918, 22.90550957507, 22.87763106837217, 0.9999944913793133, 0.9999913334322106, 0.9999951087945205, 6454.58616964077, 6460.232765909999, 6459.315245947639, 138.63539768700434, 28.399469361885167, 20.960625638170768, 6454.815717163516, 6458.254667012103, 6462.376855741331, 283.65230223196977, 283.33621536406605, 283.7507023823653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 604.8799, 1.81852, 1100.183, 597.2954, 1.841636, 1100.213, 591.4181, 9.288057, 5493.27, 606.0079, 1.815383, 1099.763, 598.0171, 9.196255, 5499.824, 595.7185, 9.229469, 5498.118, 100.0, 100.0, 99.8804, 99.98628, 99.99539, 99.96752
7502.5866000000005, 60.01766407295223, 60.01430556234802, 60.018007745191774, 22.85883972128914, 22.898842019058208, 22.85963362207217, 0.9999952741076364, 0.9999905340593088, 0.999996445006204, 6460.088042075082, 6446.592280067765, 6452.671600037349, 140.66240657561866, 20.60943232002137, 16.875153267726546, 6453.5141590116855, 6457.198819561, 6456.925267596025, 283.83526817802084, 283.33872453712155, 283.8001844669654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 611.1689, 1.796747, 1098.301, 591.0696, 1.859135, 1098.848, 585.1287, 9.367393, 5481.188, 599.8134, 1.834689, 1100.222, 591.7606, 9.283549, 5493.81, 602.0606, 9.135345, 5500.1, 99.85367, 99.89879, 99.65656, 100.0, 99.88708, 100.0
7505.017360000001, 60.020238352648185, 60.01721351701565, 60.01978061978217, 22.870370441339134, 22.89764156881223, 22.876461136285073, 0.9999960948858488, 0.9999909367464015, 0.9999954538452254, 6454.139850963328, 6458.929147558484, 6456.677703697852, 139.65133727389275, 23.51560486333301, 20.242439084211583, 6458.625240797343, 6454.306859421334, 6456.753888884, 283.7200462394891, 283.2920477230043, 283.7392594367487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 605.0771, 1.818163, 1100.173, 597.5094, 1.841821, 1100.129, 591.4181, 9.287873, 5493.553, 606.0079, 1.815016, 1099.826, 598.0171, 9.195524, 5499.66, 595.7185, 9.229469, 5498.352, 100.0, 100.0, 99.87837, 99.9872, 99.99256, 99.96642
7507.41744, 60.02154318777844, 60.01706901914502, 60.018941131660334, 22.855744089323927, 22.901516798832944, 22.863121553476265, 0.9999937226307972, 0.9999933137730915, 0.9999936004217543, 6450.005660513097, 6461.364630601665, 6449.978767214613, 137.9983808324805, 23.533109364547272, 21.906485405167132, 6460.878441633372, 6456.31306852571, 6455.379011250893, 283.79702797597696, 283.4490910087379, 283.8277578564135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 0 1 0 0), 5500.0, 600.0, 604.8997, 1.819234, 1100.208, 590.3887, 1.862451, 1098.029, 593.4564, 9.251795, 5497.428, 609.445, 1.803064, 1098.451, 602.6332, 9.117177, 5499.399, 589.5156, 9.313155, 5490.129, 100.0, 99.84823, 99.94178, 99.87222, 99.99146, 99.81913
