TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
7931.329240000001, 60.004296659067855, 60.00103882068516, 60.00021894273413, 22.908000098229767, 22.95219753940032, 22.92313141490082, 0.9999899924056713, 0.9999836758708529, 0.999989453487916, 6467.785514321665, 6464.588090965637, 6465.793775973415, 138.900396115504, 34.75494310746171, 30.10623096954407, 6464.489466504737, 6471.646164511291, 6465.482328718471, 283.7248846357869, 283.3056287127901, 283.7484163962719, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.8677, 1.802101, 1098.906, 600.7001, 1.83169, 1100.29, 596.2128, 1.845062, 1100.084, 599.6193, 9.172677, 5500.255, 596.6818, 9.215978, 5498.995, 594.7244, 9.243936, 5497.38, 99.89913, 100.0, 100.0, 100.0, 99.97934, 99.95097
7933.757240000001, 59.998805548388866, 59.998101608351234, 59.99694616419404, 22.891850871975134, 22.920011353206334, 22.903601353835086, 0.9999895713596378, 0.9999844035489625, 0.9999903489335386, 6468.334283693556, 6461.470022190118, 6463.725611590328, 139.21350234472038, 38.89517329456385, 26.419982813580873, 6464.357144490573, 6462.267709554803, 6464.981809561838, 283.83116021017867, 283.420985627142, 283.7029313317224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.8283, 1.802101, 1098.823, 594.2603, 1.850662, 1099.644, 589.8651, 1.862181, 1098.405, 599.6193, 9.173229, 5500.243, 602.9575, 9.121378, 5499.819, 595.0027, 9.239724, 5498.568, 99.89594, 99.95802, 99.86748, 100.0, 99.99331, 99.96282
7936.223440000001, 59.98963848010109, 59.98916440139622, 59.99011700565433, 22.895260228034438, 22.93720159893608, 22.910250085506814, 0.9999941626245323, 0.999983612597228, 0.9999908786083542, 6464.393169399062, 6460.468106727174, 6464.385116053023, 143.47840402661768, 39.643101689227024, 28.346742990631355, 6470.197340546881, 6464.763235753141, 6468.026970726818, 283.8686719262158, 283.46290437518377, 283.81439602925656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4407, 1.823339, 1100.24, 587.9957, 1.866503, 1097.808, 583.6533, 1.875618, 1096.633, 603.8913, 9.106486, 5499.867, 605.9713, 9.079373, 5498.848, 597.806, 9.218482, 5498.036, 100.0, 99.80606, 99.65549, 99.99141, 99.96895, 99.96289
7938.58668, 59.9903421804654, 59.983544312542065, 59.99066950696239, 22.916432399076143, 22.92325933080167, 22.898374190140494, 0.9999908036972475, 0.9999849685263014, 0.9999902495746442, 6461.278666312819, 6461.694746126079, 6468.248713411048, 136.8410837069082, 33.190533903260985, 28.144699681325392, 6466.347971669434, 6467.026508719346, 6463.093545581595, 283.84728490670915, 283.40846762387355, 283.82802445073634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.4034, 1.810311, 1099.885, 594.2408, 1.850294, 1099.691, 584.8181, 1.874514, 1095.785, 605.3865, 9.077252, 5497.79, 602.9384, 9.121378, 5499.762, 594.7244, 9.243386, 5497.382, 99.96002, 99.97054, 99.64269, 99.95842, 99.9953, 99.951
7941.042960000001, 59.989418478801475, 59.98768688108178, 59.98978096240438, 22.858491389979143, 22.910026842615263, 22.87717528607012, 0.9999903015300855, 0.9999852483956161, 0.999991300529715, 6455.429206429237, 6455.513652617513, 6455.622104856256, 136.09225890172047, 34.660117683669796, 27.0184160224851, 6458.535322056019, 6460.47693377396, 6461.857948021386, 283.86246546708514, 283.3871828732414, 283.76588769369874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 598.0586, 1.841721, 1100.102, 600.6223, 1.83169, 1100.31, 577.2668, 1.891633, 1091.891, 611.9694, 8.968038, 5488.408, 596.7581, 9.2147, 5498.956, 588.4619, 9.326523, 5488.318, 100.0, 100.0, 99.27685, 99.78476, 99.98051, 99.7862
7943.443840000001, 59.992972484789526, 59.99372217783311, 59.99162178822759, 22.887620472809058, 22.916683183152937, 22.910310900817432, 0.9999914027434292, 0.9999881351874693, 0.9999908556881718, 6466.705391398569, 6460.713667042526, 6463.657600972304, 138.1009126209865, 33.77645940437151, 30.77583897983368, 6464.439806425606, 6465.857304330503, 6463.677254746358, 283.8630795867283, 283.43441407396426, 283.80736392106957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4604, 1.82316, 1100.303, 594.202, 1.850478, 1099.681, 583.3816, 1.878011, 1095.717, 605.9497, 9.073024, 5497.804, 602.9765, 9.121013, 5499.754, 594.7045, 9.243203, 5497.322, 100.0, 99.96958, 99.58977, 99.95866, 99.99337, 99.9499
7945.845960000001, 59.98782074590774, 59.988090649057376, 59.988467686440096, 22.8929284400684, 22.93750736539512, 22.916642423322525, 0.9999902747683511, 0.9999846400786234, 0.999991571747396, 6469.359295813522, 6468.088411403577, 6468.148730321191, 142.70850082560992, 40.283911539486326, 25.766313193141286, 6470.039780697167, 6466.584297917924, 6467.797361708358, 283.8381609099207, 283.4797719873895, 283.8079787143908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4999, 1.823517, 1100.108, 600.6223, 1.832427, 1100.405, 583.4786, 1.877643, 1095.47, 605.9302, 9.073208, 5497.751, 602.9765, 9.120647, 5499.603, 594.7244, 9.243203, 5497.672, 100.0, 100.0, 99.58923, 99.95771, 99.99243, 99.94987
7948.27652, 59.98400751115119, 59.98520572694249, 59.98638237264783, 22.888826968496602, 22.924842842972176, 22.913755686562823, 0.9999918338310126, 0.9999843194792333, 0.9999886176459283, 6464.326400345706, 6467.289799181657, 6460.653542581398, 136.9358768896832, 36.88651514606886, 27.15287297406394, 6463.985076302554, 6462.375393115676, 6470.798692167037, 283.87022744101296, 283.47519886939403, 283.89563478182174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.0058, 1.801566, 1098.981, 607.0231, 1.811612, 1099.645, 589.8263, 1.862181, 1098.154, 600.1436, 9.159255, 5500.394, 606.9631, 9.055633, 5497.589, 598.4224, 9.193028, 5499.67, 99.88165, 99.97238, 99.8308, 100.0, 99.94357, 99.99259
7950.6706, 59.98959870571335, 59.99004131747324, 59.986825568719695, 22.88328322053083, 22.89513845871888, 22.88683234780867, 0.9999907815266161, 0.9999820151085203, 0.9999897861603336, 6467.3880645558465, 6463.40574519803, 6465.844407347659, 142.84047992586216, 39.873386412295986, 27.268944555956296, 6466.027434483077, 6469.548522597159, 6464.522259949677, 283.7785933199767, 283.35730899786483, 283.8821472240799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4407, 1.823339, 1100.318, 600.6223, 1.832058, 1100.448, 586.9534, 1.868624, 1097.684, 605.9108, 9.073208, 5497.692, 602.9384, 9.121195, 5499.712, 594.7045, 9.243569, 5497.382, 100.0, 100.0, 99.7832, 99.95759, 99.99426, 99.9499
7953.077520000001, 59.98507111812085, 59.98777060751553, 59.98821066424649, 22.882707395422912, 22.905292785024837, 22.886832407626656, 0.999990482174121, 0.9999844891694257, 0.9999906736684646, 6462.175495835061, 6455.572599692367, 6461.401161555899, 137.80109162435429, 35.42887456169046, 26.391470585395837, 6455.114553831689, 6455.009463954564, 6461.464801476848, 283.7880022589666, 283.4723872255348, 283.8259609779373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 599.4978, 1.837259, 1100.242, 595.1747, 1.849741, 1099.848, 596.2711, 1.844878, 1100.031, 611.9112, 8.969324, 5488.238, 596.7581, 9.214882, 5499.012, 588.442, 9.326889, 5488.252, 100.0, 99.98701, 100.0, 99.78758, 99.97946, 99.785
7955.56504, 59.991356335848295, 59.98327465564366, 59.983992518213896, 22.913565088170653, 22.915476509322833, 22.89063486019287, 0.9999940331298514, 0.9999831895439713, 0.9999893806445815, 6468.77309142898, 6464.368745425324, 6468.284817581792, 139.7307854466216, 36.22788588665571, 27.79299671797753, 6465.820123711905, 6471.178151243358, 6462.3958504978, 283.8321818558734, 283.45621516172605, 283.8196529947893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.5393, 1.823339, 1100.413, 600.7195, 1.831874, 1100.454, 589.7875, 1.861997, 1098.455, 605.9497, 9.073391, 5497.745, 602.9384, 9.12156, 5499.82, 594.7045, 9.243569, 5497.153, 100.0, 100.0, 99.8627, 99.95865, 99.99533, 99.95089
7957.96532, 59.991023486149935, 59.99002755327888, 59.99279453291951, 22.89125966267985, 22.93689838156073, 22.904833041063814, 0.999990468743799, 0.9999821380404763, 0.9999868601734183, 6460.811657286584, 6472.875654066264, 6467.589369854828, 136.99410955360486, 36.155513932341364, 28.017660476888068, 6468.302486121364, 6457.450116939909, 6469.923633505054, 283.837461511723, 283.5470248357699, 283.8575511518285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.5393, 1.823696, 1100.398, 594.3381, 1.850662, 1099.902, 596.0769, 1.84543, 1100.027, 605.9108, 9.073391, 5497.81, 603.0146, 9.120464, 5499.602, 594.6847, 9.243936, 5497.261, 100.0, 99.97555, 100.0, 99.95962, 99.99135, 99.94868
7960.3899200000005, 59.9953889139032, 59.993963926036116, 59.99512704843072, 22.89600302221086, 22.916264559955042, 22.9109738501591, 0.9999919000330127, 0.9999814868467775, 0.9999915138584696, 6463.57076973002, 6467.587703400035, 6462.80420258833, 140.73873694036945, 39.45695617979027, 28.473954927356772, 6465.56975381137, 6465.657803596114, 6468.4185093638525, 283.8538271971373, 283.46499061383537, 283.90356858897195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.8875, 1.801387, 1099.003, 588.054, 1.867056, 1098.006, 602.444, 1.826655, 1100.31, 599.6387, 9.169368, 5500.334, 607.8978, 9.045588, 5496.544, 599.2574, 9.183323, 5499.875, 99.90798, 99.80369, 100.0, 100.0, 99.92019, 99.99631
7962.82768, 59.99780031814852, 59.997770912623636, 59.99530711350718, 22.89901958704786, 22.942224650592262, 22.894385356077, 0.9999903737157094, 0.9999844223631448, 0.9999910322517298, 6462.200037155311, 6465.291595158627, 6469.244423835421, 140.93143744471593, 36.42690312974628, 26.655291261062303, 6469.4969429495195, 6461.885125882674, 6464.602046844699, 283.8693802049264, 283.5261480544473, 283.90507714087545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.5196, 1.82316, 1100.418, 594.2603, 1.850478, 1099.818, 596.1546, 1.845246, 1100.038, 605.9108, 9.073759, 5497.796, 602.9575, 9.121195, 5499.763, 594.6847, 9.243569, 5497.202, 100.0, 99.97075, 100.0, 99.95853, 99.99429, 99.95097
7965.31, 59.99837961940068, 59.99827131160259, 59.99462007530589, 22.88411333803994, 22.89763618163342, 22.880578652343708, 0.9999904536560101, 0.9999871207571547, 0.9999907219096456, 6461.194818017909, 6459.941581594018, 6461.94174271106, 137.81777445233388, 33.666592341041905, 27.500576710129735, 6458.054988911409, 6459.5563395236195, 6461.976957879893, 283.85570126926535, 283.45582929267135, 283.89334769525624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 600.0892, 1.835831, 1100.41, 599.1631, 1.836479, 1100.408, 590.1951, 1.861997, 1098.509, 611.9694, 8.968222, 5488.408, 596.7581, 9.214882, 5499.012, 588.442, 9.326706, 5488.137, 100.0, 100.0, 99.85967, 99.78783, 99.98063, 99.78487
7967.7393600000005, 59.996137607069905, 59.99737318795472, 59.996977384615015, 22.904708591458366, 22.908084924532623, 22.896581052299293, 0.9999927183235223, 0.9999848486048172, 0.9999922878239945, 6461.59818407063, 6465.861370672352, 6467.192543038444, 135.4086239034135, 36.69184576614589, 27.43262731856794, 6465.823107846326, 6466.578614608156, 6464.389138279144, 283.8916659180975, 283.4985105132277, 283.8711405130162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4407, 1.823696, 1100.393, 594.2993, 1.850478, 1099.794, 596.1158, 1.84543, 1100.125, 605.9302, 9.073024, 5497.856, 602.9384, 9.121195, 5499.718, 594.7045, 9.243569, 5497.194, 100.0, 99.97682, 100.0, 99.95961, 99.99547, 99.94758
7970.16916, 59.99584724682966, 59.996016785310324, 59.998260760256024, 22.887303371746313, 22.94463243514141, 22.92369814996208, 0.9999916658255412, 0.9999836493484884, 0.9999912075702545, 6472.142170132285, 6467.837130623131, 6465.005322641121, 143.39536657787824, 39.06512845624911, 28.829241324264785, 6464.784975002205, 6468.263273070386, 6468.578668086995, 283.5545067613832, 283.20315299198404, 283.6682929945121, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4999, 1.823339, 1100.475, 600.6417, 1.832058, 1100.393, 589.9234, 1.862181, 1098.414, 605.9302, 9.073024, 5497.804, 602.9956, 9.120464, 5499.712, 594.7045, 9.243569, 5497.381, 100.0, 100.0, 99.85445, 99.95867, 99.9935, 99.9488
7972.571760000001, 59.99730356566734, 59.99607762254798, 59.99690008576605, 22.909818288256734, 22.95209655695802, 22.897753071537156, 0.9999921049471924, 0.9999832759668698, 0.9999902725069254, 6469.894687046588, 6462.828808547172, 6469.250599155719, 139.0379092786834, 39.158487059254185, 28.019786095225754, 6465.2141747174455, 6461.662639915175, 6468.213337670416, 283.7388485553164, 283.44496788020143, 283.74015495681243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.7889, 1.802458, 1099.081, 606.9648, 1.811612, 1099.724, 583.3622, 1.877459, 1095.677, 599.561, 9.172861, 5500.341, 608.4128, 9.039743, 5495.751, 599.2574, 9.182957, 5499.963, 99.90775, 99.97355, 99.61289, 100.0, 99.92134, 99.99824
7974.978760000001, 60.00261764980329, 59.999312374432975, 60.00329945925752, 22.884085733016573, 22.906596908521767, 22.897354001509626, 0.9999929532511699, 0.9999820996469982, 0.9999912101123237, 6469.149845329362, 6462.85446815386, 6466.359004420279, 142.48855192889442, 37.443097308924735, 27.85538672272969, 6456.448870762486, 6464.7314326994365, 6468.8798092767165, 283.82139409319154, 283.5439745388428, 283.87015789845844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.3224, 1.823874, 1100.43, 600.6807, 1.832242, 1100.355, 586.8563, 1.869728, 1096.787, 605.9108, 9.073391, 5497.751, 602.9956, 9.120647, 5499.756, 594.7045, 9.243752, 5497.321, 100.0, 100.0, 99.75221, 99.95865, 99.99322, 99.94988
7977.408200000001, 59.99784533721933, 60.000705863905274, 60.001154335691616, 22.86032689455103, 22.89013484846681, 22.86904487057147, 0.999991991165049, 0.9999845578734426, 0.999990613570886, 6458.520693415017, 6459.864383331875, 6455.069065331461, 137.968470456059, 36.1749970617675, 28.733352284020384, 6450.187323008129, 6456.936172088378, 6461.140895667072, 283.77027602160035, 283.4682995970618, 283.7662223892389, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 600.2075, 1.833333, 1100.395, 595.6611, 1.846794, 1099.869, 577.4998, 1.891817, 1092.003, 611.95, 8.968589, 5488.402, 596.7581, 9.214517, 5499.005, 588.4022, 9.326889, 5488.131, 100.0, 99.9955, 99.27162, 99.78569, 99.98051, 99.78377
7979.810520000001, 60.00008105544602, 60.00433889092785, 60.00347544699148, 22.897985463429432, 22.907659677542537, 22.9052326931466, 0.9999915384045283, 0.9999820919242093, 0.9999902076067622, 6458.981317847429, 6464.55501726681, 6463.41795766958, 138.85631529382, 38.79216517780469, 27.918881853300718, 6466.575642493756, 6462.518312425826, 6469.781510555995, 283.86439261025794, 283.48776770496295, 283.87576574527156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.2042, 1.823517, 1100.393, 600.6223, 1.831874, 1100.443, 583.4204, 1.877827, 1095.649, 605.9108, 9.073391, 5497.804, 602.9956, 9.12083, 5499.77, 594.7045, 9.243386, 5497.202, 100.0, 100.0, 99.61442, 99.95865, 99.99441, 99.94987
7982.301, 60.004069425392274, 60.00520913519012, 60.004563715263735, 22.901523324571546, 22.939734748290615, 22.909917898474838, 0.9999908330747921, 0.9999847414768084, 0.9999911566830276, 6462.299957518938, 6458.751170561984, 6469.807269824598, 143.53051483263812, 38.0470494589249, 27.13225042358681, 6454.011310656838, 6463.451351498352, 6466.236635663063, 283.7548378435351, 283.3565520847201, 283.8279637809566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4999, 1.823517, 1100.56, 600.7195, 1.831874, 1100.455, 583.4592, 1.877827, 1095.522, 605.9108, 9.073024, 5497.862, 596.72, 9.215612, 5499.001, 594.7045, 9.243386, 5497.202, 100.0, 100.0, 99.60834, 99.95771, 99.98044, 99.95085
7984.729, 60.00846481426824, 60.009802414388254, 60.0098532428349, 22.898883735433817, 22.90461602870588, 22.89417745248176, 0.9999901947319848, 0.999983152514666, 0.9999907499799304, 6461.2426206641, 6465.338218793353, 6457.281219799668, 138.98139775723052, 37.071426798715265, 27.684774633170036, 6463.674546300709, 6465.892345527445, 6466.189009196595, 283.7250892610785, 283.46835963731496, 283.8606153393762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.8283, 1.802101, 1098.896, 606.9453, 1.811797, 1099.71, 589.8845, 1.862181, 1098.554, 599.6581, 9.172126, 5500.284, 590.5588, 9.294507, 5494.074, 599.7743, 9.178012, 5499.928, 99.91253, 99.97227, 99.85326, 100.0, 99.87783, 99.99729
7987.156680000001, 60.011263550214714, 60.00915295197204, 60.01435859616693, 22.905232010061663, 22.908864809306035, 22.896026466337933, 0.9999918666141214, 0.9999827080053534, 0.9999931240465109, 6462.018425498088, 6467.549851796312, 6460.884124896744, 138.86881224929448, 38.429336085657496, 27.069282517934425, 6463.751080225477, 6467.240377763253, 6468.187287700784, 283.8326411246279, 283.41628487122045, 283.8217639667048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.2633, 1.823874, 1100.403, 600.7195, 1.831874, 1100.396, 585.7886, 1.870464, 1097.244, 605.9302, 9.073024, 5497.745, 596.72, 9.215612, 5498.931, 594.7045, 9.243386, 5497.081, 100.0, 100.0, 99.74804, 99.95973, 99.97915, 99.95085
7989.613880000001, 60.01013751056617, 60.016250471311345, 60.0151618283753, 22.871982329981048, 22.923492723162745, 22.888504145704534, 0.9999908704794062, 0.9999850474898573, 0.9999902842058593, 6461.433014267294, 6456.748172179455, 6464.345005071451, 136.4271917263991, 33.94290047300069, 27.12546706402327, 6457.218755661329, 6459.864299490143, 6455.386712348754, 283.7437710897571, 283.4257276796729, 283.92042715211403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 600.6018, 1.833154, 1100.372, 596.1086, 1.84532, 1100.063, 595.2617, 1.845615, 1100.08, 611.8723, 8.969508, 5488.232, 603.0146, 9.121195, 5499.663, 588.4221, 9.326889, 5488.245, 100.0, 100.0, 99.99205, 99.78464, 99.99246, 99.78597
7992.014080000001, 60.01322397553555, 60.01413343392537, 60.008071692375786, 22.90392073729621, 22.934429759926218, 22.892490609165023, 0.9999913505697826, 0.9999814693068272, 0.9999913884179505, 6455.4170299510615, 6469.115633294178, 6470.07865325596, 140.63256472849116, 35.140212023005006, 27.043243049503417, 6455.321999391154, 6465.062176002041, 6468.8964343361295, 283.6609837934592, 283.399687052206, 283.83999450208364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.283, 1.823517, 1100.335, 600.5834, 1.832242, 1100.417, 589.8263, 1.861997, 1098.245, 605.9302, 9.073024, 5497.692, 596.7009, 9.215065, 5498.995, 594.6648, 9.244119, 5497.261, 100.0, 100.0, 99.84847, 99.95664, 99.97839, 99.95185
7994.447880000001, 60.01209503690195, 60.0128766391658, 60.01007999072399, 22.89855456078281, 22.933690383758226, 22.8958129264529, 0.9999900819615916, 0.9999814910813692, 0.9999915514790171, 6457.781338440778, 6465.812568496971, 6465.863673616825, 138.24279376287313, 36.13102126932563, 25.966702660630517, 6465.345336326351, 6461.17981102468, 6461.893101348395, 283.79253117016094, 283.3517218882281, 283.8076483398551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 597.1123, 1.842256, 1099.982, 594.3576, 1.850294, 1099.715, 589.7681, 1.862549, 1098.356, 605.8914, 9.073391, 5497.633, 602.9765, 9.120464, 5499.712, 594.6847, 9.244119, 5497.315, 100.0, 99.98517, 99.84651, 99.95759, 99.99337, 99.94977
7996.843640000001, 60.0078905217037, 60.00818108689609, 60.009909022693556, 22.892613152915807, 22.918632886762012, 22.902593621799365, 0.9999904693451702, 0.9999826145638436, 0.9999905784605753, 6463.335378831624, 6463.357431641795, 6467.926341493319, 135.8672442144125, 37.37964960976706, 22.612999558100228, 6456.760239423671, 6470.361250092743, 6466.465154752297, 283.7516170111135, 283.4055208505329, 283.79627578924965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 590.8036, 1.859568, 1098.629, 588.0929, 1.867608, 1097.641, 583.4786, 1.877827, 1095.754, 599.5804, 9.173045, 5500.131, 609.0613, 9.023855, 5494.603, 600.0128, 9.166842, 5500.159, 99.87394, 99.79534, 99.59911, 100.0, 99.90046, 100.0
7999.22, 60.00770334965291, 60.0055202918547, 60.00416676775582, 22.907171376902575, 22.91216797057413, 22.893130340682166, 0.9999893402319489, 0.9999824141046526, 0.999991886148471, 6454.061398624425, 6467.168984754788, 6464.3179660409, 138.3424872025464, 37.39513300422095, 28.38137979200701, 6458.176837216137, 6465.928785866559, 6468.304933476641, 283.7896655082203, 283.4257783285024, 283.8042852972395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 597.1517, 1.841721, 1100.092, 594.2603, 1.850662, 1099.541, 588.9139, 1.86531, 1097.819, 605.8914, 9.072656, 5497.744, 602.9575, 9.12083, 5499.711, 594.7045, 9.243203, 5497.489, 100.0, 99.98046, 99.8003, 99.95676, 99.99334, 99.94892
8001.729840000001, 60.00613427878878, 60.00657017461332, 60.00472355571008, 22.857919322343204, 22.872900196390486, 22.875897829374235, 0.9999893203011276, 0.9999794630339244, 0.999989854323723, 6460.0870494592855, 6456.895429044325, 6455.825684327135, 138.75064296415667, 36.70151350480228, 26.17568979723319, 6455.593045102878, 6458.737327725366, 6457.7599619129805, 283.6300883570149, 283.34445108217784, 283.86919153234976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 598.4923, 1.836367, 1100.397, 597.3148, 1.840347, 1100.18, 578.9363, 1.887951, 1092.463, 611.0568, 8.976495, 5488.342, 596.8154, 9.213604, 5498.897, 588.4619, 9.326523, 5488.192, 100.0, 100.0, 99.34442, 99.78745, 99.98068, 99.78391
8004.192000000001, 60.00582424871656, 60.00619877084722, 60.00606122124149, 22.879304612022903, 22.9327286916276, 22.89522112754141, 0.9999924746515004, 0.9999855035316106, 0.999991511303687, 6462.230156021084, 6463.509876838632, 6469.0208492881575, 138.299853202833, 34.78932583936421, 22.09912811929553, 6460.854613916757, 6460.1075432275875, 6463.068775534469, 283.8309192094674, 283.4214957575556, 283.8908779158487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 597.1714, 1.842078, 1100.13, 594.3965, 1.850109, 1099.611, 583.2651, 1.877827, 1095.595, 605.9108, 9.073575, 5497.745, 602.9575, 9.121013, 5499.655, 594.6847, 9.243936, 5497.429, 100.0, 99.96595, 99.59813, 99.95757, 99.99533, 99.95185
8006.592920000001, 60.00234452240677, 60.00042226766403, 60.00594296294943, 22.888080647961846, 22.921948142217786, 22.90275160528639, 0.9999913984033925, 0.9999850952376179, 0.9999922752471119, 6461.935753100683, 6464.162995693735, 6468.0642089306475, 137.97750673744326, 37.4300867399927, 24.69912479745608, 6463.960133826564, 6467.445848828171, 6460.69054648043, 283.71821997717274, 283.4322666665038, 283.8403371991917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.3027, 1.823517, 1100.293, 600.5834, 1.831874, 1100.286, 583.401, 1.878195, 1095.815, 605.9302, 9.073208, 5497.738, 596.7963, 9.213969, 5498.931, 594.7244, 9.243752, 5497.434, 100.0, 100.0, 99.60345, 99.9576, 99.98033, 99.95193
8009.028480000001, 60.000349671376966, 60.00052668925672, 59.9987337479401, 22.910995555830926, 22.911216910071197, 22.89783656186846, 0.9999896183910104, 0.9999849578725327, 0.999991777670721, 6462.8291969038255, 6463.404184256164, 6468.816248720179, 141.74251931122217, 37.05469136387626, 27.887103151742394, 6466.049152227116, 6464.072392662922, 6463.137863678417, 283.7543718698616, 283.3868574725019, 283.8121501103075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.848, 1.801923, 1098.839, 606.887, 1.811981, 1099.474, 590.0204, 1.861813, 1098.459, 599.5998, 9.172677, 5500.145, 590.3872, 9.301812, 5492.155, 600.5894, 9.16556, 5500.153, 99.89301, 99.95082, 99.84727, 100.0, 99.84696, 100.0
8011.540760000001, 59.99740447930626, 59.99810767162468, 59.99826425511389, 22.90791223346028, 22.919273498947348, 22.923105530336894, 0.9999934998504991, 0.9999826432284727, 0.9999916995625155, 6463.142652096839, 6469.872176486488, 6470.462480193588, 140.564308758891, 36.88005815123722, 25.654961533508413, 6464.586275304627, 6464.18647169152, 6469.480436814075, 283.6792577792961, 283.30731868992143, 283.76142296085703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.5393, 1.82316, 1100.38, 600.5834, 1.831874, 1100.227, 585.5557, 1.871753, 1097.199, 605.9108, 9.073208, 5497.739, 596.72, 9.215612, 5499.046, 594.7045, 9.243936, 5497.32, 100.0, 100.0, 99.71045, 99.9576, 99.98035, 99.94987
8013.971880000001, 60.00272061976932, 60.00114836044329, 60.00205880224243, 22.879834380496064, 22.910047758923604, 22.88936699699474, 0.9999922732823467, 0.9999840811055531, 0.999991109687926, 6456.8149259509255, 6462.122879049365, 6458.941260056655, 136.2651252420892, 34.62017386929904, 29.192207244616384, 6454.2453901769, 6461.310800996369, 6460.057705860105, 283.7606628153822, 283.3932381361343, 283.8269541028769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 600.7004, 1.833511, 1100.302, 596.0308, 1.84532, 1099.742, 595.4752, 1.845983, 1100.075, 611.9112, 8.968773, 5488.291, 602.9765, 9.12083, 5499.777, 588.4221, 9.326889, 5488.131, 100.0, 99.99417, 99.9965, 99.78665, 99.99413, 99.7828
8016.434560000001, 59.99816193915176, 59.99866403585041, 59.99698211483299, 22.867392258367612, 22.92859392263414, 22.911981647728243, 0.999991992031906, 0.999982881730556, 0.9999900714789122, 6466.7647835789085, 6457.54435371348, 6467.747637594992, 141.95892431514858, 34.628744740304406, 26.795524400718477, 6465.017735826884, 6463.065695736687, 6463.979602386745, 283.71015736576237, 283.3494623815223, 283.7847144322158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4999, 1.823339, 1100.34, 600.5056, 1.832058, 1100.224, 589.904, 1.862181, 1098.455, 605.9108, 9.073575, 5497.803, 596.72, 9.214882, 5498.995, 594.7045, 9.243752, 5497.375, 100.0, 100.0, 99.85326, 99.95865, 99.98033, 99.95087
8018.83556, 59.998801625720425, 59.99669249462843, 60.00005014342448, 22.895444321986716, 22.922103402154363, 22.901541184028744, 0.9999931304183879, 0.9999860752514533, 0.9999905685569788, 6464.010293819294, 6463.618899842582, 6464.44879678395, 134.46740003892455, 31.074971074592543, 24.750814994326447, 6464.731908624748, 6464.586350124932, 6474.477736058612, 283.72210070121696, 283.40139708810625, 283.8144298497095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.421, 1.823339, 1100.443, 594.3381, 1.850109, 1099.694, 596.0769, 1.84543, 1099.969, 605.9302, 9.073391, 5497.745, 602.9384, 9.121195, 5499.804, 594.6847, 9.243752, 5497.38, 100.0, 99.9652, 100.0, 99.95759, 99.99626, 99.95097
8021.20668, 59.998037645087116, 60.00198683930756, 60.001117205193715, 22.89514447129539, 22.934217563179867, 22.9166535008548, 0.9999930898166459, 0.9999789651747197, 0.9999914039532762, 6458.731540034085, 6469.636525073098, 6466.146668719431, 142.520134501518, 39.28244990194986, 26.468350246887894, 6467.469631389228, 6461.342948938975, 6467.602512445943, 283.746578040474, 283.42885759377714, 283.85983799766285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.8283, 1.802279, 1098.938, 587.9762, 1.866687, 1097.757, 602.4246, 1.826103, 1100.382, 599.561, 9.173596, 5500.125, 609.0232, 9.020568, 5494.209, 600.5298, 9.166658, 5500.211, 99.90208, 99.78393, 100.0, 100.0, 99.89331, 100.0
8023.631240000001, 60.0005850907728, 60.00570307491355, 60.00192377966609, 22.888444698217715, 22.940042374887792, 22.902326347104378, 0.9999911937747036, 0.9999865362578586, 0.9999895862938281, 6460.034367691057, 6465.67954234824, 6467.427859348412, 136.4399524908613, 36.40849005160305, 23.59687344256008, 6462.917123537478, 6466.582627476279, 6463.4025624855785, 283.70136374353206, 283.4841094130112, 283.8032157545389, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4999, 1.823517, 1100.355, 594.2993, 1.849925, 1099.652, 596.9699, 1.841565, 1100.37, 605.9302, 9.073024, 5497.745, 602.9575, 9.121195, 5499.81, 594.6847, 9.244119, 5497.376, 100.0, 99.96446, 100.0, 99.95877, 99.99544, 99.95074
8026.06904, 60.002380977729835, 60.00348820464581, 60.005971896671205, 22.85554107852771, 22.900165195209567, 22.86219614769087, 0.9999925029719636, 0.9999857034132149, 0.9999917697179576, 6461.918992190644, 6453.989104184086, 6461.758893345137, 137.05633983100688, 32.78328438994663, 26.522515016245052, 6459.012910991568, 6457.2531276763675, 6458.615904740922, 283.7834932750887, 283.4320117499001, 283.8085709379467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 602.0804, 1.829228, 1100.443, 597.1008, 1.840347, 1100.278, 606.9088, 1.80972, 1099.462, 611.5034, 8.970612, 5488.551, 596.8154, 9.213786, 5499.064, 588.4221, 9.326706, 5488.245, 100.0, 100.0, 99.94967, 99.79032, 99.98158, 99.78381
8028.449240000001, 60.00900299960106, 60.006915831633286, 60.007214200553, 22.869941464543988, 22.93507426038983, 22.90129162494227, 0.9999901676003136, 0.999987523626455, 0.9999914148887195, 6465.059779488962, 6464.2518049596565, 6467.365347248282, 137.21145339965324, 33.76745031861674, 31.091709378790256, 6465.3681487602025, 6469.692419921506, 6466.924091409607, 283.738640095688, 283.4259529495471, 283.82499076946067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.3619, 1.823874, 1100.46, 594.2408, 1.850478, 1099.64, 602.4246, 1.826471, 1100.319, 605.9108, 9.073575, 5497.797, 602.9384, 9.121013, 5499.712, 594.6847, 9.244119, 5497.428, 100.0, 99.96584, 100.0, 99.95855, 99.99429, 99.94977
8030.89832, 60.0071960079629, 60.00722055457378, 60.00808071457753, 22.907793502485557, 22.90986544944033, 22.887575280002167, 0.9999904747589976, 0.9999814171587149, 0.9999910551771559, 6461.304200293418, 6464.591891311484, 6470.650398857888, 141.92685422673048, 38.61739375744719, 27.0551142384748, 6463.18737339217, 6463.164572861639, 6474.222171770547, 283.74808907810666, 283.4878004037771, 283.87877260470356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.5196, 1.823517, 1100.503, 600.5056, 1.832242, 1100.326, 602.4828, 1.826287, 1100.373, 605.8914, 9.073759, 5497.804, 602.9575, 9.121195, 5499.817, 594.6648, 9.243386, 5497.38, 100.0, 100.0, 100.0, 99.95866, 99.9932, 99.95195
8033.319280000001, 60.00843822019416, 60.00876631945996, 60.0045763028912, 22.885650047766248, 22.916635804354232, 22.893421226893196, 0.9999926476616657, 0.9999828552419084, 0.9999910093361591, 6465.129997088568, 6470.279144490413, 6467.870810203301, 141.71434157590875, 37.94919780090595, 26.142692494503933, 6465.52224676518, 6463.7627527001105, 6469.343433723765, 283.75757558095455, 283.5143245100614, 283.89645082466274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.71, 1.802279, 1099.133, 606.9843, 1.811797, 1099.7, 596.1546, 1.84543, 1099.973, 599.561, 9.173229, 5500.191, 609.0423, 9.02002, 5493.659, 601.0069, 9.154939, 5500.112, 99.91978, 99.96139, 99.99617, 100.0, 99.88346, 100.0
8035.784680000001, 60.008097249515274, 60.00778940368886, 60.006322663073085, 22.915042447606666, 22.926374287847636, 22.908335052358833, 0.9999912886793005, 0.9999873042862504, 0.99999062683938, 6458.586965407426, 6467.07405635365, 6466.178687629681, 141.05100785037507, 39.26572820985939, 25.33366881319762, 6460.000543845857, 6463.843010600287, 6467.477561256578, 283.76272400294783, 283.5094903790469, 283.9155486562304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.421, 1.823696, 1100.445, 600.6417, 1.832611, 1100.393, 602.1917, 1.829416, 1100.226, 605.872, 9.073943, 5497.751, 602.9765, 9.120647, 5499.644, 594.7045, 9.243752, 5497.32, 100.0, 100.0, 100.0, 99.96066, 99.99421, 99.94987
8038.158160000001, 60.00386108907419, 60.008340163116195, 60.00835725199007, 22.845225075276662, 22.89676619968607, 22.857463458682727, 0.9999922850793748, 0.9999833021038227, 0.9999895088746973, 6453.921901328992, 6456.618854671271, 6457.776809988837, 137.12786305233192, 36.361331930696, 24.66972874095154, 6454.177366236377, 6460.6902792863975, 6459.43840355701, 283.7923674483537, 283.55438703265406, 283.90466335023325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 602.2382, 1.827265, 1100.497, 598.2876, 1.840715, 1100.158, 592.0198, 1.856659, 1098.962, 610.5325, 8.984034, 5489.323, 596.9871, 9.211229, 5499.09, 588.442, 9.326523, 5488.19, 100.0, 100.0, 99.90424, 99.82116, 99.98205, 99.78608
8040.6446000000005, 60.01058576162818, 60.00625407355947, 60.004917784888605, 22.8945179125492, 22.903170492552174, 22.9156294282711, 0.9999931756144852, 0.999984663320314, 0.9999916526996134, 6466.439117099044, 6466.627136834524, 6466.87247986973, 137.41848035765537, 37.493861796866895, 25.901463407912615, 6459.696365489788, 6461.0118005986815, 6468.862583377353, 283.7398704577679, 283.5024273203322, 283.9605701990014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 602.5339, 1.826373, 1100.485, 600.6028, 1.831506, 1100.397, 596.2322, 1.844694, 1100.081, 605.9108, 9.073391, 5497.797, 602.9956, 9.120464, 5499.703, 594.7045, 9.243936, 5497.14, 100.0, 100.0, 99.99508, 99.95746, 99.99151, 99.95182
8043.136960000001, 60.00754769452492, 60.00785043672195, 60.00834821573154, 22.880761883878414, 22.884883845392554, 22.89400488227704, 0.9999930770086826, 0.999981965045476, 0.9999911187018814, 6467.2141816408375, 6471.916112719711, 6466.245408724192, 141.09352393673612, 38.05830050865234, 27.230478238729575, 6464.897219244554, 6465.144296072177, 6465.8673184369, 283.74155523950833, 283.5124317703108, 283.9882637691667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.283, 1.823874, 1100.403, 600.778, 1.832058, 1100.393, 596.1934, 1.845615, 1100.023, 605.9497, 9.074126, 5497.855, 602.9384, 9.12083, 5499.76, 594.6847, 9.243936, 5497.369, 100.0, 100.0, 100.0, 99.95664, 99.99216, 99.95076
8045.530760000001, 60.008395643464134, 60.007037000597364, 60.009556161928884, 22.90495924041918, 22.936663211937958, 22.893493086557037, 0.9999922461083187, 0.9999816262341504, 0.9999928219346321, 6467.399780465711, 6463.673851524431, 6464.870338999108, 142.0176419921313, 40.766015173657706, 27.483832414423887, 6466.578202760082, 6470.88961912971, 6466.228781398996, 283.84494397127406, 283.4978109961473, 283.93565199189936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.9269, 1.802279, 1098.898, 606.887, 1.811797, 1099.653, 602.3858, 1.826839, 1100.245, 599.5804, 9.172677, 5500.243, 609.0232, 9.020386, 5493.669, 601.0268, 9.154572, 5500.21, 99.89844, 99.97164, 100.0, 100.0, 99.88437, 100.0
8048.0016000000005, 60.004655808182726, 60.00334285375691, 60.00665354464365, 22.881888694909126, 22.883820246932963, 22.892345089210842, 0.9999913509569062, 0.999982666511656, 0.99999245783414, 6460.438554289578, 6466.3685834725875, 6461.132922318944, 139.85983158719318, 37.492027046056705, 23.998179083914692, 6463.301686207478, 6465.347836649952, 6469.007618049694, 283.7667956695934, 283.4694529505641, 283.9282310596904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.5196, 1.823339, 1100.47, 600.778, 1.832242, 1100.393, 596.0769, 1.84543, 1099.903, 605.9302, 9.073024, 5497.647, 602.9193, 9.121013, 5499.66, 594.6847, 9.243936, 5497.26, 100.0, 100.0, 100.0, 99.95581, 99.9923, 99.95184
8050.364120000001, 60.006204082705196, 60.00339246563018, 60.00439979587838, 22.849215988580042, 22.88899970468848, 22.86643901298212, 0.9999924679223666, 0.9999804912407795, 0.9999910905096454, 6455.923128004227, 6455.443791309781, 6461.159739444235, 138.22163346868, 35.34295379931024, 27.093123961798483, 6461.060047584307, 6457.0699118809025, 6460.869953408323, 283.80168197518515, 283.4261906227608, 283.9593487779947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.2_strings=(1 1 1 0 0 0), 5500.0, 600.0, 602.5339, 1.82673, 1100.502, 598.3265, 1.839058, 1100.204, 592.7769, 1.856291, 1099.147, 610.4742, 8.983665, 5489.266, 597.0252, 9.210499, 5498.981, 588.4221, 9.326706, 5488.245, 100.0, 100.0, 99.90737, 99.81924, 99.98008, 99.7839
