TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9018.176080000001, 60.01113977234625, 60.01282110078212, 60.01090246925819, 37.972489976357025, 38.050624611241076, 37.979687936502074, 0.9999727539524798, 0.9999713005754924, 0.9999707120292163, 10757.006056970527, 10753.206139122109, 10759.137560851384, 279.8115730570828, 83.23701958402899, 82.4800542462217, 10768.799700699692, 10755.139816110057, 10754.260430403976, 284.4089379275279, 283.92501229500044, 284.3490045592108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 605.0179, 9.088221, 5498.732, 593.5405, 9.259976, 5496.141, 591.5734, 9.286401, 5493.651, 606.0662, 9.070266, 5497.661, 600.5349, 9.158451, 5500.311, 586.8316, 9.346482, 5484.801, 99.9745, 99.92844, 99.88396, 99.95217, 100.0, 99.72226
9020.558640000001, 60.01854804545238, 60.01457100164853, 60.015995822087554, 37.97888346317609, 38.063418022751016, 37.97595729975419, 0.99997199343056, 0.9999669786144447, 0.9999691959617399, 10761.397281791742, 10758.124416655439, 10762.493900144404, 268.28265287203703, 86.44183105794775, 82.22809825251898, 10763.584289430555, 10755.717481573758, 10763.35611696745, 284.31845506497365, 283.8446903198485, 284.2656387943878, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5821, 9.164604, 5500.262, 599.4938, 9.174694, 5500.353, 597.2028, 9.204488, 5499.798, 599.6969, 9.171575, 5500.199, 606.9059, 9.056363, 5496.624, 580.5889, 9.420097, 5468.984, 100.0, 100.0, 99.98974, 100.0, 99.93708, 99.43556
9023.062600000001, 60.01423560123946, 60.015567031927866, 60.01492738466203, 37.99394616078376, 38.04800496929986, 37.99129379605055, 0.9999688256498765, 0.9999702383703796, 0.9999743568417832, 10758.739669607286, 10752.922774757537, 10755.874609852475, 277.03521952859865, 83.55149642476317, 76.67052771035605, 10762.60766801656, 10763.362434597113, 10765.641546602237, 284.39577819873614, 283.95210098672226, 284.40512547481813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088577, 5498.634, 593.7156, 9.257398, 5496.47, 591.5928, 9.286033, 5493.645, 606.0662, 9.071001, 5497.668, 600.6494, 9.15699, 5500.148, 586.8316, 9.346116, 5485.083, 99.97376, 99.93348, 99.88302, 99.95406, 100.0, 99.72336
9025.442200000001, 60.01498229631459, 60.01335651273856, 60.01554180164767, 37.98384040578328, 38.03962404829064, 37.978611883206746, 0.9999753684864957, 0.9999738553544065, 0.9999752866995983, 10758.101037057371, 10759.056644951444, 10762.351626327121, 266.75962882117165, 80.26087929959431, 77.8815640015788, 10757.260295479187, 10757.54493025988, 10763.333910429392, 284.35431851229646, 283.87230773818214, 284.4247921121003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9785, 9.088934, 5498.681, 599.9219, 9.167878, 5500.351, 591.5734, 9.286217, 5493.589, 606.0856, 9.070633, 5497.543, 600.6303, 9.15699, 5500.269, 586.8117, 9.346665, 5485.042, 99.97461, 100.0, 99.88204, 99.95595, 100.0, 99.72421
9027.912960000001, 60.01630847716116, 60.0110927693038, 60.01384391268823, 37.98288050532712, 38.04934323468699, 37.990785764542885, 0.9999781213002503, 0.9999686108719503, 0.9999804077635636, 10760.637648042708, 10765.580562933446, 10762.124103347784, 275.63745729176026, 79.52394172756249, 75.3710921588081, 10762.571545623352, 10757.636391566937, 10755.48813503146, 284.43669570879547, 283.8856078953853, 284.3714347993149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3661, 8.979712, 5489.912, 606.206, 9.068596, 5497.516, 585.3228, 9.365368, 5481.87, 611.6199, 8.984402, 5490.828, 595.9952, 9.225657, 5499.3, 589.8138, 9.309126, 5488.521, 99.81413, 99.95343, 99.6666, 99.8191, 99.98, 99.80409
9030.44504, 60.01411734898559, 60.01250608902717, 60.013028936157774, 38.0231813098255, 38.03309020573825, 38.03012126542166, 0.999979277902304, 0.9999766996390187, 0.9999773600069888, 10761.639447215908, 10759.93006841754, 10766.895112764463, 267.82127706091455, 75.558991821571, 69.58053448091687, 10770.36069605142, 10758.268931242676, 10771.441165621714, 284.4465356119615, 284.00864886996345, 284.3791793599969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 605.0377, 9.088221, 5498.848, 599.883, 9.168799, 5500.351, 591.5928, 9.285849, 5493.702, 606.0273, 9.071001, 5497.655, 600.6303, 9.157355, 5500.255, 593.1339, 9.26591, 5495.535, 99.97376, 100.0, 99.88408, 99.95406, 100.0, 99.91947
9032.84452, 60.01134997650573, 60.00901994071349, 60.01189554739226, 38.00442521643441, 38.07365779692431, 38.04098364499683, 0.9999761044766446, 0.9999624200970421, 0.9999774114065594, 10763.82779453249, 10771.360454091697, 10775.30341125746, 278.21428738648206, 92.01027067105815, 77.15817162443273, 10775.643109815943, 10766.44251819914, 10771.696248304917, 284.3983474369565, 283.8942939621574, 284.35612166066636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 599.5569, 9.179596, 5500.247, 594.2798, 9.250951, 5496.915, 597.7075, 9.200438, 5499.703, 599.6969, 9.171575, 5500.27, 606.9059, 9.056363, 5496.771, 599.3965, 9.175998, 5500.089, 100.0, 99.94251, 99.99319, 100.0, 99.93989, 100.0
9035.27484, 60.010445348690084, 60.01007208482563, 60.010583090454766, 38.02007288038949, 38.05546152976789, 38.00917124353326, 0.9999788198774521, 0.9999746734789328, 0.9999754404194217, 10771.17687529208, 10765.83337253274, 10762.286058405396, 270.12189910442885, 76.69436180959178, 72.57562996516208, 10771.450422226142, 10760.383361565864, 10771.929844134818, 284.3841973001679, 283.902369269562, 284.3587632584826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 605.0179, 9.088399, 5498.732, 599.883, 9.168983, 5500.418, 591.6316, 9.286217, 5493.649, 606.0079, 9.071369, 5497.661, 600.6494, 9.157537, 5500.312, 593.1339, 9.265361, 5495.655, 99.97471, 100.0, 99.88313, 99.955, 100.0, 99.9196
9037.70396, 60.004879019849255, 60.00545309846748, 60.00459840391648, 37.979709811721385, 38.0475387943707, 37.97474891535133, 0.9999779972255863, 0.9999753971464239, 0.999977154843338, 10758.64634568719, 10761.57046931263, 10755.969434785842, 264.3471025402059, 76.91074673361769, 72.182552520635, 10754.154555047573, 10741.339810366706, 10751.90648069495, 284.3604570128519, 283.83233799473334, 284.32834739737154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9785, 9.089112, 5498.738, 599.9219, 9.167878, 5500.527, 591.5928, 9.286033, 5493.575, 606.0662, 9.071001, 5497.714, 600.6303, 9.157172, 5500.27, 593.1538, 9.26591, 5495.069, 99.97366, 100.0, 99.88178, 99.95296, 100.0, 99.91826
9040.04672, 60.00392684763423, 60.000673046414995, 60.000631505206314, 37.999111104751684, 38.04713832212851, 38.021335536408564, 0.9999796862131078, 0.9999705662079614, 0.9999788657504158, 10765.045255006029, 10770.395429641258, 10767.668857654646, 269.26304158526636, 82.81304933843762, 68.78581247867487, 10770.103774031295, 10769.086745468458, 10770.00756499828, 284.3226421783701, 283.81690137802565, 284.3549312804209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3267, 8.980069, 5489.687, 606.206, 9.068596, 5497.726, 585.3228, 9.365368, 5481.988, 611.6199, 8.984585, 5490.763, 595.6899, 9.224562, 5498.98, 589.8337, 9.30345, 5492.515, 99.81109, 99.95329, 99.67111, 99.81899, 99.98005, 99.84438
9042.429520000002, 59.99934958489938, 60.00059402523877, 60.00091880997784, 38.02414788246232, 38.046463816298846, 38.0266402088381, 0.9999757238030645, 0.9999753659105225, 0.999977362308289, 10762.778790480937, 10767.499411728155, 10774.14468427433, 269.81586037247325, 74.39375821988597, 70.51525189651102, 10775.667596977586, 10769.114674376699, 10765.497944933319, 284.28885349363594, 283.8449853477319, 284.3004236463704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088577, 5498.634, 599.9413, 9.168799, 5500.418, 591.6122, 9.286033, 5493.695, 605.9885, 9.071552, 5497.661, 600.6112, 9.157537, 5500.212, 593.1339, 9.265178, 5495.535, 99.97575, 100.0, 99.881, 99.95607, 100.0, 99.91742
9044.988000000001, 59.996102758396006, 59.99897040385642, 59.99608041273619, 38.03374736016267, 38.102642751055434, 38.02155614197416, 0.9999749586431519, 0.9999615446808011, 0.9999780967397399, 10765.178486157842, 10761.379184477275, 10770.15023973488, 279.7246566607582, 96.31413851964066, 77.87514438001654, 10767.748297906264, 10769.902966256937, 10763.474665669988, 284.3444446035794, 283.90305621335244, 284.336724050812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.5229, 9.16514, 5500.319, 594.5327, 9.246162, 5496.99, 597.1834, 9.205225, 5499.694, 599.6969, 9.171391, 5500.1, 606.9059, 9.056911, 5496.725, 599.4164, 9.175998, 5500.209, 100.0, 99.94515, 99.99167, 100.0, 99.93703, 100.0
9047.450640000001, 59.992025913600465, 59.99155003409537, 59.99117356130522, 38.00644305120288, 38.052203379307976, 38.00294610544767, 0.9999789567919845, 0.9999730671565165, 0.9999777671039439, 10758.214941508362, 10756.313164595918, 10767.841314885856, 268.7754017260768, 76.26337614913155, 70.35587920712669, 10769.710097277646, 10760.465028306104, 10767.182207399639, 284.43416121754393, 283.8969070669194, 284.3999920395355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 605.0377, 9.089112, 5498.744, 599.9219, 9.168431, 5500.41, 591.554, 9.285849, 5493.585, 606.0273, 9.071552, 5497.655, 600.6685, 9.157172, 5500.255, 593.1141, 9.265361, 5495.594, 99.9745, 100.0, 99.88196, 99.95486, 100.0, 99.91633
9049.85592, 59.99066833060076, 59.99141671335113, 59.99090724910576, 38.01342994700372, 38.05230169178028, 37.9817135485336, 0.9999792444243651, 0.9999737858619362, 0.999979213074113, 10753.655114160527, 10752.777409667407, 10757.815610291049, 266.29521724177266, 82.65991089365966, 68.08011006477955, 10756.595981336219, 10748.180100813795, 10743.469154632388, 284.366561726726, 283.9419524733568, 284.3461159300484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.089112, 5498.576, 599.9608, 9.167878, 5500.529, 591.6122, 9.286401, 5493.643, 606.0273, 9.071369, 5497.654, 600.6112, 9.157537, 5500.213, 593.1141, 9.264995, 5495.515, 99.97555, 100.0, 99.88519, 99.95606, 100.0, 99.91752
9052.27636, 59.99011143988529, 59.98814603955482, 59.99183974407062, 38.008797265259666, 38.064215796713036, 38.01995901412718, 0.9999799301001917, 0.9999680885829727, 0.9999789628664039, 10764.799062539081, 10750.62600584648, 10769.551636991788, 267.73422604084317, 79.5110982034762, 67.92001868624266, 10770.670734716996, 10765.652400801591, 10769.116207304392, 284.33244721347995, 283.9383824439908, 284.3655303174852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3267, 8.980069, 5489.744, 606.2255, 9.068228, 5497.739, 585.3422, 9.365, 5482.797, 611.5811, 8.984218, 5490.821, 596.0715, 9.224379, 5499.256, 589.8337, 9.303633, 5492.502, 99.81213, 99.95334, 99.67016, 99.81805, 99.98112, 99.84011
9054.68084, 59.993602070933946, 59.99667223557468, 59.99592836222357, 38.02450101319163, 38.06648924183887, 38.028986975429035, 0.9999794852262323, 0.999975546327903, 0.9999807610609028, 10760.39707307579, 10756.313217022154, 10764.15450806193, 265.203980661699, 75.23218498922006, 72.0892888231856, 10773.053104001165, 10768.222760172344, 10765.417461036981, 284.2330435272448, 283.704558498137, 284.27784072795845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9785, 9.088577, 5498.801, 599.9024, 9.168431, 5500.416, 591.6122, 9.286401, 5493.65, 606.0273, 9.071552, 5497.708, 600.6303, 9.157172, 5500.212, 593.1339, 9.265178, 5495.715, 99.97471, 100.0, 99.88315, 99.95596, 100.0, 99.92069
9057.114800000001, 59.99631099249675, 59.99589360004942, 59.997700376356526, 38.00984279535938, 38.046147902794495, 38.02144414003395, 0.9999765196359243, 0.9999636645890977, 0.9999769180296706, 10769.668836811245, 10766.384540191302, 10768.42493483107, 271.2560529334264, 95.28323670518193, 73.88312342257359, 10765.840941285034, 10763.00772312893, 10771.445191828603, 284.41363630981954, 283.8496024639174, 284.38019072437925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 601.5087, 9.149613, 5500.449, 595.3304, 9.242109, 5497.24, 596.6205, 9.21498, 5499.323, 599.7357, 9.170839, 5500.264, 606.944, 9.056728, 5496.674, 599.3965, 9.176547, 5500.188, 100.0, 99.95243, 99.98628, 100.0, 99.94016, 99.99995
9059.515800000001, 59.99342544427406, 59.99488007793238, 59.99669778205004, 38.01336002246436, 38.048457827532665, 37.987609518775635, 0.9999779894306329, 0.9999715101067793, 0.9999800599752879, 10764.111981795118, 10762.785838222639, 10764.89737938609, 266.6015808953689, 75.52912998327292, 69.6731679598297, 10757.135447978826, 10766.582194449196, 10760.637205487903, 284.3566769743836, 283.83899169582315, 284.3579933153478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088934, 5498.634, 599.9608, 9.16751, 5500.352, 591.5734, 9.286217, 5493.755, 606.0468, 9.07192, 5497.55, 600.6494, 9.156807, 5500.215, 593.1339, 9.265544, 5495.594, 99.97669, 100.0, 99.88506, 99.95796, 100.0, 99.91848
9061.94116, 59.99580832100751, 59.992158216178304, 59.99642940766915, 37.99124827406525, 38.044958734134624, 37.98287214465509, 0.9999775835935812, 0.9999730308631863, 0.9999769664224321, 10750.575538680232, 10754.418746967442, 10759.57180052658, 263.1828431069757, 82.38023268456345, 71.41619163513678, 10751.95850796589, 10742.382236494432, 10757.228395266362, 284.2150549331225, 283.72889812079666, 284.361307552312, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.089112, 5498.686, 599.9219, 9.168431, 5500.462, 591.5928, 9.286033, 5493.577, 606.0468, 9.071736, 5497.549, 600.6494, 9.156807, 5500.312, 593.1141, 9.265727, 5495.588, 99.97661, 100.0, 99.88181, 99.95404, 100.0, 99.91839
9064.42688, 59.99305172503539, 59.994835223831295, 59.99522241741777, 37.98477651197716, 38.05718384032751, 37.98763602966504, 0.9999806647023272, 0.9999709724069573, 0.999979184187996, 10760.795007501332, 10758.837895373761, 10761.407372240265, 270.2839902490664, 79.79718444581067, 71.12856099982218, 10758.807458395273, 10761.237984982714, 10763.930898819148, 284.3661968377751, 283.95239625565546, 284.3742530729105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3661, 8.979533, 5489.854, 606.206, 9.068781, 5497.635, 585.3228, 9.365, 5481.874, 611.8918, 8.974289, 5489.964, 595.6709, 9.230223, 5499.086, 589.1776, 9.309126, 5491.565, 99.81119, 99.95426, 99.66661, 99.7987, 99.97233, 99.83006
9066.8282, 59.99855908568845, 59.99523108197918, 59.99447720195535, 37.99979186481411, 38.0475777119555, 38.00267401369939, 0.9999772873556555, 0.9999759887183324, 0.9999787814634582, 10763.506004327795, 10758.011348641041, 10770.354573902907, 268.38575794508597, 71.39738147148364, 72.69911290472282, 10766.457599960355, 10761.942272287553, 10767.955133786381, 284.35448943149686, 283.8557068127954, 284.4095540988045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.089112, 5498.628, 599.9024, 9.168431, 5500.462, 591.5734, 9.286217, 5493.651, 606.0662, 9.071552, 5497.661, 600.6112, 9.157721, 5500.369, 593.0942, 9.265544, 5495.588, 99.97366, 100.0, 99.88302, 99.95606, 100.0, 99.91839
9069.37556, 59.99421944924669, 59.99423238272289, 59.991249515661465, 38.01709010494204, 38.070365019765376, 37.99615792863888, 0.999975237565783, 0.9999636916527705, 0.999977178470762, 10766.033506839412, 10767.463225565472, 10770.646715699186, 273.9260440952751, 89.94431463451247, 78.44206186352767, 10771.094510120749, 10767.007724339726, 10772.791589074224, 284.34641278960464, 283.85129217576394, 284.4293573429833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 601.1538, 9.159429, 5500.424, 594.8245, 9.245609, 5497.187, 597.1252, 9.205777, 5499.658, 599.7163, 9.171391, 5500.206, 606.925, 9.056363, 5496.63, 599.3965, 9.175815, 5500.136, 100.0, 99.94744, 99.99237, 100.0, 99.94109, 100.0
9071.86756, 59.99091501752566, 59.99580190138801, 59.99513321069736, 37.99865716651458, 38.059923661031824, 38.01334505646768, 0.9999773606938595, 0.9999748099901432, 0.9999778204280907, 10765.300749085973, 10754.868831193411, 10767.20473083386, 272.7780512510951, 76.67581772518815, 69.18216693027989, 10765.206405094736, 10761.689167333778, 10760.351871341301, 284.26713344802994, 283.811530084051, 284.36412220366043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 605.0179, 9.088221, 5498.628, 599.9219, 9.168247, 5500.417, 591.6122, 9.286033, 5493.696, 606.0273, 9.071369, 5497.662, 600.6112, 9.157537, 5500.313, 593.1141, 9.265544, 5495.528, 99.97765, 100.0, 99.88196, 99.95606, 100.0, 99.91839
9074.329520000001, 59.99611050074131, 59.99797460747345, 60.00018359061613, 38.00847356942747, 38.02021907812085, 37.951640863128404, 0.9999792820180451, 0.999974283083617, 0.999976631213403, 10752.433175492948, 10747.9821735616, 10757.31008093156, 271.51403744062736, 76.51179412586862, 77.4234840773388, 10754.189578644924, 10738.667437319647, 10740.956777173707, 284.35191884115324, 283.89621125246464, 284.388539304264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9785, 9.088399, 5498.848, 599.9219, 9.168247, 5500.364, 591.5928, 9.286217, 5493.583, 606.0273, 9.071369, 5497.719, 600.6303, 9.157721, 5500.206, 593.1141, 9.266643, 5495.061, 99.97765, 100.0, 99.88406, 99.95607, 100.0, 99.91494
9076.76072, 60.00144223270483, 60.00199507325228, 60.00147435495387, 37.999492300861, 38.047330525831946, 37.99058809581995, 0.9999797747411415, 0.9999747145557933, 0.9999803324193092, 10761.723972131378, 10767.392551845453, 10770.23595841681, 269.42912635206653, 77.57653550998839, 72.19359900799282, 10765.623342539451, 10762.122209869422, 10770.485684933301, 284.3932334839378, 283.89474646651223, 284.4054554948187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3267, 8.980069, 5489.75, 606.2255, 9.068781, 5497.576, 585.4392, 9.36003, 5484.051, 611.0956, 8.991755, 5492.685, 596.6437, 9.210317, 5499.797, 590.8079, 9.290631, 5493.932, 99.81223, 99.95434, 99.68476, 99.85497, 99.9949, 99.87223
9079.229560000002, 60.0014927791878, 60.00597889812052, 60.00328607023181, 37.975155727863026, 38.04996964790665, 38.00028214611656, 0.9999775244147839, 0.9999754947020983, 0.9999758975357954, 10766.70907127428, 10765.252531702505, 10769.454482863712, 269.4873056347369, 75.68028135982013, 72.01110700268873, 10765.084462210038, 10764.324066599213, 10769.93713007395, 284.4030327530612, 283.9076667670515, 284.43472270326345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088221, 5498.848, 599.9024, 9.167694, 5500.299, 591.5734, 9.286033, 5493.585, 606.0079, 9.071736, 5497.719, 600.6112, 9.157721, 5500.371, 593.0942, 9.265727, 5495.582, 99.97765, 100.0, 99.88408, 99.95501, 100.0, 99.91826
9081.6198, 60.00353407352041, 60.004954014307586, 60.00242938753109, 38.016134188119445, 38.07363993250829, 38.00668584108395, 0.9999754737784261, 0.999959241371869, 0.9999749496106979, 10771.85358790022, 10760.63577069172, 10771.660170197609, 272.68413157364967, 86.55353377062966, 76.62663878807234, 10767.008877181683, 10759.161464815392, 10771.421270865427, 284.3597216348041, 283.9453624641856, 284.35694277098537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.1484, 9.174064, 5500.246, 594.3965, 9.248188, 5497.111, 597.3581, 9.203015, 5499.681, 599.6969, 9.171391, 5500.211, 606.9059, 9.05618, 5496.623, 599.3568, 9.17673, 5500.143, 100.0, 99.94422, 99.99124, 100.0, 99.93929, 100.0
9084.05096, 60.01490158802606, 60.01325416914279, 60.01160264614248, 37.991191361762546, 38.0540661979901, 38.01382239697609, 0.9999791184798686, 0.9999732276788715, 0.9999782069176703, 10766.662091606107, 10760.109318798148, 10760.412917660702, 269.06844842002465, 77.49360720508008, 68.65540432366925, 10758.52044477226, 10759.691969186797, 10766.970153817636, 284.31448943690935, 283.92430463371363, 284.4304962000016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088934, 5498.628, 599.9413, 9.168062, 5500.468, 591.554, 9.286033, 5493.637, 606.0273, 9.071369, 5497.602, 600.6303, 9.157355, 5500.305, 593.1141, 9.265361, 5495.529, 99.97365, 100.0, 99.88291, 99.95703, 100.0, 99.91837
9086.456680000001, 60.01076236854463, 60.013033997972684, 60.007714263581015, 38.00780195444829, 38.029599252914856, 37.98516180179989, 0.9999799970153421, 0.9999742949264949, 0.999976029131187, 10752.236511693904, 10758.126193858616, 10759.267463578903, 267.24832338129727, 81.14003229986838, 72.44392379100464, 10747.532755976801, 10752.512139331626, 10755.459699135194, 284.30613422961267, 283.92477937232815, 284.4199020106908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088399, 5498.738, 599.9219, 9.168247, 5500.475, 591.5928, 9.286217, 5493.702, 606.0079, 9.071736, 5497.772, 600.6303, 9.156807, 5500.254, 593.0942, 9.265727, 5495.515, 99.97471, 100.0, 99.88408, 99.95499, 100.0, 99.91837
9088.844120000002, 60.014644747038055, 60.01297989315402, 60.01149916794095, 38.0009728072096, 38.07620629262335, 38.030517287001885, 0.9999817038617541, 0.999972427010104, 0.9999784656883228, 10764.956125559362, 10752.459841125223, 10771.187294376787, 271.4061997055114, 78.30549329208043, 68.82574431948501, 10751.477174773458, 10754.804585701737, 10762.132101286174, 284.3568490240719, 283.9161868710425, 284.35971789955363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.2872, 8.979712, 5489.797, 606.2255, 9.068412, 5497.457, 585.3422, 9.365552, 5482.112, 611.5811, 8.974657, 5490.011, 595.6709, 9.224744, 5498.974, 589.1974, 9.309309, 5491.338, 99.81214, 99.95236, 99.66445, 99.81698, 99.97339, 99.8411
9091.28188, 60.01017029463849, 60.0158586921579, 60.009214497608816, 37.98634822482463, 38.04262748792968, 37.997061085027674, 0.9999786187325101, 0.9999720380487782, 0.9999774616562219, 10754.099312717357, 10765.272567350807, 10774.045635921206, 261.2542865139908, 79.10711940290093, 70.30780561604183, 10765.012530845015, 10751.840980512441, 10766.119482962706, 284.286258898694, 283.91952873672545, 284.40285197932525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088577, 5498.738, 599.9219, 9.168799, 5500.418, 591.5928, 9.286401, 5493.754, 605.9885, 9.072104, 5497.551, 600.6494, 9.157355, 5500.313, 593.1141, 9.265361, 5495.594, 99.97575, 100.0, 99.88504, 99.95703, 100.0, 99.91848
9093.73776, 60.012028262484634, 60.014520573589984, 60.015568687189564, 38.017953208427244, 38.05163642117935, 38.02611152771455, 0.9999745896185263, 0.9999641907300568, 0.9999768712908923, 10764.502704235996, 10762.156194653773, 10762.580389571145, 279.1103559440637, 88.19441033163002, 76.38841715140188, 10771.609911682028, 10755.701736393661, 10771.545212747684, 284.33564530420625, 283.98277891358555, 284.4219827637628, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 601.5284, 9.149613, 5500.391, 595.3693, 9.241741, 5497.294, 596.7758, 9.209826, 5499.422, 599.6775, 9.171759, 5500.146, 606.9059, 9.056363, 5496.83, 599.3766, 9.176364, 5500.262, 100.0, 99.95354, 99.98817, 100.0, 99.93719, 100.0
9096.1656, 60.01497272132322, 60.01646286235584, 60.01419870763055, 37.99014695177928, 38.042910995521815, 37.99333425296699, 0.9999790139944074, 0.9999750737960027, 0.9999783528875446, 10761.30043741428, 10759.69471439968, 10768.14702397271, 265.6535938180931, 81.96222283333282, 76.88957798104911, 10761.247363036277, 10768.5233340462, 10768.653828828761, 284.2970035989821, 283.81064479434065, 284.4362173862495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.089292, 5498.634, 599.9219, 9.168983, 5500.468, 591.5734, 9.286033, 5493.525, 606.0273, 9.071369, 5497.543, 600.6303, 9.15699, 5500.323, 593.1141, 9.265727, 5495.65, 99.97376, 100.0, 99.88087, 99.95393, 100.0, 99.91839
9098.57688, 60.01562641983843, 60.0169961730746, 60.017562431912445, 37.98209289855163, 38.03446204873326, 37.97443895635755, 0.9999794793351131, 0.9999778656936362, 0.9999817956042129, 10751.147913982424, 10756.42021221618, 10753.419701790594, 263.9354545729334, 75.29472276285242, 73.13090122813901, 10755.287300452806, 10747.034430785292, 10754.89319757318, 284.30314662019225, 283.8547341609963, 284.3931480988686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088577, 5498.686, 599.9413, 9.168062, 5500.422, 591.5928, 9.286217, 5493.531, 606.0079, 9.071001, 5497.654, 600.6303, 9.157355, 5500.32, 593.1339, 9.265361, 5495.649, 99.97575, 100.0, 99.883, 99.95299, 100.0, 99.91949
9100.995560000001, 60.014889272938454, 60.02005380422933, 60.01722652154605, 38.00077559144701, 38.036350039687676, 38.012641252541734, 0.9999780512075719, 0.9999686819011699, 0.9999766456612602, 10755.775717809818, 10762.96140113482, 10767.84101109515, 265.2454739191462, 85.3385813938778, 73.65727008697877, 10753.423963798994, 10760.855062319437, 10767.831464001798, 284.24023068179656, 283.89145488744737, 284.4496655210586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3464, 8.979891, 5489.854, 606.206, 9.068412, 5497.62, 585.3033, 9.364816, 5481.741, 611.9694, 8.967854, 5489.049, 595.1177, 9.229492, 5498.621, 589.2372, 9.316634, 5490.972, 99.81098, 99.95533, 99.66568, 99.7995, 99.9678, 99.83446
9103.39636, 60.01506338972879, 60.01772314718939, 60.01768011433699, 37.98738503931209, 38.04336443435888, 37.981896322569646, 0.9999792390903552, 0.9999776887991499, 0.9999782135127941, 10756.509585087682, 10755.896128521723, 10761.343644647333, 265.9805703449583, 78.68783494930904, 75.01712913276765, 10754.088198789867, 10754.062017554155, 10764.182901099877, 284.36516139019926, 283.8495584926965, 284.3041276753551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 605.0377, 9.088756, 5498.744, 599.9219, 9.168247, 5500.407, 591.5734, 9.286217, 5493.702, 606.0273, 9.071736, 5497.707, 600.6112, 9.157537, 5500.206, 593.1339, 9.265361, 5495.587, 99.97575, 100.0, 99.88408, 99.95691, 100.0, 99.91837
9105.7736, 60.01935605265305, 60.0197803167333, 60.018809874233106, 38.009305206716334, 38.066539675115195, 38.002033137048876, 0.999975320799254, 0.9999629753598415, 0.9999739738107916, 10760.84650505874, 10766.196030250809, 10769.873408634121, 278.8104125123873, 90.04106265548126, 73.82313243332283, 10770.305175804302, 10763.808048297758, 10770.249199496002, 284.390782972562, 284.0178134378705, 284.3368277658308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 602.1002, 9.134622, 5500.221, 596.2253, 9.230689, 5497.862, 596.7369, 9.215164, 5499.244, 599.8911, 9.170287, 5500.264, 606.8868, 9.057094, 5496.606, 599.3766, 9.175998, 5500.148, 100.0, 99.95973, 99.98404, 100.0, 99.93807, 100.0
9108.2032, 60.02162791898196, 60.02296526693096, 60.022940529775525, 37.999254424408335, 38.02239907684526, 37.987377382033, 0.9999762705517344, 0.9999723826259129, 0.9999769930993428, 10762.959497466092, 10762.37472804751, 10774.113672057692, 268.09366931366554, 75.62225671456781, 68.82967841841582, 10758.511269979364, 10763.502206217558, 10766.126225225302, 284.2205100275021, 283.93458818373864, 284.3492130493026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9588, 9.089112, 5498.623, 599.883, 9.168799, 5500.35, 591.5734, 9.286217, 5493.637, 606.0468, 9.071552, 5497.609, 600.6303, 9.157355, 5500.257, 593.1141, 9.265544, 5495.528, 99.97355, 100.0, 99.88406, 99.95785, 100.0, 99.91848
9110.596720000001, 60.01955357050652, 60.02120502478782, 60.02081801983063, 38.00948650803927, 38.05044225912408, 38.016149668212684, 0.9999774063102804, 0.9999758172519975, 0.9999781156879537, 10756.828364579402, 10759.188754626217, 10768.093018251397, 265.80869484749337, 78.74364197167279, 71.71731502235434, 10750.163701077616, 10756.404100314192, 10761.059002279957, 284.2172510863589, 283.75733163159083, 284.34092403860205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.089112, 5498.738, 599.9219, 9.168615, 5500.404, 591.5734, 9.286217, 5493.583, 606.0079, 9.071552, 5497.707, 600.6112, 9.157537, 5500.147, 593.1141, 9.265544, 5495.529, 99.97565, 100.0, 99.88192, 99.95596, 100.0, 99.9163
9113.05588, 60.020536567094844, 60.01848815112241, 60.01801005730766, 37.96965996069809, 38.00701485823079, 38.01511254241549, 0.9999769441089623, 0.9999735947629329, 0.9999776019976256, 10763.959295785302, 10763.204938431581, 10765.533879116909, 269.25632164125545, 78.25926501410095, 73.3808991120136, 10759.505018796104, 10764.903595620224, 10766.396606638402, 284.2460550925251, 283.8856099991853, 284.3783383058223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3267, 8.980247, 5489.797, 606.2255, 9.068596, 5497.737, 585.3033, 9.365368, 5481.628, 612.0471, 8.965648, 5487.867, 594.431, 9.247025, 5497.59, 587.2491, 9.33403, 5489.027, 99.81309, 99.95236, 99.66457, 99.77909, 99.94621, 99.77899
9115.462440000001, 60.019777285835346, 60.016430370410966, 60.017335394475346, 37.99946639454321, 38.04442735089447, 38.00861012184467, 0.9999758401710889, 0.9999780749916308, 0.9999808675542581, 10760.11646446363, 10764.003376031724, 10768.100958546303, 271.08962409044125, 74.46943091359663, 70.59886568218877, 10754.309847228165, 10755.840984212733, 10762.052008041615, 284.39604874986674, 283.827076186267, 284.39195988563284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.088756, 5498.686, 599.9024, 9.168615, 5500.467, 591.554, 9.286401, 5493.525, 606.0079, 9.072104, 5497.543, 600.6303, 9.157537, 5500.213, 593.1339, 9.265361, 5495.643, 99.97565, 100.0, 99.88396, 99.95393, 100.0, 99.91728
9117.918000000001, 60.01587561320798, 60.01656979348832, 60.01579843787009, 37.99390450562433, 38.04797178872003, 38.01387715569654, 0.999974010641807, 0.9999638486690087, 0.9999734871834242, 10769.808386436682, 10764.023333217738, 10772.901656770971, 274.6711707241327, 90.10656513057165, 72.88158636379785, 10757.533868284232, 10766.033984404085, 10774.947344123544, 284.3324974995485, 283.8754993847545, 284.3671222769382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 603.4604, 9.122486, 5500.201, 597.1008, 9.218164, 5498.738, 596.0964, 9.217374, 5499.059, 600.4736, 9.166426, 5500.16, 606.8868, 9.057641, 5496.722, 599.4164, 9.176547, 5500.142, 99.99926, 99.97565, 99.98085, 100.0, 99.93899, 100.0
9120.288320000001, 60.00811188357907, 60.011903221718306, 60.00839509665992, 37.997451678300536, 38.03333240972492, 37.99919112136327, 0.9999759711666569, 0.9999742056887678, 0.9999788579333965, 10765.652213203983, 10757.50286738294, 10768.245435997695, 270.3493644483341, 76.37770881367669, 73.0201169640086, 10764.407318700782, 10760.063212886529, 10756.35345453604, 284.30093685308424, 283.8127368185924, 284.3287844444024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.8602, 9.090719, 5498.68, 599.8441, 9.168983, 5500.461, 591.5928, 9.286401, 5493.696, 606.0273, 9.071736, 5497.55, 600.6112, 9.157721, 5500.261, 593.1141, 9.265544, 5495.595, 99.9785, 100.0, 99.88085, 99.95406, 100.0, 99.9185
9122.69564, 60.00641538463343, 60.00451615688643, 60.00515960279099, 38.01544888028742, 38.06231731470197, 37.99945819927876, 0.9999777183227756, 0.9999803308624076, 0.9999795916481841, 10753.030149479137, 10757.960164815437, 10764.796147745266, 265.23677366064135, 73.13490698367013, 73.95774631439417, 10761.23886441102, 10747.792153855864, 10761.571320184174, 284.2377997248622, 283.80412078833604, 284.3044048044914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9588, 9.089112, 5498.634, 599.9219, 9.169168, 5500.35, 591.5928, 9.286033, 5493.643, 606.0468, 9.071369, 5497.602, 600.5922, 9.157721, 5500.311, 593.1141, 9.265544, 5495.588, 99.9767, 100.0, 99.883, 99.955, 100.0, 99.91848
9125.14376, 60.0029117046444, 59.99952611152814, 59.999401572032504, 37.967396151282806, 38.02588082366472, 37.99177849859486, 0.9999786444959355, 0.9999705312637416, 0.9999791313359897, 10745.892679519387, 10759.994455139124, 10756.143456534875, 271.60206326204434, 80.5419112081363, 70.96446412241858, 10762.972080536669, 10759.935585118392, 10759.741014500867, 284.243574852406, 283.8026282578924, 284.3106662458821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3267, 8.980069, 5489.802, 606.1671, 9.069517, 5497.516, 585.3228, 9.365184, 5481.628, 612.0471, 8.966015, 5488.141, 594.4119, 9.247755, 5497.055, 586.931, 9.345384, 5486.105, 99.81698, 99.95343, 99.66457, 99.78013, 99.94489, 99.74597
9127.66788, 59.994200245088905, 59.99522989362901, 59.99495985058249, 38.0000001527369, 38.02444868573353, 38.010038339592995, 0.9999780937925677, 0.9999777325255712, 0.9999784665107478, 10763.908847647741, 10756.291904825937, 10766.788978273096, 268.89116677813854, 78.12084520840972, 73.08893387119952, 10760.47194922862, 10762.802083098972, 10761.630494505183, 284.31420949999335, 283.850720199987, 284.36579062253094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.089292, 5498.796, 599.9219, 9.168062, 5500.351, 591.5734, 9.286401, 5493.525, 606.0079, 9.071552, 5497.654, 600.5922, 9.157355, 5500.212, 593.0942, 9.265544, 5495.587, 99.97575, 100.0, 99.88398, 99.95489, 100.0, 99.91839
9130.074400000001, 59.986702797653166, 59.989244795253576, 59.98858491599848, 38.00051395257315, 38.04319930337228, 38.008530495547404, 0.999972423111441, 0.9999605686710364, 0.9999762819463323, 10763.868117598886, 10767.758719601623, 10766.10120636841, 276.612718429207, 96.10563328637772, 74.89532873849566, 10769.494163882426, 10769.490142125198, 10760.781073646263, 284.26974182972396, 283.95877622643064, 284.36641279816337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 603.4013, 9.1232, 5500.142, 597.0814, 9.210059, 5498.618, 595.6693, 9.224552, 5499.031, 600.493, 9.167345, 5500.127, 606.8677, 9.056911, 5496.666, 599.3965, 9.175632, 5500.147, 100.0, 99.97927, 99.98098, 100.0, 99.93807, 100.0
9132.46944, 59.98661116244331, 59.98640019718698, 59.988448189609684, 37.987285965284045, 38.047802615411435, 38.04175184024861, 0.9999763872846825, 0.9999767952741846, 0.9999773985617579, 10759.776692658226, 10760.146193070264, 10763.130702692353, 273.45511353762737, 77.46078637475239, 72.69276101659761, 10760.702952823483, 10763.195743284703, 10765.373354964631, 284.31948611669463, 283.8780976709752, 284.3357252604157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.4068, 9.091076, 5498.842, 599.8246, 9.169905, 5500.461, 591.5734, 9.286217, 5493.583, 606.0079, 9.071736, 5497.551, 600.5731, 9.158086, 5500.278, 593.1339, 9.265727, 5495.594, 99.97724, 100.0, 99.88193, 99.95392, 100.0, 99.91728
9134.92544, 59.983736519332524, 59.98123726296387, 59.984137452241534, 37.96704034944565, 38.01773531509149, 37.991106733355686, 0.999975582437243, 0.999976583048574, 0.999976158316809, 10758.606903240083, 10761.22706085052, 10758.012101028859, 266.8968306759152, 73.98167785551868, 72.40682161002678, 10756.944992075447, 10755.040258540743, 10753.009625137809, 284.2979804990051, 283.88409382302393, 284.37829699439044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 604.9982, 9.089292, 5498.686, 599.9413, 9.168247, 5500.402, 591.554, 9.286585, 5493.643, 606.0273, 9.071369, 5497.596, 600.6494, 9.157903, 5500.161, 593.0942, 9.265544, 5495.534, 99.9748, 100.0, 99.88302, 99.95582, 100.0, 99.92047
9137.33216, 59.97741596236848, 59.97965990218609, 59.9794574838135, 37.956778887916464, 38.00494500165985, 37.97460263968374, 0.9999813691859164, 0.9999704626947252, 0.9999794780539809, 10753.621903718262, 10755.84839151876, 10757.289683167619, 271.69127340506475, 81.99909926778037, 72.43084596950592, 10766.795567542158, 10764.612900140555, 10762.474814872458, 284.32704118284244, 283.9387480212726, 284.34252633605934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 0 0), 5500.0, 600.0, 611.3069, 8.980247, 5489.854, 606.2255, 9.068596, 5497.679, 585.3033, 9.365552, 5481.683, 612.0277, 8.966934, 5487.919, 594.4692, 9.247025, 5497.054, 586.7918, 9.345567, 5485.871, 99.81413, 99.95437, 99.66556, 99.78395, 99.94505, 99.74171
