TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9289.40536, 60.01249183120972, 60.01225104225689, 60.013388072281735, 34.16965341966767, 34.229609217294986, 34.17064496725524, 0.9999766536890371, 0.9999686895410486, 0.9999748173531176, 9681.079560329998, 9679.818237952819, 9685.798338076078, 246.95524197754366, 78.53409689723094, 65.51133161402049, 9681.881333081403, 9689.826017830585, 9686.927987770534, 284.2561050202299, 284.04273811062893, 284.3549326764471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.6697, 9.187092, 5500.098, 593.521, 9.260345, 5496.2, 597.8629, 9.198598, 5499.778, 618.2805, 8.846687, 5469.923, 605.9903, 3.629446, 2199.466, 593.1936, 9.264262, 5495.669, 100.0, 99.92745, 99.9936, 99.45387, 99.96443, 99.91984
9291.89804, 60.012376577828206, 60.0138624153422, 60.013890854312386, 34.21265383692519, 34.27015774954381, 34.222341433922054, 0.9999845649685571, 0.9999760152143315, 0.9999827267616292, 9676.526060881835, 9683.698789572361, 9690.64519274813, 247.9166056298527, 68.48896875495848, 50.8441021851595, 9684.396284906721, 9677.025377059537, 9678.438320465599, 284.2442390542535, 283.8682297865553, 284.3742791680223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9391, 9.088934, 5498.744, 599.9024, 9.168799, 5500.34, 591.5345, 9.286585, 5493.635, 611.9306, 8.967669, 5488.127, 599.5812, 3.668893, 2200.353, 599.3369, 9.183323, 5499.659, 99.97366, 100.0, 99.88287, 99.78487, 100.0, 99.99793
9294.288680000001, 60.01076275103506, 60.01034261676831, 60.01243047681279, 34.14755141935482, 34.19054420090059, 34.15660298222668, 0.9999792081387432, 0.9999727280516505, 0.9999811968034046, 9663.305977639156, 9671.556260260199, 9674.271358523441, 240.79666954560344, 62.70356893743474, 56.73552424554464, 9676.223454876272, 9675.60437684921, 9678.882681038616, 284.2775694478959, 284.0137973367098, 284.3593967810213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9588, 9.089112, 5498.675, 599.8635, 9.168799, 5500.34, 591.5345, 9.286769, 5492.746, 611.3286, 8.985872, 5491.373, 607.955, 3.615749, 2197.827, 590.112, 9.313521, 5489.303, 99.97859, 100.0, 99.88026, 99.82182, 99.91053, 99.80411
9296.69568, 60.01184306347969, 60.011815295754296, 60.01228275808135, 34.1976056034379, 34.2633171033277, 34.20001911738713, 0.9999816642881679, 0.9999769661883571, 0.9999798267727554, 9685.779229528951, 9683.453199297259, 9684.495114126965, 238.22593868589956, 65.2077225376147, 50.90998422873304, 9684.477984724745, 9684.373393101254, 9687.033365668098, 284.27818736321706, 283.87879628876976, 284.39107727045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 610.2621, 8.998986, 5493.61, 603.5795, 9.111698, 5499.78, 588.7781, 9.315116, 5490.75, 610.8431, 8.988262, 5489.525, 605.9521, 3.629263, 2199.142, 593.0345, 9.266459, 5495.467, 99.86618, 99.99459, 99.81943, 99.80814, 99.96696, 99.91606
9299.209040000002, 60.0055767518732, 60.00902142125688, 60.0093299121775, 34.190561792234426, 34.258641707335954, 34.21495533096519, 0.9999835020042099, 0.999979843556719, 0.999983639949383, 9683.165534053518, 9688.75998385089, 9693.7436002677, 240.6185330348635, 65.3274450980698, 48.610597922577995, 9692.530100940807, 9683.85103238242, 9694.76924332165, 284.209759667022, 283.94632112746626, 284.3932747428995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9785, 9.088934, 5498.79, 599.8441, 9.169537, 5500.355, 591.554, 9.286769, 5493.628, 605.9497, 9.07284, 5497.693, 605.9331, 3.629446, 2199.144, 593.1141, 9.265544, 5495.588, 99.97661, 100.0, 99.8787, 99.95666, 99.95968, 99.91945
9301.64472, 60.00394958801241, 60.00423498720596, 60.00574307631423, 34.22926497815933, 34.26976338058655, 34.23548210798806, 0.9999787475833034, 0.9999724993140713, 0.9999775888438484, 9682.629875081731, 9696.894740970101, 9692.106512457993, 236.8352529749859, 73.82822485276392, 61.15727932921732, 9688.623186587627, 9690.068041545092, 9694.52669072172, 284.1423116051262, 283.84807252600746, 284.33411927709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.6895, 9.186913, 5500.271, 593.5405, 9.260161, 5496.14, 597.8046, 9.199518, 5499.764, 599.6193, 9.173045, 5500.137, 599.6193, 3.669075, 2200.091, 599.3965, 9.175998, 5500.194, 100.0, 99.9295, 99.99212, 100.0, 100.0, 99.99995
9304.06876, 60.006697074266555, 60.00513710018269, 60.00669570812539, 34.19982673266898, 34.25181752504501, 34.21352258854142, 0.999986535444697, 0.9999792961720742, 0.9999862880330239, 9690.739405142845, 9683.94850663023, 9693.515897012712, 243.81781740870906, 64.42068108690455, 52.01001680147192, 9685.434564580295, 9692.080135113789, 9689.353291351774, 284.3048107552309, 283.9218710095886, 284.42860423833264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9785, 9.089112, 5498.686, 599.9024, 9.168615, 5500.386, 591.5345, 9.286769, 5493.465, 605.9691, 9.072104, 5497.692, 605.8187, 3.630176, 2199.199, 593.0942, 9.265544, 5495.649, 99.97669, 100.0, 99.87979, 99.95582, 99.9622, 99.91949
9306.5578, 60.004305007978765, 60.0057881294171, 60.00055290061655, 34.13483105827993, 34.212367394175615, 34.162412209063014, 0.9999831757677423, 0.9999794363579155, 0.9999826513838239, 9669.276420796727, 9669.360998189732, 9669.824688832603, 234.9250575446962, 62.3184404444155, 57.04267762963309, 9671.027134546266, 9670.129373259788, 9671.221008826651, 284.22931192244255, 283.92676303806877, 284.3287206740915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9588, 9.088756, 5498.727, 599.9219, 9.169721, 5500.454, 591.5345, 9.288241, 5492.679, 606.9012, 9.047834, 5495.575, 596.968, 3.688069, 2199.413, 589.0384, 9.319015, 5487.35, 99.97365, 100.0, 99.86548, 99.91814, 99.97845, 99.78146
9308.98644, 60.001746696271866, 60.00071830916322, 60.00274959829177, 34.18894322006097, 34.24720254221133, 34.21369992021058, 0.9999833452657225, 0.9999795799784073, 0.9999829175462007, 9685.655084213096, 9685.106337639158, 9686.061503619065, 237.7091395127562, 64.7411488616317, 55.61332238308796, 9686.77384724569, 9688.813431046905, 9685.970879780429, 284.2935935363332, 283.9579133478213, 284.35328786356763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 609.8086, 9.017012, 5494.3, 603.2098, 9.127724, 5500.274, 589.8069, 9.309226, 5491.908, 606.4351, 9.068611, 5497.7, 599.6766, 3.668893, 2200.094, 593.0942, 9.265727, 5495.588, 99.89496, 99.99792, 99.85147, 99.95256, 100.0, 99.91839
9311.485, 59.99826199606331, 59.9984623581602, 59.997038933093, 34.20393176884136, 34.254672148765515, 34.212324863609446, 0.9999836005673272, 0.9999780295416532, 0.9999831305339233, 9682.035068896153, 9688.430590009702, 9688.53510165135, 239.049368399317, 63.44374664830866, 54.303624817760465, 9681.401309250708, 9687.457322822867, 9692.424842728866, 284.2497240105449, 283.863322336537, 284.3664859545191, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9391, 9.088934, 5498.675, 599.9024, 9.168799, 5500.461, 591.5345, 9.286953, 5493.458, 605.9691, 9.072656, 5497.765, 599.6575, 3.669258, 2199.985, 593.0942, 9.265727, 5495.587, 99.9746, 100.0, 99.87963, 99.95676, 99.99792, 99.91837
9313.91648, 59.99431381616509, 59.993826867233395, 59.993416201974426, 34.21607347857413, 34.231593891224335, 34.20040758758247, 0.9999833820608265, 0.9999810059738582, 0.9999839057453267, 9684.640131780543, 9680.168476073906, 9689.795666523138, 239.0133405453017, 61.63522630934585, 55.842671592194165, 9684.640918123328, 9684.82147703092, 9694.08525819745, 284.24995869256276, 283.947337169726, 284.3268128408983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9785, 9.089112, 5498.732, 599.883, 9.168615, 5500.283, 591.4957, 9.286585, 5493.457, 605.9691, 9.072289, 5497.707, 599.6003, 3.669075, 2200.093, 593.0942, 9.265544, 5495.521, 99.97471, 100.0, 99.87963, 99.95678, 100.0, 99.91716
9316.311440000001, 59.98749899254997, 59.99234982883885, 59.99312404016878, 34.19570360522193, 34.25610612917088, 34.203166805948, 0.9999845190282407, 0.999977535362814, 0.9999861755645174, 9679.320484372874, 9691.990911522229, 9686.384063675425, 238.92675179864864, 61.44009438302328, 54.87303951494141, 9682.142191178064, 9692.556872086296, 9689.834197469385, 284.21449345383974, 283.9096495194412, 284.35827085732444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9982, 9.088577, 5498.68, 599.9024, 9.168799, 5500.351, 591.5345, 9.286769, 5493.517, 605.9885, 9.072104, 5497.759, 599.6193, 3.66871, 2200.203, 593.1141, 9.26591, 5495.583, 99.97366, 100.0, 99.88072, 99.95676, 100.0, 99.91826
9318.712000000001, 59.99146381888166, 59.98870374540067, 59.990130286070425, 33.604937554916475, 33.5258985467599, 33.35223251264221, 0.9999881878926727, 0.9999799402131917, 0.9999876617670662, 9343.931164073505, 9328.852168838217, 9312.815846274198, 232.42368921512593, 59.252341980572055, 50.91709753060604, 9287.120146265494, 9315.59733312564, 9350.893731365979, 284.2264164272866, 283.8526529286937, 284.3673020295576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.9982, 9.088399, 5498.75, 599.8635, 9.172299, 5500.416, 591.5734, 9.286033, 5493.637, 606.0079, 9.072289, 5497.647, 599.6003, 3.669258, 2198.097, 593.9093, 9.258585, 5495.886, 99.97586, 100.0, 99.88291, 99.95581, 99.91212, 99.92982
9321.147920000001, 59.99128416197138, 59.9872454625784, 59.98562497645574, 34.21394282697807, 34.259532206748005, 34.21881051825698, 0.9999840615490906, 0.9999782627955878, 0.9999847407699423, 9686.740742555954, 9686.052677861235, 9696.092041302009, 230.62447040787947, 63.30415838452973, 53.84957196794312, 9625.515970115552, 9598.902827045868, 9548.144964797071, 284.2281830298636, 283.89293131767266, 284.2870359172689, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.7419, 9.093218, 5498.97, 599.9413, 9.168247, 5500.404, 591.5151, 9.286953, 5493.465, 356.3824, 9.999695, 5301.176, 599.3904, 3.670537, 2200.469, 593.2731, 9.263346, 5495.398, 99.97987, 100.0, 99.87959, 86.09575, 100.0, 99.92108
9323.57524, 59.98794521792918, 59.98150650745273, 59.98427223373523, 32.69488751740255, 33.05972439963249, 33.40825808514153, 0.9999870365452638, 0.9999854423078768, 0.9999836667620668, 9676.386688635084, 9690.513803914982, 9653.149858793078, 244.252699985886, 81.61187066087723, 59.78388981457047, 9134.761104000327, 9036.833930240195, 9229.878324744896, 284.25795556814836, 283.8827468641456, 284.303527376819, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.7025, 9.093575, 5498.959, 599.8052, 9.169905, 5499.773, 591.5734, 9.286033, 5493.464, 606.0856, 9.072104, 5497.602, 599.524, 3.669806, 2200.093, 592.9948, 9.267375, 5495.446, 99.97967, 100.0, 99.87977, 99.95786, 100.0, 99.9158
9325.96988, 59.98046775399079, 59.98011964778326, 59.98279716549097, 34.20169287538485, 34.26111620264555, 34.22136375327784, 0.9999840906018942, 0.9999758443789403, 0.9999840966844624, 9685.74783652271, 9677.423844355942, 9694.67767376821, 232.91450781891217, 71.94945139111087, 55.66771521383362, 9688.95457174116, 9683.249376289295, 9695.962244877655, 284.1356536917016, 283.84454726598904, 284.3473897211124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 300.9174, 10.00126, 4227.743, 599.6689, 9.17193, 5500.319, 591.651, 9.286033, 5493.695, 605.9108, 9.073024, 5497.7, 599.6384, 3.669441, 2200.147, 592.955, 9.267375, 5495.312, 76.86698, 100.0, 99.88396, 99.96111, 100.0, 99.91578
9328.376760000001, 59.98398193885439, 59.98349733646855, 59.985535759382756, 34.22054828856754, 34.28601826512808, 34.216608280934, 0.9999856783302388, 0.9999784851196134, 0.9999861191150683, 9685.616148557696, 9685.73926260131, 9690.929026178075, 241.66181347080965, 67.00128291706915, 51.831679309890205, 9686.185176355895, 9685.807030585001, 9695.522861634085, 284.32638502314427, 283.81973200011544, 284.3751560881469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5842, 9.095716, 5499.046, 599.8052, 9.169721, 5500.316, 591.4763, 9.287689, 5493.446, 605.9497, 9.072289, 5497.589, 599.3141, 3.671267, 2200.321, 592.796, 9.269389, 5495.236, 99.98126, 100.0, 99.87947, 99.95688, 100.0, 99.91198
9330.77864, 59.979161661438255, 59.97773213225349, 59.98145450386328, 34.24878621669811, 34.2941980617949, 34.209429471754525, 0.9999840933475428, 0.9999751425926822, 0.9999826267886972, 9691.141599528339, 9684.461645764371, 9702.428448755347, 238.9432288996568, 72.06281622812367, 57.37403971918593, 9686.69974813163, 9687.597756379555, 9694.329772100447, 284.18097254511724, 283.8568052485376, 284.36479678870813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5842, 9.095359, 5498.994, 599.7857, 9.169721, 5500.334, 591.4569, 9.287873, 5493.441, 605.9497, 9.07431, 5498.143, 600.5731, 3.663779, 2200.396, 594.2473, 9.249978, 5497.089, 99.98136, 100.0, 99.88044, 99.95841, 100.0, 99.94568
9333.14492, 59.98645890965109, 59.984940485816, 59.985567240460185, 34.1996406513357, 34.25584391638117, 34.20615752369663, 0.9999792970540328, 0.9999758485620039, 0.9999808892331563, 9682.107079931231, 9686.642233470637, 9691.488262748575, 239.00303278751858, 64.78690152609443, 58.439034359619654, 9682.86276221654, 9683.70122447502, 9687.939797243414, 284.2201711735523, 283.8783480800792, 284.34006336361574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.1966, 9.192624, 5500.127, 594.2798, 9.249661, 5497.753, 596.7175, 9.215164, 5498.176, 602.9786, 9.121196, 5499.328, 600.8401, 3.66451, 2200.299, 594.2274, 9.249978, 5496.273, 100.0, 99.95652, 99.98252, 99.99488, 100.0, 99.93927
9335.507000000001, 59.98479443871301, 59.985367716934704, 59.984417363389625, 34.19658058438343, 34.27471173035961, 34.20279857677745, 0.9999826740073674, 0.9999790421779354, 0.9999834422798922, 9679.795052114394, 9687.8448440874, 9689.020764664587, 241.81521358829696, 59.409834149865674, 55.778116662118464, 9688.387286446421, 9682.785823446105, 9692.19536499997, 284.37343627583596, 283.9128321554881, 284.4360231551051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5645, 9.095716, 5498.983, 599.8052, 9.170089, 5500.379, 591.4569, 9.287873, 5493.441, 605.9691, 9.072656, 5497.81, 605.5325, 3.631454, 2199.154, 592.8159, 9.269572, 5495.236, 99.9802, 100.0, 99.88042, 99.9588, 99.96013, 99.90978
9337.907200000001, 59.98800344348894, 59.990862458576814, 59.984861257885896, 34.1572173426382, 34.19963270233138, 34.135710629336884, 0.999978356300757, 0.9999747246124316, 0.9999778164376283, 9663.893399436769, 9675.95939203671, 9671.572335798735, 232.27781964951077, 64.39894869171167, 62.3607070958451, 9665.516827767384, 9671.149602995903, 9674.403053625349, 284.30048190075036, 283.9261719049612, 284.35101467050134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 610.6761, 8.99167, 5490.602, 606.1088, 9.069885, 5497.716, 585.2063, 9.366472, 5481.383, 611.9888, 8.967854, 5488.297, 611.7891, 3.588903, 2195.366, 586.5731, 9.349596, 5484.284, 99.83351, 99.95609, 99.66212, 99.78582, 99.78797, 99.71161
9340.42684, 59.9937703216107, 59.99610879112152, 59.99274520575416, 34.1989017561203, 34.24452048878458, 34.218257702917974, 0.9999870891118778, 0.9999810857995393, 0.9999859148075464, 9686.616460705534, 9685.559976880868, 9690.41482809506, 233.13073603328849, 63.57101401894306, 55.9115756125525, 9687.711337452345, 9687.641376263839, 9695.175713095048, 284.2655707576123, 283.8700734017121, 284.40323003723324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5448, 9.096073, 5498.925, 599.7662, 9.170089, 5500.438, 591.4569, 9.287689, 5493.507, 605.9302, 9.07284, 5497.647, 605.6851, 3.631089, 2199.432, 592.796, 9.269755, 5495.117, 99.98126, 100.0, 99.88055, 99.95984, 99.96259, 99.91088
9342.85792, 59.99471899885603, 59.99042569983333, 60.000760076737286, 34.22436765142292, 34.25507016444325, 34.24492988890926, 0.9999857509527726, 0.999976630347965, 0.9999851301711393, 9685.447140592703, 9692.208057721662, 9695.154915528477, 240.1421473794594, 69.71683315648079, 58.23428843560441, 9689.063665493873, 9685.547319228453, 9688.484283368432, 284.32944962952416, 283.9030714303233, 284.3679508132015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.6039, 9.095895, 5499.046, 599.8246, 9.170826, 5500.383, 591.4569, 9.287873, 5493.331, 606.0273, 9.072289, 5497.856, 605.666, 3.632185, 2199.282, 593.2731, 9.259134, 5496.866, 99.98125, 100.0, 99.87733, 99.95475, 99.97754, 99.93782
9345.251880000002, 60.00439740048497, 60.00516369455933, 60.00065418012674, 34.194495677506794, 34.23628162245079, 34.210964452940246, 0.9999819042852435, 0.9999750264029196, 0.9999827472008235, 9680.248407356366, 9687.450262288454, 9693.957671844564, 238.7386841140733, 67.82840670124278, 55.29897162237285, 9682.528197619667, 9683.528641084979, 9688.479016960167, 284.3334591717309, 284.0242595930902, 284.4399416371751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.2163, 9.193517, 5499.96, 593.5405, 9.259792, 5496.695, 597.2222, 9.211851, 5499.041, 601.231, 9.137927, 5500.194, 602.843, 3.646065, 2199.605, 594.7642, 9.247964, 5496.881, 99.99882, 99.9385, 99.98351, 100.0, 99.98064, 99.94337
9347.632800000001, 60.00601176715046, 60.00417961262318, 60.001069660511035, 34.22323892001787, 34.26179483558776, 34.18861413055378, 0.999986217816558, 0.9999780481009466, 0.9999854976258238, 9679.08741561065, 9686.362291394797, 9687.451086740059, 240.82986995254123, 62.40067621799972, 52.68960489354231, 9685.356762724881, 9688.120943838423, 9690.876708411846, 284.31606097789046, 284.0264904879618, 284.4129796457444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5448, 9.096073, 5498.988, 599.8246, 9.170641, 5500.325, 591.4569, 9.287873, 5493.507, 605.9885, 9.072472, 5497.76, 599.3333, 3.670719, 2199.94, 592.8159, 9.269572, 5495.183, 99.9802, 100.0, 99.8764, 99.95571, 100.0, 99.91198
9350.06456, 60.008795984410916, 60.00584785544638, 60.005848705953646, 34.15078026377731, 34.208953773828966, 34.1460871547088, 0.9999835677006462, 0.9999809865115782, 0.9999797687616933, 9668.797550382282, 9671.613155432231, 9675.761051811158, 225.6731849392021, 58.95471719841953, 58.79744042533184, 9674.504002684907, 9666.662482639857, 9672.192349945302, 284.31372976383057, 284.0030429544426, 284.50781788249725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 609.7297, 9.00095, 5491.013, 606.1088, 9.070991, 5497.602, 585.2063, 9.366472, 5481.488, 611.9694, 8.967854, 5488.186, 593.0958, 3.706331, 2198.269, 586.5334, 9.349962, 5484.216, 99.8352, 99.95784, 99.65904, 99.78772, 99.91993, 99.71382
9352.4958, 60.0073967211625, 60.011000319812695, 60.00710936295099, 34.175054067722925, 34.28373940784629, 34.207038460058044, 0.9999842872657324, 0.9999777365996426, 0.9999849504455156, 9681.327690659667, 9685.547655466313, 9690.72341739895, 239.19727057390344, 63.61618980365529, 51.0158605837014, 9685.823214354607, 9690.685676843874, 9683.762221793691, 284.37725518977754, 283.8991072054843, 284.35401983735005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5448, 9.095359, 5498.988, 599.8052, 9.170273, 5500.498, 591.4763, 9.287505, 5493.382, 605.9497, 9.07284, 5497.869, 599.2951, 3.670719, 2199.938, 592.796, 9.269572, 5495.177, 99.97926, 100.0, 99.88053, 99.95689, 99.99578, 99.911
9354.867, 60.010459660463, 60.0143105274752, 60.012148346943626, 34.17928888306464, 34.25995071055153, 34.22027867475642, 0.9999842578940833, 0.9999787760302801, 0.9999823188860626, 9689.205970549145, 9696.018745676856, 9692.52116833513, 238.65915438182628, 63.41172169052743, 53.30052598500515, 9692.501331927382, 9692.14426160748, 9693.375186797024, 284.28525112507, 283.96674617741667, 284.43118308791037, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5448, 9.095359, 5499.046, 599.7662, 9.169905, 5500.444, 591.4763, 9.287689, 5493.448, 605.9302, 9.072289, 5497.811, 599.3523, 3.669806, 2200.27, 592.796, 9.269389, 5495.19, 99.98125, 100.0, 99.87947, 99.95785, 100.0, 99.91114
9357.298120000001, 60.0094738502633, 60.01411793934276, 60.01533904055085, 34.20928580227276, 34.24802430007752, 34.19579751299558, 0.9999843508394379, 0.9999753708219593, 0.9999813780317656, 9688.826402862222, 9685.510456754433, 9690.508171521076, 239.83872822076273, 69.0604986718936, 58.75598298220666, 9685.60300368827, 9688.899723513701, 9685.873238624166, 284.428534543109, 284.0207210825866, 284.33374078769117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.2163, 9.193517, 5499.897, 593.5016, 9.260345, 5496.08, 597.8434, 9.19915, 5499.604, 599.9493, 9.163301, 5500.382, 603.4343, 3.648987, 2200.156, 595.9372, 9.230568, 5497.634, 99.99672, 99.93046, 99.99215, 100.0, 100.0, 99.963
9359.71672, 60.016455755832254, 60.015700711794295, 60.01997145364143, 34.19180483603706, 34.22831907447183, 34.201590346592496, 0.9999835799796112, 0.9999794016755121, 0.9999857781217256, 9688.045355609436, 9689.497019631262, 9689.327605857914, 240.31453337869607, 62.79176615404549, 55.18870609544092, 9688.480588477603, 9686.095044964975, 9687.833615988875, 284.36639803358116, 283.9788364295326, 284.3999659719326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.6039, 9.095895, 5499.041, 599.8246, 9.169905, 5500.377, 591.4375, 9.287505, 5493.501, 605.9302, 9.073024, 5497.654, 605.666, 3.631637, 2199.534, 592.8159, 9.269755, 5495.181, 99.98125, 100.0, 99.88366, 99.9577, 99.9774, 99.91088
9362.15148, 60.01786053539085, 60.016810095186194, 60.02168241616907, 34.16700656067486, 34.206929794453806, 34.15915782018997, 0.9999823899929695, 0.999974685459541, 0.9999774816127524, 9666.130423645303, 9673.326262406059, 9669.215130773013, 230.4064391569732, 72.23751883323712, 62.586859568703005, 9671.593843345332, 9662.82982294319, 9679.156014812881, 284.27453405996073, 284.0095267679187, 284.3489065208962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 609.158, 9.018618, 5492.189, 605.4861, 9.074859, 5497.698, 585.2063, 9.366472, 5481.606, 611.9888, 8.968406, 5488.239, 611.8463, 3.588172, 2195.48, 586.5533, 9.349962, 5484.216, 99.86723, 99.95675, 99.65782, 99.78476, 99.79301, 99.7149
9364.52468, 60.01731595029215, 60.0176315769534, 60.01896918219941, 34.17171097514604, 34.231015167720216, 34.20764332063946, 0.9999832795292035, 0.9999807544719467, 0.9999843137873299, 9686.34820356865, 9689.431899392815, 9686.740706615297, 238.3896812996163, 65.08824952502528, 57.55537245245614, 9687.15621954144, 9688.390220685258, 9686.945265302695, 284.36736069783007, 283.86508593260993, 284.4208303305671, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.6039, 9.095537, 5499.203, 599.7857, 9.170089, 5500.386, 591.4569, 9.287873, 5493.331, 605.9497, 9.072472, 5497.811, 605.5897, 3.631089, 2199.53, 592.796, 9.269755, 5495.176, 99.9803, 100.0, 99.87829, 99.9588, 99.96259, 99.91088
9366.95636, 60.01301315960616, 60.00991802323338, 60.007291459472135, 34.185941635968746, 34.254746692995056, 34.21119153957908, 0.999985626029967, 0.999978468418041, 0.9999855013062737, 9693.787711524843, 9688.788965956033, 9695.927131806013, 239.17972468856175, 66.66588366006545, 53.40455683060645, 9685.026441791195, 9685.887846920325, 9695.58270911125, 284.3547255362689, 283.9708633419776, 284.36815635914144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.6039, 9.095716, 5499.093, 599.8052, 9.170457, 5500.387, 591.4375, 9.287689, 5493.329, 605.9108, 9.072656, 5497.641, 605.647, 3.632002, 2199.371, 592.796, 9.269572, 5495.182, 99.98126, 100.0, 99.87933, 99.95571, 99.97024, 99.91098
9369.375240000001, 60.0122599023406, 60.009245774141625, 60.007584615472965, 34.198091936365536, 34.25609961488048, 34.2054160549631, 0.9999780746793457, 0.9999739101268004, 0.9999783345662596, 9692.577861439077, 9678.803820134059, 9692.633762825168, 240.61884260971328, 67.0380007917438, 63.146373508566285, 9690.143716029806, 9685.707182000373, 9690.417089334424, 284.3437992376379, 283.9656336460033, 284.38841389050685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.2557, 9.193517, 5500.076, 593.521, 9.260345, 5496.198, 597.8434, 9.198782, 5499.772, 599.5998, 9.173045, 5500.194, 599.8673, 3.663049, 2200.149, 597.4879, 9.212988, 5498.756, 99.99978, 99.92937, 99.99445, 100.0, 100.0, 99.98047
9371.84624, 60.00838751387226, 60.00991244170953, 60.007500782433766, 34.205421386348604, 34.238598115665766, 34.223290250807835, 0.9999821375652089, 0.9999824470144365, 0.9999856000647329, 9687.123785032902, 9684.161314818934, 9692.002605959322, 237.51854262580082, 66.27284410566267, 55.10129670280821, 9690.292320543762, 9681.202023832357, 9693.772970309266, 284.36599237198266, 283.86795504103907, 284.44587771626647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5251, 9.095537, 5499.15, 599.8441, 9.170641, 5500.317, 591.4569, 9.287689, 5493.448, 606.0079, 9.073024, 5497.712, 599.772, 3.670171, 2199.995, 592.8357, 9.269389, 5495.176, 99.98315, 100.0, 99.87947, 99.95664, 100.0, 99.91209
9374.247560000002, 60.00856357413397, 60.00806519367436, 60.0083330099535, 34.127907628626886, 34.173764995811624, 34.14205465607787, 0.9999785771120865, 0.999981941709946, 0.9999797048341746, 9679.326306548943, 9668.335648864993, 9674.063837376038, 228.43520317384628, 55.348707637111545, 60.00742714006492, 9673.199411960039, 9673.545801324313, 9674.816014597061, 284.3070288823767, 283.96658231676736, 284.36586229503985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 608.0934, 9.036821, 5493.824, 604.494, 9.09162, 5498.349, 585.3616, 9.364816, 5481.489, 611.9694, 8.968222, 5488.188, 593.1339, 3.706514, 2198.43, 586.5334, 9.349779, 5484.397, 99.89706, 99.98012, 99.66431, 99.78474, 99.91735, 99.7127
9376.76696, 60.0069619791243, 60.007745238048166, 60.01008012629296, 34.2027861078764, 34.25007226517155, 34.221788254343494, 0.9999844936380499, 0.9999812007894725, 0.9999804483721879, 9688.273565189034, 9686.242718351352, 9685.463202006395, 237.4358260295494, 68.0447213865782, 61.92475290574748, 9687.195075216317, 9688.876937083553, 9684.623834756125, 284.42618732675663, 284.09279596908954, 284.38006701723566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5448, 9.095895, 5498.937, 599.8441, 9.170273, 5500.385, 591.4569, 9.287505, 5493.441, 605.9497, 9.072656, 5497.699, 599.3714, 3.670902, 2199.886, 592.796, 9.269389, 5495.23, 99.97936, 100.0, 99.87735, 99.95678, 100.0, 99.91187
9379.1574, 59.99908906386806, 60.00039099639156, 60.00197894199576, 34.210150471761985, 34.25163789544161, 34.221670329064324, 0.9999850993197675, 0.9999806311348539, 0.999983480743072, 9693.49507458722, 9691.649484445921, 9688.283205056914, 244.66037291436987, 70.01345381545661, 55.96158855462136, 9694.942120718813, 9685.119625406887, 9686.608609992765, 284.384056341148, 284.0180598455391, 284.27990956329575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5645, 9.096251, 5499.046, 599.8052, 9.169905, 5500.392, 591.4763, 9.287873, 5493.383, 605.9497, 9.072289, 5497.707, 599.4477, 3.670719, 2200.26, 592.8357, 9.269389, 5495.243, 99.9801, 100.0, 99.87935, 99.9589, 99.99347, 99.91309
9381.53936, 59.999702579811576, 60.00629534399966, 59.99958366593315, 34.22857011526779, 34.24374316025156, 34.190406079973435, 0.9999779517119781, 0.9999717995476476, 0.9999755410363205, 9683.774322427356, 9689.168177162284, 9690.529118041917, 241.03832127130136, 69.91221598113452, 59.63482011140218, 9685.914537896695, 9692.685461823981, 9690.98348206105, 284.3731529385454, 284.056129648521, 284.36412937221183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.2557, 9.193695, 5499.949, 593.4821, 9.260345, 5496.259, 597.8823, 9.199334, 5499.646, 599.5804, 9.172494, 5500.198, 604.9603, 3.639307, 2199.918, 597.4084, 9.205114, 5498.696, 99.99882, 99.93058, 99.99334, 100.0, 99.97463, 99.97985
9383.960280000001, 59.99629851034533, 59.99718451261014, 59.998331759752, 34.191321185479154, 34.26048511994432, 34.17968938527783, 0.9999848596973621, 0.9999778260900443, 0.9999842853740458, 9681.912491224626, 9679.45975355038, 9691.673889790576, 246.4234729904192, 61.69893533474851, 53.0995345617423, 9681.570567578081, 9684.357958735383, 9686.037732263874, 284.4573832221727, 283.9692063804931, 284.3749715867919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5448, 9.095895, 5499.052, 599.8441, 9.170826, 5500.392, 591.4569, 9.287689, 5493.331, 605.9497, 9.07284, 5497.758, 604.0638, 3.637481, 2199.761, 592.796, 9.269938, 5495.177, 99.9802, 100.0, 99.88042, 99.95784, 99.97403, 99.911
9386.4562, 59.994136407640816, 59.99474894387611, 59.99544722105575, 34.1057462559181, 34.201350792133695, 34.14067740621844, 0.999980562878569, 0.9999804043811805, 0.999979237457235, 9662.860678245768, 9672.520859745959, 9673.337808245233, 235.10842091917857, 60.42945911573179, 65.46405975099083, 9664.545602258973, 9672.741858771442, 9673.907974616679, 284.3590903893589, 283.9193365327753, 284.33654541084803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.6597, 9.044496, 5494.404, 604.4355, 9.097883, 5498.351, 585.3616, 9.366288, 5481.325, 611.9694, 8.968038, 5488.297, 611.9035, 3.589085, 2195.697, 586.5731, 9.349779, 5484.283, 99.91583, 99.98012, 99.66321, 99.78678, 99.7908, 99.71261
9388.85704, 59.991333701633344, 59.992185220449215, 59.98856613944165, 34.18282956258804, 34.23575842218674, 34.207415392856404, 0.9999827494004292, 0.9999813001379322, 0.9999818387904074, 9682.655233945301, 9684.246851529475, 9682.47020026758, 239.26971284605315, 60.053020646128516, 56.7286337978353, 9683.488025007873, 9688.181299514068, 9682.954314030869, 284.3437004931992, 283.84600836739384, 284.3895055655471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5645, 9.095537, 5498.931, 599.8052, 9.169721, 5500.333, 591.4569, 9.287873, 5493.383, 605.9691, 9.073024, 5497.712, 605.7424, 3.631272, 2199.479, 592.796, 9.269389, 5495.242, 99.97915, 100.0, 99.87831, 99.95762, 99.97494, 99.91209
9391.30716, 59.986867587553796, 59.9867826074596, 59.98934647015677, 34.191922351154425, 34.26069645394329, 34.215849016949846, 0.9999848821640005, 0.9999846278167284, 0.999984705872481, 9683.305441628418, 9694.075025715623, 9690.428332045682, 244.3802934072737, 63.36389137315609, 55.82435360679483, 9688.845637539687, 9691.727409327197, 9697.184589992135, 284.41138008402504, 283.90144882803264, 284.2868292685515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5842, 9.096251, 5498.994, 599.8052, 9.170273, 5500.436, 591.4569, 9.287505, 5493.389, 605.9885, 9.071369, 5497.758, 605.5707, 3.632002, 2199.16, 592.796, 9.269755, 5495.297, 99.9801, 100.0, 99.87935, 99.95581, 99.96042, 99.91305
9393.76876, 59.978640781417404, 59.98726013365878, 59.98015617610235, 34.20913393710474, 34.224277528363196, 34.22256636811867, 0.9999786702639185, 0.9999764003729342, 0.9999807525733274, 9693.573223992116, 9684.09944255326, 9687.818907418121, 241.99538705049827, 66.72474253923315, 61.97609344418015, 9688.35697994841, 9683.679424634185, 9684.631211193728, 284.3855023844658, 283.9286321069288, 284.23078352759467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.236, 9.193695, 5500.023, 593.521, 9.260161, 5496.2, 597.7852, 9.199886, 5499.579, 599.5998, 9.172126, 5500.137, 600.0009, 3.663414, 2200.124, 597.4283, 9.211889, 5498.771, 99.99872, 99.9295, 99.99093, 100.0, 100.0, 99.97626
9396.138920000001, 59.97910988671419, 59.98145870255838, 59.9762268450844, 34.201366275164936, 34.23831595709043, 34.19127823813205, 0.9999832953462875, 0.999977022403227, 0.9999842540974674, 9685.54358732939, 9687.918722921137, 9686.477354466322, 245.22031611013745, 55.10495156621619, 50.399035893646214, 9696.920873802894, 9686.212959567843, 9694.311330226048, 284.3810790701223, 284.00169566565006, 284.2775591572634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5842, 9.096073, 5499.104, 599.7857, 9.170457, 5500.438, 591.4569, 9.287689, 5493.39, 606.0273, 9.071736, 5497.699, 600.8973, 3.665606, 2200.088, 592.796, 9.269755, 5495.116, 99.9822, 100.0, 99.8784, 99.95676, 100.0, 99.9098
9398.54684, 59.97577528472846, 59.97923620017127, 59.9758575548952, 34.11595525027452, 34.184832270479056, 34.12995738773624, 0.9999810969260996, 0.9999809021118321, 0.9999805333790722, 9669.607197664875, 9677.586787359984, 9676.739557328427, 226.00619978157602, 57.80955318355336, 59.94652305799582, 9672.447215228713, 9674.03948219476, 9664.606540935953, 284.4092059135343, 283.96268144573116, 284.4063950280383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.088, 9.044139, 5495.615, 603.774, 9.108383, 5498.864, 586.2933, 9.358742, 5481.578, 611.9306, 8.968406, 5488.121, 593.1721, 3.706331, 2198.533, 586.5334, 9.350145, 5484.277, 99.92543, 99.98352, 99.66366, 99.7857, 99.93192, 99.71478
9400.97772, 59.974862058377695, 59.976061353949696, 59.97695426503745, 34.185904701996016, 34.242536471055395, 34.22308209509931, 0.9999822146852131, 0.9999781648071366, 0.9999854396502205, 9682.985476520693, 9682.562126329927, 9690.057932315616, 238.30940434342892, 60.94184395327102, 52.70979671697364, 9686.805940971835, 9690.08324365584, 9682.403871566245, 284.26479507683274, 283.9273608582901, 284.3619992606538, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.7814, 9.095181, 5499.046, 599.8441, 9.169537, 5500.393, 591.4569, 9.288057, 5493.559, 605.9497, 9.07284, 5497.647, 599.257, 3.67145, 2200.211, 592.8159, 9.269389, 5495.236, 99.98126, 100.0, 99.8784, 99.95771, 100.0, 99.91198
9403.39624, 59.97865832107851, 59.97954827762558, 59.97672199619696, 34.17860867241867, 34.248621378600404, 34.20084861464053, 0.9999819378604329, 0.9999800712323358, 0.9999864981782872, 9685.352072353446, 9689.60061836986, 9680.753636697154, 242.65781705020072, 57.99179972272259, 54.425049123051394, 9692.679634254582, 9693.855521834896, 9690.12291230696, 284.35591029555985, 284.00361905595986, 284.35531492325407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5251, 9.094646, 5498.983, 599.8052, 9.170273, 5500.311, 591.4569, 9.287689, 5493.441, 605.9497, 9.07284, 5497.706, 599.3904, 3.67145, 2200.37, 592.796, 9.269755, 5495.182, 99.97946, 100.0, 99.88139, 99.95689, 100.0, 99.911
9405.77288, 59.97652234206522, 59.97407598227481, 59.97794512506664, 34.22428287640337, 34.27861030227509, 34.22518423985791, 0.9999775726991076, 0.9999759372471464, 0.9999788230766505, 9691.700130511847, 9688.992104045832, 9688.059688292653, 241.97880094375114, 67.2770623693848, 66.36846165455972, 9687.438752037406, 9690.377772639917, 9679.649740629111, 284.4596711672975, 283.9522450947257, 284.35152953410477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 598.2163, 9.193873, 5499.955, 593.4821, 9.26053, 5496.194, 597.8434, 9.199334, 5499.756, 599.5804, 9.173229, 5500.118, 605.6851, 3.630907, 2199.213, 599.158, 9.185886, 5499.691, 99.99777, 99.92939, 99.99226, 100.0, 99.97738, 99.99298
9408.265720000001, 59.97817352027344, 59.97805703118532, 59.977923450721825, 34.17140040342793, 34.22896239414948, 34.20732407429849, 0.9999836756396234, 0.9999817790407013, 0.9999839585570175, 9692.646285144367, 9690.462966259985, 9681.638994464405, 243.75638411610407, 62.21203850438815, 47.085242647504856, 9689.510478681177, 9687.658320185205, 9681.113413083162, 284.3919958380561, 284.021489106915, 284.3678028285847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 0), 5500.0, 600.0, 604.5448, 9.09643, 5498.994, 599.8052, 9.169721, 5500.319, 591.4375, 9.287505, 5493.329, 605.9497, 9.072656, 5497.811, 603.0719, 3.647891, 2199.766, 592.8159, 9.269572, 5495.296, 99.98009, 100.0, 99.87731, 99.9588, 99.98834, 99.9109
