TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9424.822240000001, 60.00453094754068, 60.002583840791836, 60.006846857290924, 30.405815944852083, 30.462365980926247, 30.40319737339169, 0.999982990812176, 0.9999838314124851, 0.999985879617121, 8617.631550906364, 8614.296693042175, 8616.198326708665, 206.75543617346284, 49.15527386835265, 47.1624680893666, 8609.351742039642, 8612.520036367034, 8612.642101620153, 284.2471598078166, 283.82616972623856, 284.3034865702592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 609.8875, 9.005589, 5494.097, 604.2799, 9.110593, 5500.037, 588.6616, 9.316588, 5490.616, 607.1342, 9.063095, 5497.35, 599.1997, 3.671084, 2200.157, 598.6808, 3.675436, 2199.964, 99.87524, 99.99274, 99.81385, 99.94252, 100.0, 100.0
9427.21752, 60.0032449084311, 60.00807021124291, 60.012031712360105, 30.40078793635834, 30.45024921497737, 30.423919419663914, 0.9999843448280654, 0.9999836037860016, 0.9999834025776657, 8607.02908137366, 8616.211669408076, 8606.377813038074, 204.55468588200847, 51.81215035833884, 48.97742331007885, 8611.73868585006, 8613.319018753447, 8609.148992034985, 284.26618622060965, 283.98458608333505, 284.263771513639, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.6237, 9.095181, 5498.994, 599.8246, 9.169721, 5500.379, 591.4569, 9.287689, 5493.449, 605.9885, 9.072104, 5497.7, 599.2951, 3.671267, 2200.044, 598.6411, 3.674887, 2200.077, 99.98136, 100.0, 99.87947, 99.9557, 100.0, 100.0
9429.6514, 60.01113847657445, 60.00542394484376, 60.00798336907654, 30.437397299065523, 30.49549840600339, 30.43331782454981, 0.9999821017549368, 0.999985850443419, 0.9999836995795294, 8616.065452227742, 8618.652669766545, 8618.838235929505, 202.62675892264383, 49.24951621816854, 48.90207413581584, 8612.053456600368, 8616.76016490955, 8616.747433722416, 284.27557094470677, 283.94534314352603, 284.2068737499424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 598.2557, 9.192981, 5499.96, 593.521, 9.260161, 5496.14, 597.824, 9.199702, 5499.704, 599.561, 9.173229, 5500.125, 605.3799, 3.632915, 2199.268, 592.2393, 3.710779, 2198.119, 99.99997, 99.92947, 99.99321, 100.0, 99.96742, 99.9082
9432.134320000001, 60.00670605337522, 60.005972967882, 60.00681921168275, 30.42434154997339, 30.48197113721146, 30.403292276367498, 0.9999854749262012, 0.9999839728831134, 0.9999863625707102, 8610.073087140647, 8613.105529412622, 8612.436951251639, 202.92067239385239, 45.92025673936041, 51.09322280685956, 8612.064190459481, 8612.60252215039, 8615.108757248143, 284.1846464939625, 283.86121906910535, 284.17223274442097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.094824, 5499.046, 599.8052, 9.170273, 5500.43, 591.4763, 9.287873, 5493.39, 605.9497, 9.07192, 5497.601, 599.4095, 3.67145, 2200.103, 598.6808, 3.67507, 2200.044, 99.97937, 100.0, 99.87842, 99.95676, 100.0, 100.0
9434.541200000001, 60.00665677107015, 60.009785831670136, 60.00845053577856, 30.375102570958088, 30.41008726747954, 30.402216006999094, 0.9999857230196657, 0.999982144823341, 0.9999869259838662, 8590.74606382049, 8595.572295200132, 8596.019608233459, 206.2238694440838, 49.43595158318203, 47.35534477072497, 8599.985915427667, 8593.75235205411, 8594.853460170732, 284.34455130917274, 283.847644087486, 284.1939003951235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.6237, 9.095716, 5499.041, 599.8246, 9.170641, 5500.444, 591.4763, 9.287505, 5493.248, 606.0273, 9.064198, 5496.814, 607.1157, 3.621228, 2198.027, 589.1378, 3.72726, 2195.541, 99.98115, 100.0, 99.87852, 99.94068, 99.93171, 99.79593
9436.945360000002, 60.00609475643001, 60.01225512965237, 60.010828710863045, 30.419915171418896, 30.43151887908864, 30.409056674871767, 0.9999834326612409, 0.9999842208717986, 0.9999825183046559, 8610.398266117927, 8614.098778929574, 8615.264708197647, 208.8605646190431, 47.237413753551664, 44.28689470621521, 8615.310491789272, 8609.02920795758, 8603.813204017139, 284.2653023090962, 283.85439799494753, 284.30700000114814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.4001, 9.006482, 5493.204, 604.5912, 9.100647, 5499.484, 588.254, 9.329105, 5489.967, 608.1052, 9.046547, 5497.027, 606.0094, 3.631089, 2199.094, 592.1995, 3.711328, 2197.948, 99.86344, 99.98921, 99.79896, 99.93068, 99.96973, 99.91073
9439.380560000001, 60.009797612785455, 60.01191452231701, 60.01173735887119, 30.40557300523583, 30.482035825045468, 30.425486142383573, 0.9999822337504624, 0.9999814397601283, 0.9999854350210822, 8609.25577565713, 8613.621004043354, 8611.372415295733, 200.87886342772254, 50.520930120845094, 47.683758161757396, 8610.93423231951, 8608.732671796348, 8610.374469454739, 284.36501461146196, 283.9683193658162, 284.1660566509855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5448, 9.095181, 5498.941, 599.8052, 9.169905, 5500.385, 591.4957, 9.287689, 5493.62, 605.9691, 9.072289, 5497.81, 605.7042, 3.630724, 2199.265, 592.1995, 3.710962, 2197.899, 99.98031, 100.0, 99.8784, 99.95688, 99.96519, 99.90561
9441.920680000001, 60.0116690707203, 60.01046461939769, 60.008102852213774, 30.44806145187057, 30.4897137891246, 30.423920990035114, 0.9999807976023477, 0.999978469506514, 0.9999824686981631, 8600.0531163803, 8620.319709558551, 8610.023135820564, 203.417721618624, 51.66842025077676, 54.16251372245097, 8620.458894201554, 8616.635285169317, 8616.938441438886, 284.34712772645963, 283.8906476610099, 284.2976276611026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 598.2557, 9.193159, 5500.007, 593.5016, 9.260345, 5496.194, 597.824, 9.19915, 5499.644, 599.6581, 9.172126, 5500.25, 599.3333, 3.671632, 2199.881, 598.5217, 3.674704, 2199.97, 99.99682, 99.92939, 99.99336, 100.0, 99.99318, 100.0
9444.322320000001, 60.01192167568595, 60.00804854612098, 60.009071822988574, 30.423392822794025, 30.48246876913494, 30.424230529737915, 0.9999849628576964, 0.999986667573103, 0.9999828825873576, 8614.129478529649, 8615.540400036, 8613.228297360318, 206.12876826009324, 45.1340069865646, 51.50528136442176, 8615.121297137135, 8617.42040344318, 8611.685262484229, 284.36235882256176, 283.9882922042744, 284.340836336154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5448, 9.095716, 5498.942, 599.8246, 9.170089, 5500.387, 591.4375, 9.288057, 5493.388, 605.9691, 9.072656, 5497.602, 605.5707, 3.632185, 2199.209, 592.2791, 3.710229, 2198.271, 99.97925, 100.0, 99.88059, 99.95499, 99.96266, 99.90808
9446.72336, 60.01131163063157, 60.011777428474076, 60.00618342102806, 30.389557188392242, 30.421367499779524, 30.404680312145192, 0.9999833926826658, 0.9999827633372604, 0.9999817125562289, 8600.856526873911, 8605.734648257418, 8601.381272886416, 200.85754382599816, 50.46362549763171, 47.51151332849628, 8601.271860118548, 8599.855739882873, 8604.641722986895, 284.28294441579493, 283.8697600315703, 284.2290528513031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.6039, 9.095181, 5498.884, 599.7857, 9.170273, 5500.383, 591.4569, 9.287505, 5493.448, 606.0468, 9.071369, 5496.882, 598.3223, 3.680398, 2199.81, 601.325, 3.65566, 2200.033, 99.98031, 100.0, 99.87948, 99.94954, 99.98994, 100.0
9449.178880000001, 60.011635187827665, 60.00597261701571, 60.01063963774487, 30.415217322982933, 30.469253004947202, 30.428825659110046, 0.999983070584793, 0.9999860295021933, 0.999982905319484, 8607.29822373751, 8616.553267946409, 8614.245264256238, 200.9094970479632, 52.73471572791368, 49.2988426537745, 8613.453975042741, 8617.294359058722, 8609.777247955184, 284.4411724107479, 283.9388569953294, 284.2456273042025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.7747, 8.996845, 5492.561, 604.6107, 9.101383, 5499.534, 588.2928, 9.328921, 5490.018, 607.5032, 9.052615, 5497.086, 599.2951, 3.671632, 2200.377, 598.5217, 3.674521, 2199.911, 99.86334, 99.98357, 99.80228, 99.94561, 100.0, 99.99456
9451.5552, 60.01046149172754, 60.013659515360345, 60.01305556255348, 30.434773968486912, 30.47873600852905, 30.428078566657113, 0.9999835310432049, 0.9999820805133318, 0.9999830476571641, 8608.94616715544, 8607.943080836594, 8618.754587218427, 203.50897282242, 53.849778733454514, 47.10060103416299, 8616.316527327295, 8619.61729349131, 8610.659201770231, 284.3106661704095, 283.8892806529058, 284.1978109153287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5448, 9.095002, 5499.046, 599.7857, 9.170273, 5500.333, 591.4569, 9.287505, 5493.62, 605.9691, 9.07192, 5497.706, 599.2379, 3.671632, 2200.105, 598.6212, 3.675253, 2199.907, 99.98041, 100.0, 99.88259, 99.95584, 100.0, 100.0
9453.954440000001, 60.010204894637184, 60.01045207756939, 60.00992418240858, 30.423978838412907, 30.451119676471457, 30.420261423104918, 0.9999821257655603, 0.9999833423251148, 0.9999810432593101, 8604.73527367468, 8614.06648324473, 8613.422254124323, 202.06539239448796, 50.555406980358384, 49.33401405612403, 8611.844731829675, 8614.886280880728, 8611.7910363497, 284.30443944718684, 283.99504796767934, 284.23566997510517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 598.2952, 9.192624, 5499.955, 593.5405, 9.259976, 5496.08, 597.8046, 9.199886, 5499.764, 599.5804, 9.173229, 5500.19, 605.5516, 3.631637, 2199.372, 592.299, 3.710779, 2197.953, 99.99797, 99.92952, 99.9943, 100.0, 99.96778, 99.90036
9456.410000000002, 60.00565466440352, 60.0098942525364, 60.00899255051408, 30.412546338621965, 30.48433321189118, 30.442505846792763, 0.99998246842442, 0.9999838120263681, 0.9999839900521029, 8615.423305401999, 8621.847751897474, 8610.193377773743, 201.9691390901353, 46.969865242162314, 44.793734678918554, 8608.704254253784, 8611.006990663083, 8617.323257290856, 284.2739113813085, 283.858884510182, 284.27055499961443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095359, 5498.988, 599.8052, 9.169905, 5500.332, 591.4375, 9.288057, 5493.39, 605.9497, 9.072472, 5497.641, 599.2188, 3.671267, 2200.102, 598.5814, 3.67507, 2199.964, 99.98136, 100.0, 99.87842, 99.95584, 100.0, 100.0
9458.83696, 60.00413874841287, 60.00246134603191, 60.0018908351039, 30.385980015442634, 30.441736052178083, 30.386800755214704, 0.9999843976919263, 0.9999784764289179, 0.9999823735987483, 8601.16879976647, 8592.936048739135, 8606.341314019184, 200.65210701564774, 54.94724971450273, 47.56530844813915, 8607.726204720891, 8602.97781141571, 8603.465653606889, 284.20243656931376, 283.73345549072224, 284.31527041605176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095359, 5499.046, 599.7857, 9.170457, 5500.377, 597.8046, 9.199702, 5499.755, 605.9885, 9.072104, 5497.721, 605.8187, 3.627619, 2198.784, 590.5693, 3.722132, 2196.015, 99.98031, 100.0, 99.99415, 99.95652, 99.94333, 99.84771
9461.27504, 60.00143385892588, 60.00037663642907, 60.00251341076537, 30.434438188615832, 30.471496336298866, 30.445973970019946, 0.9999799248492283, 0.9999779803786085, 0.9999785708024732, 8611.245326202452, 8616.214372610606, 8616.708769324483, 198.67097105559287, 51.164719226102974, 49.01388495983474, 8612.767112018024, 8615.86823019081, 8614.175668282352, 284.2211902129877, 283.8349099013722, 284.2572947323513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.8732, 8.991134, 5491.83, 604.9609, 9.09512, 5499.342, 601.687, 9.146321, 5500.356, 608.3576, 9.03809, 5495.719, 606.3146, 3.628532, 2199.206, 592.1796, 3.710779, 2198.069, 99.85005, 99.97804, 100.0, 99.92076, 99.96203, 99.91082
9463.73788, 59.998151391958764, 59.99435442205421, 59.99738087051305, 30.42913401036664, 30.478837404810626, 30.436579288670462, 0.9999837326813257, 0.9999846917164815, 0.9999842969383139, 8618.118360781285, 8619.04634441329, 8613.533900759237, 203.5868025444247, 39.28248532922337, 50.61904324858415, 8614.756996001604, 8617.514153625765, 8615.66186584298, 284.256403961613, 283.8133902595635, 284.26345476550694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095895, 5499.0, 599.7662, 9.170826, 5500.383, 597.8046, 9.199702, 5499.704, 605.9691, 9.07284, 5497.757, 605.4944, 3.632368, 2199.432, 592.2791, 3.711145, 2198.013, 99.98041, 100.0, 99.99321, 99.95782, 99.9675, 99.90566
9466.16796, 59.99822746681639, 59.99299855446582, 59.99559827000736, 30.41355258887538, 30.469745432658748, 30.442449840743162, 0.9999840266424617, 0.9999830275623323, 0.9999816997311526, 8606.555878122781, 8614.894859200625, 8616.033579535195, 203.49845510551222, 42.83869510846945, 47.770590818121946, 8614.384451997015, 8612.721679980443, 8614.26953297369, 284.29169510338926, 283.95293880711165, 284.26087337521835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 598.3346, 9.192802, 5500.081, 593.521, 9.260161, 5496.266, 591.4763, 9.287505, 5493.449, 599.6193, 9.171942, 5500.072, 599.3141, 3.670902, 2200.102, 598.7603, 3.675436, 2200.254, 99.99797, 99.92962, 99.87948, 99.99991, 100.0, 100.0
9468.56272, 59.99614616865422, 59.99632514018161, 59.991726360127075, 30.414150414902004, 30.482729662039564, 30.39754026305, 0.9999838071023365, 0.999980800322523, 0.9999830568465086, 8612.566555074278, 8615.127646038178, 8617.245378106341, 202.80617860078883, 42.352441794197205, 44.15146298917307, 8612.077309865736, 8611.78042493603, 8616.084304388965, 284.28784346484906, 283.8782016921305, 284.2636811202473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095537, 5499.099, 599.7662, 9.170457, 5500.327, 597.7852, 9.20007, 5499.651, 605.9691, 9.073024, 5497.751, 605.6088, 3.632185, 2199.539, 592.1995, 3.710229, 2197.95, 99.9803, 100.0, 99.99415, 99.9577, 99.97762, 99.90537
9471.025640000002, 59.99514686233062, 59.99108710126309, 59.99277033746547, 30.416012941447438, 30.433868789054316, 30.410137408954466, 0.9999807975797487, 0.9999827668255113, 0.9999823766210412, 8595.46729492683, 8600.482832361893, 8600.558764434645, 199.67350429146245, 47.55087053142756, 48.132007944428096, 8600.698753522634, 8599.392599957258, 8602.6701942693, 284.21484609295675, 283.9187819507813, 284.24702370023994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095181, 5498.947, 599.8246, 9.170273, 5500.503, 591.4375, 9.288057, 5493.448, 605.9497, 9.072289, 5497.588, 599.0662, 3.675102, 2199.768, 600.311, 3.662069, 2200.074, 99.98146, 100.0, 99.87829, 99.95474, 99.98805, 100.0
9473.425920000001, 59.991623977413184, 59.99259798819457, 59.993021837612744, 30.427531206983204, 30.458412611151687, 30.43088005891244, 0.9999860616966328, 0.999985129073326, 0.9999831254135421, 8614.083509433067, 8607.28188972863, 8611.207062498926, 203.12305385771788, 47.94189884799425, 49.021376459887506, 8617.970917241762, 8612.50385961138, 8622.037740421814, 284.25770315336194, 283.88525663615434, 284.19887229107115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.8535, 8.987922, 5490.816, 605.564, 9.079096, 5498.854, 586.8563, 9.341622, 5487.398, 608.9984, 9.031654, 5495.06, 597.6737, 3.676563, 2200.284, 599.0983, 3.674155, 2199.905, 99.82972, 99.9756, 99.76947, 99.90067, 99.99514, 99.99427
9475.81948, 59.992413973575744, 59.99144982336795, 59.989200439675336, 30.40437832371331, 30.48016654667387, 30.43491343808649, 0.9999845329656025, 0.9999835852813789, 0.999985590017883, 8607.148630020096, 8618.355895749373, 8608.486380127542, 200.46202475424298, 47.787010980210425, 50.83800820456145, 8613.776879644003, 8606.432258319925, 8617.927041393628, 284.1676208702877, 283.8779703435868, 284.18915290091763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095181, 5499.046, 599.7857, 9.170273, 5500.392, 591.4763, 9.287505, 5493.39, 605.9691, 9.073208, 5497.647, 599.3333, 3.671084, 2200.265, 598.6411, 3.675253, 2199.901, 99.98041, 100.0, 99.88246, 99.9576, 100.0, 100.0
9478.228000000001, 59.98618125514864, 59.990956149222626, 59.99148508764838, 30.445864505219962, 30.484558828541143, 30.431743726806033, 0.999983138363287, 0.9999866781627113, 0.9999818409384772, 8614.696072390932, 8614.872895201925, 8617.1923466929, 200.6349549609024, 46.920370083599664, 52.044733401016856, 8611.838416452361, 8611.833857897422, 8615.15170192123, 284.22570070866016, 283.86834566639385, 284.1583631179557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 598.6303, 9.190482, 5500.029, 593.6572, 9.259608, 5496.201, 597.8046, 9.199702, 5499.764, 599.6387, 9.173045, 5500.196, 605.6279, 3.632002, 2199.375, 592.3188, 3.710413, 2198.005, 99.99913, 99.92965, 99.99427, 100.0, 99.96527, 99.90791
9480.59792, 59.98732324158722, 59.98620020616158, 59.9850610733382, 30.457196207322667, 30.482242618226078, 30.427035783923774, 0.9999846045191176, 0.9999851571545505, 0.9999839035491251, 8608.478923325465, 8610.354287549797, 8615.291417633664, 204.10431062491384, 48.38731805535281, 52.468161210142625, 8621.173947327154, 8617.129208127271, 8611.124812539012, 284.10485876534807, 283.7454006435686, 284.2340776946156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.6039, 9.095716, 5498.989, 599.8052, 9.170273, 5500.43, 591.4569, 9.287321, 5493.441, 605.9885, 9.07192, 5497.758, 599.276, 3.671084, 2200.267, 598.7206, 3.674704, 2200.192, 99.9802, 100.0, 99.88163, 99.95691, 100.0, 99.98926
9483.16632, 59.98446985791562, 59.98269063101983, 59.98455682311358, 30.40569720808378, 30.432068817593485, 30.395732459651413, 0.9999832583706992, 0.9999819559702358, 0.9999836331992963, 8595.538568701604, 8594.707897621882, 8601.10928039938, 205.26161930383, 54.209581626361796, 49.648100951041215, 8599.233901835303, 8595.313257306172, 8598.123078673418, 284.3151154606423, 283.70833814927886, 284.16277781721993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5448, 9.095359, 5498.942, 599.8052, 9.170273, 5500.386, 591.4957, 9.287505, 5493.5, 605.9497, 9.072289, 5497.712, 605.5897, 3.631272, 2199.188, 591.1259, 3.719019, 2196.556, 99.97936, 100.0, 99.87744, 99.957, 99.96166, 99.8595
9485.570360000002, 59.98269300919091, 59.98009696166315, 59.97685484779364, 30.413528113039547, 30.469945380713582, 30.43887260808674, 0.9999851863402411, 0.9999856890300683, 0.9999845049110924, 8611.72256549968, 8614.650280809346, 8610.987844804036, 202.97702739332226, 51.774457958176754, 54.628328488023044, 8613.942570454226, 8608.069508119494, 8609.576903522493, 284.25207419380973, 283.83795179244675, 284.1973389985528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.8535, 8.9881, 5490.707, 605.9337, 9.073017, 5498.415, 586.2351, 9.346593, 5485.997, 609.3868, 9.020255, 5494.563, 607.2874, 3.620314, 2198.894, 591.2253, 3.713342, 2197.79, 99.82963, 99.96213, 99.74399, 99.88586, 99.94542, 99.89358
9487.94756, 59.980379337883974, 59.97662768558806, 59.97851849940201, 30.412942993868814, 30.461516175407684, 30.45555016896685, 0.9999831973867686, 0.9999858906931988, 0.9999854747126744, 8615.048038448047, 8607.002496225032, 8601.871442889644, 200.87742254794557, 51.252841728964086, 45.591306025209406, 8618.903967844662, 8607.504551309356, 8615.266660953981, 284.23299805514887, 283.8981707803233, 284.19536974237013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5448, 9.095895, 5498.931, 599.8246, 9.170641, 5500.32, 591.4957, 9.287873, 5493.45, 606.0273, 9.072656, 5497.7, 605.5516, 3.632185, 2199.483, 592.2791, 3.710779, 2197.899, 99.98136, 100.0, 99.87829, 99.9588, 99.97508, 99.90545
9490.460480000002, 59.97774487427902, 59.979355459043575, 59.97790368563793, 30.427891567778413, 30.47914775998328, 30.439702454281047, 0.9999810984592048, 0.999982834607363, 0.9999835536886914, 8607.788135289025, 8613.060613815622, 8614.91718501468, 199.45809488972372, 48.127214180688526, 54.016506002233655, 8615.689767718774, 8618.196300781841, 8615.720520135987, 284.21970252768193, 283.86900742024727, 284.2323752351732, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 598.6895, 9.189769, 5500.03, 593.6766, 9.259424, 5496.267, 597.8046, 9.199886, 5499.815, 599.5804, 9.172677, 5500.072, 599.3523, 3.67145, 2199.946, 598.6808, 3.674521, 2199.962, 99.99964, 99.92967, 99.99321, 100.0, 100.0, 100.0
9492.85784, 59.97628957021256, 59.977233590622724, 59.97900595340993, 30.42095460439872, 30.476577452098795, 30.44585952219641, 0.9999829387753455, 0.9999827836449853, 0.9999836810811946, 8611.652936114428, 8615.37325078281, 8615.409922103729, 202.1036753364565, 46.5733752266201, 48.52533054803553, 8617.210659748014, 8609.723620825147, 8616.46176014558, 284.1755752989563, 283.720387152923, 284.2283211973961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095716, 5499.046, 599.8052, 9.170089, 5500.438, 591.4569, 9.287873, 5493.441, 605.9302, 9.073024, 5497.647, 605.5707, 3.631454, 2199.156, 592.3387, 3.710962, 2198.067, 99.9802, 100.0, 99.87935, 99.95581, 99.96021, 99.90532
9495.26036, 59.973640756559135, 59.97249997694656, 59.97003358384633, 30.451525825577935, 30.451077028023697, 30.428559575276296, 0.9999890443158765, 0.9999766246017363, 0.999990235797859, 8590.91385838421, 8613.509485420755, 8599.618202335905, 201.70824897904208, 58.756701582566166, 36.16910916285315, 8595.118196282952, 8611.919735334957, 8589.21904245098, 283.76844834336305, 283.98270330343706, 284.0374040376588, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.6039, 9.093575, 5499.093, 599.8052, 9.170089, 5500.429, 591.4375, 9.287873, 5493.446, 605.9497, 9.072289, 5497.647, 599.2951, 3.670719, 2200.206, 598.6411, 3.671408, 2200.321, 99.97767, 100.0, 99.87944, 99.95581, 100.0, 100.0
9497.64724, 59.96829906469147, 59.97076309080603, 59.970441200188915, 30.49676295224546, 30.490586486006524, 30.471055880736426, 0.9999935105454906, 0.9999673778324875, 0.9999928893183645, 8605.474255445806, 8626.156889256423, 8614.715265141296, 202.57497385600664, 60.898128974004976, 32.438614648045466, 8607.154886248392, 8627.984148013786, 8605.23312550569, 283.55859445880185, 284.1035534870106, 284.2870915703707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.8732, 8.9881, 5490.816, 606.1282, 9.069701, 5497.828, 585.2839, 9.365736, 5483.671, 611.0374, 8.995066, 5491.879, 595.6518, 3.689164, 2199.606, 600.7882, 3.661703, 2199.97, 99.82888, 99.9591, 99.68695, 99.85094, 99.9787, 100.0
9500.056760000001, 59.970442268544566, 59.96972482233454, 59.97050396484035, 30.489710741297657, 30.520808400815515, 30.448170144399544, 0.9999902093818267, 0.9999753320822788, 0.9999906612402688, 8603.479339261354, 8628.949911333772, 8613.133186266226, 202.81525798411167, 59.378373473113356, 36.11583665824264, 8608.145401412357, 8624.60588899615, 8605.380133624163, 283.8882056229807, 283.9120819886828, 284.18434351302164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.6039, 9.095002, 5499.052, 599.8246, 9.170273, 5500.379, 591.4569, 9.287689, 5493.559, 606.0079, 9.071736, 5497.759, 599.3141, 3.67145, 2200.37, 598.7404, 3.67562, 2200.082, 99.98136, 100.0, 99.88148, 99.95488, 100.0, 100.0
9502.46872, 59.9698880162318, 59.966621445366975, 59.96956813037437, 30.471426888396408, 30.485800508687767, 30.44678483641282, 0.9999882264667119, 0.9999777380993526, 0.9999893550744245, 8608.052078073668, 8626.427139007306, 8609.343083978387, 203.71367121926573, 55.0797595925078, 46.05170535917841, 8619.99992986319, 8620.251898631761, 8610.165913799861, 283.9219579597341, 284.0136611047071, 284.2963023734242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 600.2075, 9.172278, 5500.257, 595.0775, 9.238794, 5496.714, 597.6881, 9.200623, 5499.579, 599.5804, 9.172494, 5500.138, 605.5897, 3.631637, 2199.538, 592.299, 3.710596, 2197.894, 100.0, 99.95147, 99.99093, 100.0, 99.97761, 99.90286
9504.869120000001, 59.972572625650976, 59.97615070173264, 59.976273746153524, 30.45164486442677, 30.48556072864653, 30.44754765325065, 0.9999874937659673, 0.9999793952034243, 0.9999877151971402, 8606.98511745291, 8618.635289650407, 8606.869983743502, 203.99515472503072, 56.289388851668264, 43.87953645646712, 8615.760754053616, 8619.559536367533, 8614.039938400045, 284.0657120828347, 283.92274884836877, 284.2466722082238, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5645, 9.094824, 5499.058, 599.8246, 9.169905, 5500.327, 591.4569, 9.287873, 5493.388, 605.9497, 9.072104, 5497.654, 599.3333, 3.671084, 2200.269, 598.5814, 3.67507, 2200.131, 99.98041, 100.0, 99.87829, 99.95782, 99.99614, 100.0
9507.318280000001, 59.97791469156223, 59.974149171639205, 59.9806158052642, 30.445539266242488, 30.486008590557482, 30.441963292398427, 0.9999872814507319, 0.9999811167656685, 0.9999882989221237, 8614.16341284309, 8606.507583195009, 8608.894735155522, 201.32828955058403, 51.276102787912805, 43.892962934457955, 8610.410659323405, 8622.40922779045, 8607.613075681906, 284.06252816329163, 283.8065789358394, 284.20504121607854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5645, 9.095716, 5498.988, 599.7857, 9.170273, 5500.319, 597.8046, 9.199702, 5499.764, 605.9497, 9.072656, 5497.7, 605.5897, 3.632002, 2199.314, 592.2194, 3.710596, 2197.675, 99.98135, 100.0, 99.9943, 99.95773, 99.96741, 99.9157
9509.754560000001, 59.98558543818584, 59.988644513258805, 59.98596267887781, 30.44330214065964, 30.499644878894294, 30.450326580083853, 0.9999823297754608, 0.9999799603953784, 0.9999816915436779, 8614.448500740924, 8622.348742714717, 8613.803211706309, 205.181824861711, 49.40414071225632, 48.265282176794926, 8619.267086391163, 8617.6834347474, 8615.146095419192, 284.2034284290252, 283.91448570487177, 284.11859727652865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.8535, 8.988635, 5490.654, 606.1088, 9.070438, 5497.708, 604.0552, 9.1038, 5499.273, 611.95, 8.977414, 5490.017, 610.0914, 3.604791, 2197.603, 589.0186, 3.727809, 2196.504, 99.82867, 99.95596, 99.98539, 99.80529, 99.87383, 99.82029
9512.209640000001, 59.992492390495045, 59.9972545326151, 59.996878622380784, 30.456378086538205, 30.490502927796175, 30.447828436669944, 0.9999877926207739, 0.9999842688343648, 0.9999868148788936, 8611.414137256697, 8621.0458948616, 8608.897177173092, 204.67482734469377, 48.85745491835132, 43.30122600885329, 8612.947126221074, 8618.438465797035, 8616.196678775426, 284.12874778779747, 283.7841188823257, 284.09650371216867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5448, 9.095895, 5498.931, 599.8052, 9.170457, 5500.325, 597.824, 9.200254, 5499.764, 605.9691, 9.072289, 5497.856, 605.666, 3.630724, 2199.435, 592.299, 3.710779, 2197.896, 99.9802, 100.0, 99.992, 99.95962, 99.96251, 99.90549
9514.81984, 60.000862461582585, 60.00487691580111, 59.99901333891704, 30.424650384716458, 30.47074541288632, 30.445026770419, 0.9999867429481711, 0.9999829694721613, 0.9999874779503368, 8610.339150174947, 8605.8699853389, 8615.259085675967, 202.58978820006178, 53.45067614207255, 48.97706005796658, 8611.661288600731, 8614.219984227871, 8608.167988784027, 284.08345130730714, 283.82846473780614, 284.1617137140756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.2612, 9.186199, 5500.005, 593.9101, 9.257398, 5496.277, 591.4957, 9.287873, 5493.566, 599.6193, 9.172677, 5500.145, 599.257, 3.67145, 2200.154, 598.6411, 3.674704, 2200.073, 99.99869, 99.93345, 99.88042, 100.0, 100.0, 99.99427
9517.22088, 60.010055687109414, 60.00986164875532, 60.01041668360952, 30.454539962372724, 30.473416634043303, 30.438176426626608, 0.9999861316046642, 0.9999817419513705, 0.9999853082161834, 8607.684310279516, 8613.076271875849, 8616.549808713327, 200.41418219687148, 48.882922242064524, 46.59059123331593, 8615.188095740394, 8612.944660358315, 8613.048980493233, 284.1773089059605, 283.8427327788917, 284.1102522946791, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5251, 9.096073, 5498.989, 599.7857, 9.170273, 5500.326, 597.824, 9.199334, 5499.704, 605.9885, 9.072472, 5497.7, 605.6088, 3.632002, 2199.37, 592.2393, 3.710413, 2197.784, 99.98115, 100.0, 99.99227, 99.95881, 99.96995, 99.90303
9519.652440000002, 60.009067764421495, 60.0125435102111, 60.00744674763955, 30.421090713443906, 30.467639729554804, 30.426073058922253, 0.999985688906457, 0.9999866345434613, 0.9999845523442531, 8598.836332370549, 8608.032114883341, 8595.635222874209, 206.64577059654357, 48.70897654899909, 44.905885258404055, 8602.112720918398, 8603.371833118881, 8593.807963254898, 284.16486498372484, 283.8215615153869, 284.10177995392047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5645, 9.095537, 5498.988, 599.8052, 9.170089, 5500.385, 591.4763, 9.287873, 5493.619, 605.9885, 9.072289, 5497.765, 599.3714, 3.67145, 2200.213, 592.3983, 3.710229, 2197.479, 99.98126, 100.0, 99.87837, 99.95795, 100.0, 99.8809
9522.077360000001, 60.01178174675685, 60.009036558671035, 60.01111175755575, 30.44172565891541, 30.508014251210394, 30.46490438016035, 0.9999853695884249, 0.9999827191193854, 0.9999877542356205, 8613.572027568905, 8614.995342613147, 8603.97370319866, 204.5942002084305, 50.009753232493495, 43.27438182647211, 8610.885659351792, 8608.486342252569, 8614.817733553322, 284.0679654517814, 283.75462719005475, 284.10408703896445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.8732, 8.987922, 5490.602, 606.1282, 9.070254, 5497.596, 585.2257, 9.360214, 5483.441, 610.4548, 9.001684, 5493.048, 595.6518, 3.689164, 2199.873, 590.0921, 3.719019, 2197.32, 99.82868, 99.95489, 99.69753, 99.85213, 99.9928, 99.85158
9524.545600000001, 60.01384044732337, 60.01661792267761, 60.017136627607464, 30.431742026466935, 30.470232284692752, 30.447728444785305, 0.9999845387424267, 0.9999826470718238, 0.9999873921454642, 8610.66446276967, 8610.440810456177, 8613.435406400746, 203.03243329740133, 49.91349528322917, 46.04574307919165, 8613.833867643845, 8611.470633205246, 8615.419123000796, 284.04929467153784, 283.7585789270055, 284.19381932937733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5645, 9.095537, 5498.994, 599.8052, 9.169905, 5500.386, 591.4375, 9.287873, 5493.339, 605.9497, 9.072656, 5497.758, 599.2379, 3.671267, 2199.941, 592.3785, 3.710779, 2198.122, 99.98051, 100.0, 99.87837, 99.95676, 100.0, 99.90027
9526.9568, 60.01660911662034, 60.01735430142374, 60.01618134569165, 30.43936044956084, 30.49997677225651, 30.456878571276242, 0.999984798036737, 0.9999832844808496, 0.9999828217927118, 8609.696330258905, 8619.373632651766, 8611.532769906924, 197.50283114628564, 51.96873000701248, 45.94539994008119, 8613.891998081728, 8615.488097071582, 8612.867937352465, 284.1216081491488, 283.77104481197534, 284.0690287604585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.6555, 9.178347, 5500.097, 594.416, 9.256108, 5496.343, 597.7657, 9.200254, 5499.697, 599.5998, 9.173045, 5500.191, 605.5707, 3.632002, 2199.261, 598.7603, 3.674704, 2200.082, 100.0, 99.93484, 99.99223, 100.0, 99.96244, 100.0
9529.344120000002, 60.016388322977726, 60.020895112124826, 60.01951624061133, 30.435726275402143, 30.482393404933344, 30.456765482668775, 0.9999797279127065, 0.9999829418780454, 0.9999852333385688, 8609.73725211405, 8612.444312687287, 8607.88028245252, 201.31129788300132, 49.435729504900564, 45.42799328137835, 8611.671422675852, 8613.130637626147, 8614.195756740095, 284.05946980487397, 283.73109046173096, 284.0478062244328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095181, 5499.11, 599.8246, 9.170089, 5500.332, 591.4569, 9.288057, 5493.376, 605.9885, 9.072472, 5497.751, 599.276, 3.670354, 2200.376, 592.3188, 3.710962, 2197.894, 99.98241, 100.0, 99.8784, 99.95677, 100.0, 99.91333
9531.80384, 60.020293385119, 60.02001846072166, 60.02005516567203, 30.409100527987885, 30.476880292768396, 30.428534442139142, 0.9999834926474381, 0.9999847555420049, 0.9999848885305187, 8604.200426167003, 8611.045420575389, 8599.034772656782, 199.71706221751356, 48.26561350808606, 48.17851036845518, 8599.401594875582, 8601.55266016337, 8603.703224212519, 284.1571108440976, 283.7049885393586, 284.21353242351665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5645, 9.095537, 5498.983, 599.7662, 9.170089, 5500.376, 591.4375, 9.287689, 5493.389, 605.9691, 9.072289, 5497.698, 605.5897, 3.632002, 2199.424, 598.5814, 3.674338, 2200.112, 99.98199, 100.0, 99.87947, 99.95675, 99.97241, 100.0
9534.25892, 60.018680268896404, 60.01542699040751, 60.01996906225861, 30.439070825865453, 30.476859267101975, 30.450831388610897, 0.9999868684679807, 0.9999833419631083, 0.9999863348147872, 8608.285452334878, 8614.969020288885, 8607.398858061257, 203.05561221078733, 50.19636514712147, 47.18295714461465, 8610.25487776788, 8616.385582291294, 8612.63141219776, 284.1604590511682, 283.7915426504263, 284.2527993197733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.8929, 8.987565, 5490.602, 606.1282, 9.070991, 5497.656, 585.1869, 9.366656, 5482.8, 611.0568, 8.984769, 5492.101, 609.5382, 3.606983, 2198.058, 601.166, 3.661336, 2200.139, 99.82773, 99.95598, 99.66526, 99.84011, 99.88447, 100.0
9536.666280000001, 60.01707401925059, 60.02071115848051, 60.021829929696416, 30.453620014172497, 30.481753544603595, 30.44855905898518, 0.9999856959859169, 0.9999823436511929, 0.9999833584756047, 8606.08829936391, 8614.525586999314, 8607.014079181883, 201.4628077133798, 48.31756979682814, 47.95389194693598, 8613.87839089332, 8611.943102090803, 8613.706300126169, 284.1403679331303, 283.7223497354192, 284.06240220272787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095537, 5499.104, 599.8052, 9.169905, 5500.488, 591.4375, 9.288057, 5493.383, 605.9691, 9.072472, 5497.692, 605.5897, 3.631272, 2199.319, 598.6013, 3.674338, 2199.853, 99.9803, 100.0, 99.88148, 99.95664, 99.96533, 100.0
9539.12248, 60.01774806067557, 60.018193427071964, 60.01971441599625, 30.431077505189553, 30.494782883285584, 30.4426613632394, 0.9999823818755212, 0.999983462156428, 0.9999798658548736, 8608.582545672776, 8611.39100181021, 8617.834677592586, 200.3785129423295, 47.90886519849184, 50.52598780516246, 8608.138363008064, 8615.811303802679, 8615.33043657131, 284.14674568453995, 283.75800213894485, 284.23684224598213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 600.2272, 9.172636, 5500.2, 595.058, 9.238794, 5496.554, 597.7463, 9.20007, 5499.698, 599.6581, 9.171759, 5500.078, 599.3333, 3.67145, 2200.157, 592.3387, 3.711145, 2197.837, 100.0, 99.94572, 99.9931, 100.0, 100.0, 99.91077
9541.52784, 60.01562576987982, 60.015397285670524, 60.01244494242517, 30.442368404497724, 30.435884718141978, 30.472848439585494, 0.9999852564147084, 0.9999870838531103, 0.999986087600241, 8608.328044704145, 8612.391343658563, 8602.521169353937, 203.31821501271315, 50.837835742140214, 50.37504015015929, 8606.447589258127, 8611.533812885504, 8611.278531490334, 284.09255239569745, 283.680729060987, 283.9907363409997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095895, 5498.994, 599.7857, 9.170457, 5500.386, 591.4763, 9.287689, 5493.39, 605.9691, 9.072289, 5497.693, 605.5325, 3.631454, 2199.422, 598.7007, 3.675253, 2200.137, 99.98325, 100.0, 99.87938, 99.95664, 99.96028, 100.0
9543.985, 60.01461914347956, 60.013026373793075, 60.01782989727106, 30.426156589297886, 30.43091706985797, 30.414781479625887, 0.9999856102134239, 0.9999814622600407, 0.9999860538219316, 8597.497599079983, 8604.243814958649, 8602.124752190493, 198.14892124737253, 44.293841977214925, 46.657189188533636, 8602.881928818008, 8602.018112927504, 8599.777287184355, 284.1389814470368, 283.6754532454132, 284.0860620930649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 0 1 1), 5500.0, 600.0, 604.5842, 9.095537, 5498.948, 599.7857, 9.170273, 5500.385, 591.4569, 9.287873, 5493.501, 605.9691, 9.07192, 5497.692, 599.3141, 3.671267, 2200.102, 592.3188, 3.710962, 2197.953, 99.97946, 100.0, 99.88044, 99.95664, 99.99846, 99.90557
