TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9560.574120000001, 59.992949982186076, 59.99311393164409, 59.98960841776326, 34.255808600110726, 34.287680897122954, 34.2368265768885, 0.9999860404467505, 0.9999718026942948, 0.9999834306544816, 9691.573718602918, 9686.0623745054, 9688.571594881827, 249.96321066971677, 79.53070907397432, 55.281512178820776, 9686.599302690945, 9690.861672622852, 9689.802284712738, 284.1087104677561, 283.72115050711153, 284.2480007971963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5448, 9.095537, 5498.931, 599.7662, 9.169721, 5500.332, 591.4375, 9.287873, 5493.331, 598.6871, 3.674426, 2200.046, 600.3442, 9.161921, 5500.353, 602.5179, 9.128203, 5499.825, 99.97915, 100.0, 99.88044, 100.0, 100.0, 99.99541
9562.949120000001, 59.98818224549595, 59.98679005257778, 59.98953821087251, 34.208898623699596, 34.273258544514675, 34.2209972483038, 0.9999839250530285, 0.9999695101779873, 0.999983105619166, 9687.025217525017, 9684.482588288532, 9685.946245925823, 250.87008855357544, 81.70557546028431, 60.039531210209134, 9690.418017024675, 9677.57012788003, 9684.938488658863, 284.22031216351996, 283.8165879869771, 284.20688632072324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5842, 9.098036, 5499.43, 598.8907, 9.18372, 5499.707, 593.4564, 9.252347, 5497.355, 602.4738, 3.649421, 2200.102, 604.9412, 9.079739, 5497.954, 611.5042, 8.973101, 5488.697, 99.98379, 99.99896, 99.95051, 99.99057, 99.96139, 99.79603
9565.36784, 59.99341854721126, 59.98648664355011, 59.98643146029645, 34.24125885242717, 34.28858011894642, 34.261988182811216, 0.999984960372002, 0.9999686233664457, 0.9999858459230945, 9690.50326772991, 9679.636144187414, 9693.584497375994, 255.37579762985843, 83.58516813460028, 53.77016824971497, 9689.975688230832, 9694.16810961892, 9689.34144620337, 284.1527759889632, 283.78669261218505, 284.2156407845222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 601.8242, 9.132481, 5500.001, 597.5094, 9.192376, 5500.282, 591.6705, 9.287137, 5493.448, 598.6289, 3.675162, 2200.208, 600.3442, 9.161555, 5500.416, 605.4603, 9.080775, 5498.125, 100.0, 100.0, 99.88068, 100.0, 100.0, 99.96439
9567.751040000001, 59.989422255468405, 59.98788002784935, 59.989608291544016, 34.26617176951034, 34.27480424211686, 34.24415202954611, 0.9999839530406963, 0.9999648965129168, 0.9999838238382667, 9693.332208950711, 9694.236876599734, 9690.827779858717, 248.60002165806327, 80.89579192406109, 57.790816652788635, 9694.498199882531, 9695.965299604075, 9695.486913038414, 284.21152286243284, 283.8234023339941, 284.2493384512095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5448, 9.096073, 5498.977, 599.7662, 9.170641, 5500.326, 597.5522, 9.203752, 5499.647, 605.037, 3.635447, 2199.677, 600.306, 9.162104, 5500.351, 605.4802, 9.080775, 5498.125, 99.98, 100.0, 99.99218, 99.97608, 100.0, 99.96539
9570.145320000001, 59.98781249543545, 59.990274096483546, 59.987926404024655, 34.204861735814625, 34.27760671938583, 34.235928035149975, 0.9999784048166672, 0.9999640072623229, 0.9999787001416542, 9691.254582761463, 9694.04315732125, 9693.4264735639, 243.94672546544052, 80.5720402967363, 62.96723649064538, 9695.114491159264, 9688.744529367532, 9698.553037400918, 284.227458520551, 283.8327705513427, 284.2697847672457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8338, 8.989171, 5490.648, 606.0893, 9.070991, 5497.648, 604.0552, 9.104353, 5499.339, 611.0179, 3.594262, 2196.175, 594.1068, 9.251773, 5496.758, 599.2176, 9.178744, 5500.104, 99.83047, 99.95583, 99.98417, 99.83002, 99.93966, 99.99952
9572.546520000002, 59.99174823955562, 59.99402989205104, 59.99361663421743, 34.235966619156066, 34.28887022734374, 34.237758076484795, 0.9999782318668684, 0.9999585713118421, 0.9999780984372046, 9687.792435642736, 9691.206637557887, 9692.300136440512, 247.16737429246587, 84.40105370628635, 66.35838883334895, 9687.727124058372, 9688.819347725299, 9693.987758080864, 284.2756027100222, 283.82028959816495, 284.2742486741347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5054, 9.096608, 5499.046, 599.7468, 9.17101, 5500.323, 597.8046, 9.199886, 5499.71, 604.9788, 3.635631, 2199.553, 600.3251, 9.161921, 5500.185, 604.665, 9.093594, 5499.275, 99.9802, 100.0, 99.99212, 99.97828, 100.0, 99.97969
9574.940560000001, 59.998755147423395, 60.00127779567678, 59.99766907613732, 34.16618798970835, 34.23296519075926, 34.20152701790976, 0.9999820798778306, 0.9999654509827035, 0.9999812091838444, 9675.595510721923, 9677.566718630782, 9680.580242150494, 251.571262632031, 80.82115611212748, 72.5527658611955, 9679.265830405642, 9675.27774953008, 9686.365883118908, 284.24230537719313, 283.8674378389384, 284.2620995520528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5054, 9.096786, 5499.035, 599.7468, 9.170273, 5500.375, 597.7269, 9.203568, 5499.563, 612.5908, 3.582862, 2194.517, 602.7667, 9.114255, 5499.333, 595.4203, 9.233498, 5497.262, 99.98, 100.0, 99.99109, 99.74935, 99.99238, 99.94882
9577.405760000001, 59.99966462530156, 59.99837970343166, 60.000631510092234, 34.23497610819094, 34.28700781654782, 34.24460062924344, 0.9999815108738692, 0.9999687310704848, 0.9999827983908567, 9693.427991560797, 9685.057212686706, 9696.804207012308, 242.3013121471813, 82.42203508953526, 60.126690509781014, 9691.822410596687, 9693.341054395229, 9699.040779342384, 284.1603031807004, 283.8468802923207, 284.3500994794996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.6161, 9.172993, 5500.472, 594.5327, 9.234926, 5499.298, 595.4557, 9.224736, 5499.291, 610.9402, 3.594997, 2196.4, 600.3633, 9.161373, 5500.3, 598.8199, 9.184422, 5499.927, 100.0, 99.97598, 99.9812, 99.81963, 100.0, 100.0
9579.85792, 59.99804493410494, 60.00242942669618, 60.00539343038267, 34.2214603061076, 34.24144196841038, 34.233068057332154, 0.9999849735686138, 0.9999741073050127, 0.9999830490431545, 9685.855920861799, 9688.562305661268, 9686.573839658673, 245.94618582063458, 71.29714487962337, 54.22014558843307, 9685.092028771673, 9686.809987257235, 9691.959937763502, 284.1858982941236, 283.8825470388546, 284.3234632344375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5054, 9.096608, 5498.983, 599.7857, 9.170273, 5500.376, 591.4375, 9.288241, 5493.323, 611.0956, 3.593894, 2196.347, 600.306, 9.162286, 5500.299, 592.8357, 9.269023, 5495.124, 99.98104, 100.0, 99.88029, 99.82488, 100.0, 99.91213
9582.32616, 60.00275876561984, 60.00718230305246, 60.005332878448016, 34.16772903891665, 34.2389876161687, 34.20236963138975, 0.9999812227768572, 0.9999667361612808, 0.9999831244901628, 9668.93635669704, 9675.691338889039, 9681.833273177892, 245.28579456433272, 74.98602187286906, 58.618084876895864, 9675.013531466784, 9678.520768624234, 9684.351846487589, 284.2979323956354, 283.8093082985242, 284.34901423098114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8535, 8.988814, 5490.707, 606.1088, 9.070438, 5497.708, 585.1675, 9.36684, 5481.198, 604.9205, 3.636183, 2199.606, 594.164, 9.251225, 5496.827, 586.593, 9.349962, 5484.397, 99.82952, 99.95487, 99.66093, 99.9759, 99.94075, 99.71492
9584.72796, 60.008222778215234, 60.007392951436046, 60.010896378952175, 34.23531984512249, 34.28127903070977, 34.22829158399454, 0.9999827528728465, 0.9999755522822734, 0.9999828657484816, 9688.5849211877, 9691.525123760952, 9693.285305075648, 250.51396053811186, 66.53023222584761, 51.6531093940398, 9689.62687160136, 9685.230951602476, 9692.338251538047, 284.24270167832566, 283.85919171892925, 284.22860231357254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5645, 9.096073, 5498.937, 599.7857, 9.171194, 5500.371, 591.4569, 9.287873, 5493.499, 611.0179, 3.594446, 2196.181, 600.3442, 9.161921, 5500.3, 592.8357, 9.269023, 5495.304, 99.97926, 100.0, 99.87923, 99.82728, 100.0, 99.91321
9587.26884, 60.00470015090436, 60.00561887140283, 60.004984294310496, 34.23923769255277, 34.28855552464775, 34.234043536394466, 0.9999857235347079, 0.9999710772106177, 0.999985002363147, 9694.963415208984, 9687.103906093125, 9697.902834638451, 249.5262995261728, 72.66550268488118, 55.24254128686789, 9683.033629680614, 9696.226208428776, 9690.101070187597, 284.2427869701887, 283.89086056926845, 284.3323966506907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.09643, 5498.982, 599.7662, 9.17193, 5500.223, 592.4663, 9.266521, 5496.219, 602.8427, 3.653098, 2200.054, 603.8539, 9.096906, 5498.844, 597.6669, 9.201634, 5499.82, 99.9802, 100.0, 99.92087, 100.0, 99.98046, 99.99403
9589.67576, 60.00099321990958, 60.00845235080019, 60.00441812447147, 34.23769589433506, 34.29699952134444, 34.24068743862034, 0.9999820147772805, 0.9999692511888381, 0.9999878661822825, 9691.196516026144, 9682.51970077561, 9691.092073546357, 243.17267334967187, 73.05188647150135, 53.69938884511248, 9692.116508962552, 9691.76651022603, 9692.214960390573, 284.0980479089767, 283.8404238845228, 284.2216197619227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 600.7004, 9.150327, 5500.41, 596.8284, 9.213927, 5500.019, 592.6022, 9.281799, 5493.599, 604.9982, 3.635631, 2199.557, 600.3442, 9.161738, 5500.35, 592.8556, 9.269023, 5495.183, 100.0, 99.99341, 99.88222, 99.97311, 100.0, 99.91102
9592.106160000001, 60.00704808261267, 60.002599301776804, 60.003176488542884, 34.217739954176785, 34.25768626188727, 34.221500972826206, 0.9999861350517589, 0.9999718270841547, 0.9999872841395118, 9687.541585360797, 9679.12761107226, 9694.984348202415, 242.2261044981277, 72.86109954083713, 55.338196557799165, 9687.491373320381, 9688.046338517175, 9691.289894201376, 284.127569847384, 283.80107960576294, 284.26516447405805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.096251, 5499.041, 599.7274, 9.170641, 5500.272, 591.4181, 9.287873, 5493.382, 605.037, 3.635447, 2199.451, 600.3251, 9.161921, 5500.306, 592.8556, 9.269023, 5495.304, 99.9801, 100.0, 99.87935, 99.98096, 100.0, 99.91211
9594.55816, 60.004948984052234, 60.00665412585879, 60.00418135640969, 34.15693295437128, 34.22502164652797, 34.17176061399831, 0.9999818292015045, 0.9999697737816708, 0.9999840244073452, 9678.310897831136, 9684.154916164893, 9682.846623152003, 244.39704634205486, 76.37711077607901, 61.0868955198257, 9688.147442194842, 9685.720872352405, 9687.439967980985, 284.2860569039599, 283.95720984912333, 284.3204051671606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8732, 8.988457, 5490.868, 606.1088, 9.070438, 5497.765, 585.1869, 9.366472, 5481.37, 610.9985, 3.594078, 2196.005, 594.1449, 9.251773, 5496.878, 586.593, 9.349413, 5484.457, 99.83256, 99.95389, 99.65987, 99.83456, 99.94075, 99.71186
9596.96404, 60.00063553840692, 60.00155053265185, 60.00633559327951, 34.230741927465004, 34.25198610165745, 34.23806225238229, 0.9999865680333888, 0.9999746331933786, 0.9999850063438898, 9683.479882123109, 9684.277453347737, 9685.570686214845, 246.7403742229635, 78.4996471456243, 53.63810086205922, 9690.725843431886, 9684.64889436863, 9687.626796185508, 284.29112922164416, 283.8081978213732, 284.3221307592134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5645, 9.095716, 5499.093, 599.7662, 9.170641, 5500.379, 591.4375, 9.288425, 5493.499, 604.9399, 3.636367, 2199.665, 600.3633, 9.161373, 5500.357, 592.8357, 9.26884, 5495.235, 99.98126, 100.0, 99.87814, 99.96839, 100.0, 99.91114
9599.36512, 60.00292330997878, 60.00142307971777, 60.006639585281306, 34.22284357034679, 34.27616839390761, 34.224587629226754, 0.9999827234424702, 0.9999757335494573, 0.9999853520137794, 9686.5611997573, 9690.281591145142, 9694.253267801036, 246.47521046094153, 79.65382416169837, 52.038887054497536, 9685.855422689398, 9690.330651412782, 9694.164650145556, 284.32483597863654, 283.8354811530198, 284.2454737577178, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5448, 9.095895, 5499.092, 599.7274, 9.171194, 5500.438, 591.5734, 9.279774, 5495.034, 603.0952, 3.64795, 2200.257, 602.843, 9.113159, 5499.12, 596.9511, 9.206579, 5499.684, 99.98221, 100.0, 99.89624, 99.99263, 99.98755, 99.98643
9601.881080000001, 60.002894008803715, 60.00469510198114, 60.00417897567544, 34.223479379306454, 34.27098371727345, 34.21404172973405, 0.9999817644448006, 0.9999712199706803, 0.9999827174988807, 9683.282644755482, 9688.763095564247, 9687.594278780867, 244.18466043910848, 73.76744309099394, 55.230303389596884, 9684.694465844917, 9689.251266144538, 9688.418920438304, 284.28895115010874, 283.8550673406935, 284.2858011552989, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.7147, 9.165854, 5500.557, 595.8946, 9.227374, 5499.716, 592.9516, 9.272964, 5493.704, 604.8622, 3.635999, 2199.442, 600.3442, 9.161921, 5500.351, 592.8159, 9.269023, 5495.124, 100.0, 99.98571, 99.88955, 99.97605, 100.0, 99.90993
9604.31868, 59.99679599364098, 60.0028715500515, 60.00173760880941, 34.225110237787916, 34.26685254863562, 34.21856573623532, 0.9999851112511341, 0.9999717403169904, 0.9999819337442044, 9688.96855587231, 9682.09186371578, 9693.596783787918, 246.03762030570851, 68.3088016596997, 56.487550200049554, 9683.85655839736, 9690.660513192135, 9685.964598551267, 284.2726724862646, 283.80933619711806, 284.23344886271985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.095716, 5499.046, 599.8052, 9.170273, 5500.32, 591.4181, 9.288425, 5493.323, 604.8428, 3.635079, 2199.501, 600.3442, 9.161738, 5500.248, 592.8357, 9.269206, 5495.191, 99.98315, 100.0, 99.8772, 99.9759, 100.0, 99.91116
9606.7206, 59.99646274202607, 60.00056365284046, 59.99657378827558, 34.18109576321397, 34.22883687052259, 34.19945933433277, 0.9999834526157019, 0.9999703383712117, 0.9999841130595291, 9676.774046615294, 9680.340683847793, 9677.748270570773, 245.0400312645461, 70.83856896895435, 56.49912058594964, 9678.501275603661, 9679.107468091319, 9678.347192955402, 284.2909351555462, 283.87335765721326, 284.3052384167644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8338, 8.988278, 5490.707, 606.0893, 9.070622, 5497.647, 585.2063, 9.36684, 5481.488, 611.1345, 3.593526, 2196.183, 594.164, 9.251042, 5496.767, 586.5731, 9.349779, 5484.343, 99.82963, 99.95583, 99.6588, 99.82509, 99.9408, 99.71393
9609.11448, 59.991763196498866, 59.994612270097534, 59.997065497847274, 34.22903668745741, 34.2529883079, 34.241935179757924, 0.99997892137189, 0.9999718165707663, 0.9999850269312208, 9678.270595089409, 9681.505931456266, 9684.400554761345, 248.68979580386804, 72.63163876456409, 46.910546129673094, 9684.509956017335, 9683.456597959217, 9680.937498935733, 284.18465292456455, 283.7905455202024, 284.26555051515874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5448, 9.09643, 5499.093, 599.7662, 9.170641, 5500.325, 591.4375, 9.288057, 5493.328, 604.9788, 3.635447, 2199.666, 600.3251, 9.162286, 5500.235, 592.8357, 9.269206, 5495.136, 99.9821, 100.0, 99.87729, 99.97605, 100.0, 99.91002
9611.5084, 59.992004492339554, 59.98874361413237, 59.99174451325348, 34.24797451396702, 34.26373723905663, 34.2348438516044, 0.999983553327447, 0.999971045885038, 0.9999845195145802, 9685.73395136678, 9693.08111667578, 9686.66044731716, 242.3397473879345, 74.50097656256162, 52.44734932691699, 9697.073871195502, 9690.41965328197, 9687.656693424917, 284.2661917183926, 283.88863849758457, 284.1810877688802, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5448, 9.096966, 5499.203, 599.7857, 9.169905, 5500.369, 591.4181, 9.286585, 5494.43, 603.8913, 3.648134, 2199.811, 602.8811, 9.122656, 5499.342, 596.3746, 9.211889, 5499.277, 99.9841, 100.0, 99.89732, 100.0, 99.99367, 99.984
9613.97788, 59.99114549760696, 59.99335753703007, 59.987817214477445, 34.224733210063526, 34.245440411647536, 34.20576334475913, 0.9999827586318158, 0.9999672012969925, 0.9999849175229617, 9681.0221702113, 9683.247894451064, 9691.97289484367, 245.1285110927197, 71.50088570216099, 58.39758019919827, 9690.849383351802, 9686.903215658227, 9675.580510896316, 284.37449263223516, 283.97944939078997, 284.2794344742272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.0838, 9.181202, 5500.526, 594.416, 9.245793, 5498.018, 594.0581, 9.258054, 5495.471, 603.8525, 3.640044, 2199.396, 600.4396, 9.161373, 5500.317, 592.8357, 9.269023, 5495.296, 100.0, 99.96255, 99.93273, 99.97116, 100.0, 99.91307
9616.37808, 59.99211263973516, 59.993160823569575, 59.99173710004724, 34.204172657927444, 34.25135478302856, 34.21119446983533, 0.9999856072045051, 0.9999694932817277, 0.9999855982917343, 9679.521320193082, 9682.05285350863, 9687.034888575276, 247.23808369789458, 72.42221215536028, 55.447595654002725, 9689.739523978678, 9685.473930776492, 9687.84229117548, 284.2788059439447, 283.8382621359777, 284.261907617475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5448, 9.096608, 5499.093, 599.7662, 9.170641, 5500.316, 591.4375, 9.288057, 5493.323, 605.0176, 3.635999, 2199.671, 600.3633, 9.161373, 5500.306, 592.8357, 9.269206, 5495.124, 99.9821, 100.0, 99.87935, 99.97362, 100.0, 99.90993
9618.77252, 59.99142360060517, 59.99132935267681, 59.99285704666265, 34.159525898177066, 34.22313802162516, 34.16536764254308, 0.9999840066198928, 0.9999737007326808, 0.9999831781065812, 9670.530516914727, 9678.995967580566, 9685.1758070766, 248.54983982373597, 78.22909484289494, 53.95756822743806, 9678.584564173834, 9677.470215235939, 9681.922871439776, 284.3411244473357, 283.92423006604804, 284.27108399848515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8338, 8.988457, 5490.915, 606.0893, 9.07007, 5497.542, 585.2063, 9.366656, 5481.434, 611.1539, 3.594078, 2196.227, 594.1068, 9.251773, 5496.769, 586.5731, 9.349779, 5484.343, 99.83342, 99.95705, 99.66104, 99.82708, 99.94165, 99.71393
9621.228360000001, 59.99227454986432, 59.992125484218185, 59.98893545201336, 34.237023333460826, 34.235433949720324, 34.23587982364734, 0.9999844201148337, 0.9999707412861214, 0.9999831838264779, 9681.027779148133, 9683.657108857155, 9688.520807671512, 247.15065031804755, 72.23555327719623, 51.65414489430168, 9694.542945622477, 9679.825333470699, 9689.981813229815, 284.19546471285037, 283.862943572161, 284.2344038869304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.4857, 9.09643, 5498.994, 599.7468, 9.170457, 5500.323, 591.4181, 9.287689, 5493.435, 604.9594, 3.636367, 2199.499, 600.3442, 9.161921, 5500.135, 592.8755, 9.269206, 5495.357, 99.98105, 100.0, 99.87923, 99.97888, 100.0, 99.90785
9623.635600000001, 59.9941701852101, 59.99431305576726, 59.99336270165756, 34.226908670543416, 34.26193332436395, 34.240588266853536, 0.9999827398227407, 0.9999738574996999, 0.9999845747791658, 9687.378159988144, 9686.456055486278, 9688.28714502333, 248.03754821802875, 73.78632718600056, 52.394809729948065, 9687.551615568113, 9690.406112740326, 9689.431213674872, 284.25723385224467, 283.8943496292642, 284.27400986063986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.09643, 5498.931, 599.7857, 9.170273, 5500.368, 591.4375, 9.287873, 5493.375, 604.8817, 3.640412, 2199.915, 601.7939, 9.13964, 5500.0, 595.3805, 9.226539, 5498.835, 99.98114, 100.0, 99.87814, 99.99473, 99.99672, 99.97742
9626.058200000001, 59.99430041636385, 59.99014896587455, 59.98896904701615, 34.22581065097046, 34.28174069724115, 34.23403102500855, 0.9999829079091332, 0.9999699379943061, 0.9999842805133999, 9685.62483538771, 9692.343110926264, 9689.324564068284, 248.05529688236038, 75.31133705780212, 56.013699737656225, 9688.751596229491, 9688.84180961391, 9692.028399009636, 284.26170590737956, 283.8861446284265, 284.2501968342847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 598.7092, 9.186734, 5500.27, 594.3771, 9.248004, 5497.396, 594.9316, 9.240382, 5496.312, 602.6485, 3.646479, 2200.029, 601.1072, 9.15005, 5500.32, 592.9351, 9.269023, 5495.063, 100.0, 99.94661, 99.93867, 99.99989, 100.0, 99.9142
9628.54744, 59.994514060647575, 59.998030080814885, 59.99487139234115, 34.22660917014654, 34.239666552244735, 34.2098324118197, 0.9999878857547047, 0.9999749890311641, 0.999985505646027, 9682.73538014176, 9685.191451833456, 9683.28338109933, 246.94972207717933, 72.37246780791793, 55.15180297749839, 9689.410203592312, 9688.486675605, 9688.08523589324, 284.25529033699945, 283.9298985509369, 284.23937307386757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.4857, 9.096608, 5499.041, 599.7662, 9.170826, 5500.488, 591.4375, 9.287873, 5493.381, 605.0176, 3.636183, 2199.611, 600.3442, 9.161921, 5500.243, 592.8755, 9.269023, 5495.304, 99.98, 100.0, 99.88042, 99.97308, 100.0, 99.91321
9630.98488, 59.99222245661622, 59.99490122582965, 59.99574530366297, 34.183559376349834, 34.234053976420235, 34.20378190571249, 0.9999837339376084, 0.9999699015426222, 0.9999849959090412, 9666.203216330638, 9678.176179129197, 9680.26191981708, 243.1333051516067, 75.09951409518453, 58.59942663032052, 9669.888664481925, 9684.064278013857, 9675.831204839862, 284.22148774408134, 283.9526781991642, 284.2856384975212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8535, 8.988635, 5490.816, 606.0893, 9.071175, 5497.715, 585.2063, 9.36684, 5481.487, 611.0374, 3.593526, 2196.235, 594.1449, 9.251408, 5496.878, 586.5731, 9.349596, 5484.224, 99.83057, 99.95908, 99.662, 99.82748, 99.9408, 99.71177
9633.408800000001, 59.99203586952027, 59.99322432279233, 59.99503092917057, 34.23408564660089, 34.26525471568133, 34.23258118639451, 0.9999843878552531, 0.9999751522600089, 0.9999839963667951, 9682.097802282584, 9681.127121196316, 9682.030815057326, 245.1119165383452, 70.7008029885319, 56.32288200203993, 9685.571836886966, 9682.831708529608, 9685.193764141966, 284.2607498551878, 283.92627449777416, 284.26817409622356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.4857, 9.096251, 5499.086, 599.8052, 9.170641, 5500.377, 591.4375, 9.288057, 5493.382, 604.9788, 3.635999, 2199.5, 600.306, 9.161921, 5500.3, 592.8556, 9.269206, 5495.243, 99.98115, 100.0, 99.87933, 99.97588, 100.0, 99.90993
9635.84092, 59.994806503089116, 59.9928130726139, 59.995223329966144, 34.20018447485196, 34.26193102799226, 34.24897258492958, 0.9999846876862006, 0.9999712722735169, 0.9999836292487376, 9689.671593855488, 9691.171453017101, 9686.499940217805, 241.5324615934087, 70.998359996408, 55.30379141678577, 9687.765031778818, 9696.235445925204, 9688.411085759066, 284.1817463908382, 283.88044820971993, 284.2397663342667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5054, 9.096786, 5499.156, 599.8052, 9.170089, 5500.429, 591.4375, 9.288241, 5493.435, 604.9788, 3.635631, 2199.746, 601.3361, 9.139823, 5500.111, 595.3805, 9.225989, 5498.722, 99.98, 100.0, 99.88029, 99.99088, 100.0, 99.97535
9638.27928, 59.99594485949196, 59.99381652807906, 59.99629769625056, 34.20800175291455, 34.25832124476956, 34.2163045406169, 0.9999837841301725, 0.9999723810642118, 0.9999863659896989, 9686.024929875337, 9691.379697984032, 9684.18763124689, 248.08198666191538, 78.44504584547758, 54.71952380644939, 9680.271715775394, 9691.284307757229, 9690.459167844476, 284.2795793849688, 283.92514375792337, 284.20795926439155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 598.6697, 9.18727, 5500.322, 594.416, 9.247267, 5497.343, 594.9316, 9.240566, 5496.385, 602.7845, 3.645744, 2199.868, 601.069, 9.158268, 5500.267, 592.8556, 9.268657, 5495.177, 100.0, 99.94785, 99.93759, 99.99507, 100.0, 99.9109
9640.76548, 59.99394916609326, 59.98895977275709, 59.99296597492257, 34.231710183395926, 34.26108050281953, 34.21956581047918, 0.9999833646635198, 0.9999718223317722, 0.9999816543981357, 9687.865168131299, 9686.323543101247, 9689.087332035833, 242.55538129999877, 71.5153566359495, 55.62932012865417, 9689.198420996843, 9679.889063396262, 9689.67718244899, 284.2139224229112, 283.89881467766605, 284.187982509716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.096251, 5498.982, 599.8052, 9.170273, 5500.376, 591.4181, 9.288241, 5493.375, 604.9205, 3.635263, 2199.558, 600.3633, 9.162104, 5500.185, 592.8357, 9.269023, 5495.292, 99.98009, 100.0, 99.87827, 99.98558, 100.0, 99.91103
9643.22204, 59.98856059481124, 59.99069560314945, 59.988218741194316, 34.19227134200063, 34.23032325183488, 34.190760548263825, 0.9999833395217521, 0.9999742465101046, 0.9999809553383808, 9665.393975176848, 9673.78276809894, 9673.311517040687, 249.83347951085625, 73.38289583160713, 60.02020437051411, 9675.101292890102, 9673.435251394123, 9671.618398385404, 284.29520866742234, 283.86138842060717, 284.1950353886448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8338, 8.988993, 5490.752, 606.1282, 9.070807, 5497.712, 585.1675, 9.36684, 5481.256, 611.0762, 3.593894, 2196.173, 594.1449, 9.251408, 5496.646, 586.5731, 9.349962, 5484.223, 99.83046, 99.957, 99.65889, 99.83439, 99.94075, 99.71175
9645.597720000002, 59.98796306958465, 59.98696800214607, 59.99189968149715, 34.205551441021576, 34.26340625852209, 34.21953399295717, 0.999987408199733, 0.9999724635311406, 0.9999847071380975, 9686.04425807485, 9684.86493651884, 9689.252857223384, 244.95705040644953, 73.02152392498328, 53.00725150398296, 9686.97327634614, 9685.554485620723, 9685.267430303496, 284.1837815577757, 283.8474892421738, 284.2429231678665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5645, 9.097322, 5499.041, 599.8052, 9.170273, 5500.332, 591.4375, 9.288241, 5493.322, 605.0176, 3.635631, 2199.67, 600.3251, 9.161738, 5500.243, 592.8357, 9.269389, 5495.303, 99.97979, 100.0, 99.87718, 99.98359, 100.0, 99.912
9648.04708, 59.98981244623819, 59.98567271978567, 59.98770653341352, 34.23609255406572, 34.27861204083244, 34.237000069854005, 0.9999826898932599, 0.9999711272759613, 0.9999832676630858, 9685.23232943449, 9691.81175259563, 9684.236509464612, 245.49018409307337, 73.17854576565287, 52.54814899864641, 9686.703758207977, 9694.069766679084, 9693.546365409027, 284.1593087162932, 283.8201938091176, 284.1905902336303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.4857, 9.096966, 5499.041, 599.8052, 9.170273, 5500.435, 591.4375, 9.288057, 5493.427, 604.9399, 3.636183, 2200.01, 601.3361, 9.140736, 5499.988, 595.3209, 9.226356, 5498.775, 99.98199, 100.0, 99.87827, 99.98789, 100.0, 99.97632
9650.51604, 59.98520111222452, 59.985820414300974, 59.98856651193852, 34.2251165685835, 34.24504276459768, 34.22349388817135, 0.9999827751198966, 0.9999645916822556, 0.9999848128967865, 9691.88672810289, 9685.197835238912, 9690.650737653015, 241.869504778766, 75.28503703838783, 58.38231970810466, 9685.148446285575, 9683.66904602565, 9695.096568311172, 284.22102331559915, 283.75073042536087, 284.1782853742794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 598.65, 9.187627, 5500.604, 594.4354, 9.247636, 5497.338, 594.9122, 9.240566, 5496.199, 602.5709, 3.646295, 2199.655, 601.069, 9.157355, 5500.149, 592.8357, 9.269206, 5495.304, 100.0, 99.9502, 99.94071, 100.0, 100.0, 99.91102
9652.910080000001, 59.979200098276976, 59.983304992322196, 59.9823607714141, 34.22221459035272, 34.26488091509566, 34.22954920379565, 0.9999833521355596, 0.9999723574246994, 0.9999855096633988, 9685.209910232403, 9693.83257915978, 9683.010575988044, 243.88618377132025, 71.60665305092567, 55.092526829683266, 9689.77732792069, 9684.89515847867, 9685.892611791423, 284.2452182870839, 283.8144239651526, 284.17082987716014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5054, 9.096251, 5499.139, 599.7662, 9.170641, 5500.316, 591.4375, 9.288057, 5493.493, 604.9788, 3.635447, 2199.66, 600.3442, 9.162104, 5500.19, 592.8357, 9.269023, 5495.183, 99.9842, 100.0, 99.87924, 99.9759, 100.0, 99.91004
9655.335200000001, 59.982569040182604, 59.979334809725785, 59.982577762277195, 34.15541020216701, 34.20970840814988, 34.1698931603694, 0.9999811954097109, 0.9999727170019499, 0.9999817942917583, 9672.56098639949, 9679.048297814652, 9674.577812591988, 244.45582106828988, 71.97804485462711, 55.40872861893149, 9680.538999624792, 9673.746551992894, 9672.668078515168, 284.2514793966441, 283.93398612146945, 284.25383729030494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8338, 8.989349, 5490.926, 606.1088, 9.07007, 5497.655, 585.1869, 9.367024, 5481.545, 611.2121, 3.594446, 2196.063, 594.164, 9.251225, 5496.753, 586.5334, 9.349779, 5484.403, 99.83247, 99.95607, 99.65997, 99.81963, 99.93974, 99.71501
9657.80372, 59.97735043222377, 59.980101994509084, 59.978708275778054, 34.227796478172046, 34.23894067135795, 34.23374040128416, 0.9999860395062306, 0.9999730270637351, 0.9999846032034138, 9688.938572527004, 9694.165681219565, 9688.8803390631, 243.46517789813913, 69.66066889947979, 55.61459678960546, 9684.996913114335, 9690.003696199587, 9686.40227023035, 284.2406958589711, 283.82152614592854, 284.1700914410548, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5448, 9.097144, 5499.035, 599.7857, 9.170457, 5500.379, 591.4181, 9.288241, 5493.381, 605.0176, 3.635999, 2199.501, 600.3442, 9.161921, 5500.242, 592.8357, 9.269023, 5495.183, 99.98399, 100.0, 99.87931, 99.98356, 100.0, 99.91103
9660.22896, 59.976333466029836, 59.976750553352275, 59.97973323932808, 34.1967363281723, 34.27867996513151, 34.23234860920647, 0.9999862405399406, 0.99997198623763, 0.9999828282161309, 9681.11066308982, 9689.402893771292, 9687.645135390587, 246.94264578615184, 75.07906853992336, 51.97124897996264, 9690.440778702809, 9689.933230598579, 9689.566100302434, 284.1749762516208, 283.8157673924684, 284.29355792369256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.096251, 5499.046, 599.7857, 9.170826, 5500.323, 591.4375, 9.288241, 5493.449, 604.8428, 3.639492, 2199.787, 601.7366, 9.140736, 5499.992, 595.301, 9.226722, 5498.707, 99.9821, 100.0, 99.87718, 99.98893, 100.0, 99.96829
9662.659360000001, 59.98046715353455, 59.978854829971816, 59.97892284604353, 34.21338081449687, 34.26573531195683, 34.21148255820638, 0.9999832879455323, 0.9999703247974893, 0.9999861035364285, 9684.657904719686, 9687.35058225317, 9685.408253875594, 242.91312124373326, 76.67956224254567, 55.68268225257043, 9695.799847902143, 9690.95085993687, 9683.341070062384, 284.1715082812343, 283.77072074620355, 284.14948743666224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 598.5712, 9.188698, 5500.435, 594.416, 9.247636, 5497.27, 594.8734, 9.251611, 5496.333, 603.3864, 3.646295, 2199.868, 601.1644, 9.157721, 5500.208, 592.8556, 9.269023, 5495.177, 100.0, 99.94896, 99.93869, 99.99261, 100.0, 99.90675
9665.05832, 59.98018715874637, 59.979254120738034, 59.980452271143236, 34.228973356497704, 34.27041069324411, 34.209366242523146, 0.9999818442871391, 0.9999724248280543, 0.999982425869233, 9682.54372106664, 9687.767275820333, 9686.292822053718, 245.37658309018843, 71.51141801412064, 57.02325120271735, 9687.244455572192, 9688.260257023378, 9687.402612766487, 284.14884055812473, 283.86416690721165, 284.2441709368655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.096251, 5498.983, 599.8052, 9.170641, 5500.496, 591.4181, 9.288241, 5493.375, 604.9205, 3.636367, 2199.496, 600.3633, 9.161555, 5500.177, 592.8159, 9.26884, 5495.25, 99.98, 100.0, 99.8761, 99.9757, 100.0, 99.91004
9667.49616, 59.978069212505446, 59.978229666901974, 59.9826940827224, 34.17268807486523, 34.24288217109504, 34.165065749559915, 0.9999867877269016, 0.9999687688618063, 0.9999848812986228, 9668.860799231858, 9671.168367897973, 9672.650870285299, 242.3061000144944, 79.23611210176591, 51.03276265537261, 9668.739242202222, 9671.427660534215, 9672.36712366442, 284.15646735585455, 283.8474726111019, 284.1340214295232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8141, 8.988814, 5490.805, 606.1088, 9.069885, 5497.662, 585.1869, 9.367024, 5481.546, 611.1733, 3.594446, 2196.115, 594.1449, 9.251408, 5496.821, 586.5533, 9.349962, 5484.342, 99.83141, 99.95715, 99.65889, 99.82203, 99.9408, 99.71283
9669.94792, 59.97648504842651, 59.97693692744278, 59.97723921039834, 34.20406613399133, 34.281562737896195, 34.21423672198466, 0.9999833873861046, 0.9999743162792026, 0.9999834460212582, 9687.479158782064, 9681.617200858467, 9683.81926489966, 247.3686553255808, 66.7984531637876, 53.592878517650206, 9684.573762742939, 9689.919738791645, 9682.15922506987, 284.1337062988723, 283.919037828508, 284.25229107127194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5251, 9.096251, 5499.024, 599.7662, 9.170826, 5500.327, 591.4181, 9.288425, 5493.559, 605.0565, 3.635631, 2199.611, 600.3442, 9.161738, 5500.243, 592.8357, 9.269206, 5495.243, 99.9821, 100.0, 99.88148, 99.98093, 100.0, 99.91211
9672.38584, 59.97288495421338, 59.975619033058614, 59.97386796038383, 34.21273546645909, 34.27707396099502, 34.2499860584925, 0.999984195751551, 0.9999724725687812, 0.9999854252175697, 9677.783023543374, 9699.901824820801, 9682.78722368673, 250.53502646659558, 75.03863927440489, 56.08996975742093, 9684.412805970058, 9679.426628478112, 9688.722720068898, 284.0543406608275, 283.75247146773677, 284.11423050357064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5054, 9.096966, 5498.983, 599.7274, 9.17101, 5500.443, 591.4375, 9.288425, 5493.432, 611.115, 3.592791, 2195.805, 601.2789, 9.147676, 5500.15, 594.8835, 9.235512, 5498.434, 99.98295, 100.0, 99.87918, 99.8079, 100.0, 99.97012
9674.791000000001, 59.97299593125682, 59.978599031492585, 59.97221813710878, 34.211235497479805, 34.238887556542885, 34.21876307790976, 0.9999836699907021, 0.9999736351770397, 0.9999830785417497, 9690.407210068835, 9680.814585885748, 9690.860227663095, 248.40451492200373, 71.47354639751893, 56.879848002295034, 9687.26322237198, 9681.114781711261, 9676.288430061531, 284.27759702377017, 283.84675012867916, 284.22111031263677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 598.236, 9.193517, 5500.138, 594.163, 9.248741, 5497.277, 595.4946, 9.232652, 5496.95, 613.5424, 3.578266, 2194.827, 601.6413, 9.141831, 5500.152, 592.9152, 9.268107, 5495.244, 100.0, 99.94909, 99.95452, 99.76348, 100.0, 99.91334
9677.202200000002, 59.97092414939405, 59.97354672478881, 59.974783514930174, 34.204691375776896, 34.22600159738396, 34.228274074904775, 0.9999841135674509, 0.9999724486040069, 0.9999860832499183, 9682.187734516536, 9684.786108082026, 9685.225216782916, 245.2752992117521, 72.33939830640088, 48.73738443322236, 9681.573224803442, 9689.909019266302, 9680.749735282172, 284.23428546375027, 283.8563871039008, 284.24496310559897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 604.5054, 9.096786, 5499.035, 599.7857, 9.170457, 5500.483, 591.4375, 9.28861, 5493.383, 611.0762, 3.594446, 2196.17, 600.3251, 9.161738, 5500.185, 592.8357, 9.269023, 5495.07, 99.98104, 100.0, 99.87812, 99.82451, 100.0, 99.91222
9679.6124, 59.97483764722135, 59.976871724757174, 59.976398798941496, 34.16045137248467, 34.20332317160918, 34.17470519128632, 0.9999832080957429, 0.9999710965408432, 0.9999834733528141, 9674.304187294923, 9678.631822819036, 9671.320514096029, 245.29924960697736, 71.23119787055157, 56.22265940157831, 9672.35547026651, 9676.010520595186, 9662.667980711067, 284.1867572966838, 283.8974211416457, 284.1987174357857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8535, 8.988457, 5490.869, 606.0893, 9.070254, 5497.751, 585.1869, 9.366656, 5481.316, 604.8428, 3.635631, 2199.837, 594.1449, 9.251773, 5496.769, 586.5334, 9.349962, 5484.276, 99.82952, 99.95908, 99.65891, 99.9912, 99.93758, 99.71285
