TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9831.83452, 59.98426319677971, 59.976822851491846, 59.98201804222839, 30.380146465195462, 30.46094883579543, 30.428437469280976, 0.9999894166356615, 0.9999791637066435, 0.9999873551802957, 8597.80289484709, 8600.541645160445, 8609.545780134189, 204.64098275005654, 54.65131777206554, 42.055357996058774, 8600.926333914436, 8610.259534088445, 8609.84938447303, 284.09212250055054, 283.8580565668421, 284.2667798169967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 600.7792, 9.155324, 5500.354, 595.6028, 9.234557, 5497.956, 587.1669, 9.343464, 5485.668, 598.0269, 3.679207, 2200.093, 605.7042, 3.631454, 2199.372, 588.6606, 9.323776, 5488.703, 100.0, 99.96143, 99.73746, 99.99752, 99.96245, 99.7932
9834.27188, 59.98329231452435, 59.982254375760846, 59.98246637306068, 30.441943019076035, 30.501229374825023, 30.490566128638946, 0.9999895345633134, 0.9999820936800395, 0.9999842673506689, 8613.572807367613, 8619.003917377619, 8609.004819345648, 207.47100707821028, 51.74937918676005, 41.78276177967655, 8614.72342405091, 8613.953927512199, 8615.352198220437, 283.9369384689539, 283.557528618057, 283.9162636451634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1307, 9.10232, 5499.296, 599.6106, 9.173036, 5500.337, 593.301, 9.263576, 5496.062, 604.2603, 3.640228, 2199.715, 599.257, 3.671632, 2200.375, 594.8636, 9.241006, 5497.356, 99.98485, 100.0, 99.92699, 99.9984, 100.0, 99.95053
9836.81508, 59.98406082463098, 59.98063146297318, 59.980619883793736, 30.421081052465137, 30.501403847371627, 30.446510155014494, 0.9999870000307031, 0.9999837797216773, 0.999986232175852, 8605.03748159388, 8618.809764764537, 8614.950804136439, 208.39056843517153, 56.72284829617229, 44.91792948619104, 8610.387667136822, 8612.725110993299, 8617.193880924926, 284.22647392930264, 283.9949700563234, 284.28787554328767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1702, 9.103211, 5499.291, 599.5911, 9.17322, 5500.448, 593.2622, 9.263391, 5495.942, 604.202, 3.640963, 2199.884, 605.4562, 3.632185, 2199.373, 594.8636, 9.241372, 5497.552, 99.98674, 100.0, 99.92699, 99.99331, 99.96997, 99.9525
9839.2504, 59.9811052519109, 59.98473278098294, 59.9874469305135, 30.428062538200592, 30.493576772995386, 30.439126644458078, 0.9999851532746294, 0.9999771411673981, 0.9999853884036215, 8617.748915095832, 8604.23234105025, 8608.876087935942, 208.812126287316, 59.321728498898665, 49.90900486621831, 8613.38232602194, 8616.128483552224, 8614.86857734963, 284.2122202202305, 283.78787514319396, 284.23181555162193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4987, 8.995418, 5491.633, 605.9337, 9.073938, 5497.993, 599.5905, 9.174668, 5500.098, 609.5227, 3.606948, 2197.745, 609.5573, 3.608261, 2198.114, 598.2633, 9.192479, 5499.532, 99.84647, 99.9621, 100.0, 99.89609, 99.88702, 99.99283
9841.705960000001, 59.98728583862676, 59.986677028712364, 59.9872376883856, 30.46256209774325, 30.47858351975212, 30.433428600481584, 0.9999866520642883, 0.9999773189771648, 0.9999875884307814, 8612.622768295922, 8612.391328954687, 8613.559723862616, 204.44189598365347, 58.97961754797052, 44.05787550216792, 8607.530499435576, 8617.434708513494, 8613.843410089647, 284.10229939806163, 283.878807337134, 284.2011561891016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.102498, 5499.302, 599.6301, 9.173405, 5500.276, 593.2816, 9.263207, 5495.948, 609.9111, 3.601984, 2196.677, 605.4753, 3.632002, 2199.208, 594.8835, 9.241189, 5497.537, 99.9858, 100.0, 99.92497, 99.85732, 99.97003, 99.95153
9844.140360000001, 59.98698412210677, 59.98328060747661, 59.98532365205848, 30.407000772123222, 30.439882088172904, 30.40554271092965, 0.9999866134866744, 0.999985869716737, 0.9999883808012214, 8597.8680699229, 8598.227340370962, 8600.910208247737, 205.1664842057353, 48.90031241476572, 42.844960673804735, 8597.445769241069, 8598.240590749929, 8599.79473890835, 284.18151152664456, 283.7969106808483, 284.1020402362761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 599.7935, 9.179239, 5500.178, 595.1358, 9.250767, 5496.366, 587.0504, 9.3442, 5485.623, 616.7658, 3.55087, 2190.354, 599.1425, 3.671815, 2199.894, 588.6408, 9.323959, 5488.522, 100.0, 99.94052, 99.73408, 99.56017, 100.0, 99.78993
9846.5164, 59.98361526736457, 59.98772462523005, 59.98566185942969, 30.450394455721074, 30.499606605647113, 30.440303776836046, 0.9999871707957314, 0.9999835855828996, 0.9999852313026482, 8605.85890452127, 8612.739851882077, 8613.535094711651, 207.6008327673826, 48.716852562974964, 44.495068455786395, 8612.342816134054, 8613.559504672628, 8612.429527021966, 284.10472089023347, 283.8358855568614, 284.24657410945093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.103033, 5499.401, 599.5522, 9.17322, 5500.284, 593.2816, 9.263391, 5496.003, 610.3771, 3.599226, 2196.789, 605.399, 3.63182, 2199.154, 594.8835, 9.241372, 5497.471, 99.9878, 100.0, 99.92282, 99.85266, 99.97269, 99.95262
9848.96292, 59.98745599025685, 59.984087579128975, 59.98389567260172, 30.44373446178588, 30.492108440223372, 30.44191715723932, 0.9999865083060102, 0.9999800248671095, 0.9999852068084196, 8607.15858722613, 8613.783945038764, 8621.15695555156, 200.8202824367063, 53.85307135626158, 44.18277609294273, 8617.624027709531, 8613.45544309768, 8609.894924274005, 284.22132698723715, 283.83431278101955, 284.1823960385582, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.103211, 5499.36, 599.5717, 9.173405, 5500.226, 593.2816, 9.263576, 5495.95, 610.3965, 3.599226, 2196.781, 599.276, 3.671632, 2199.946, 594.8636, 9.241189, 5497.47, 99.98696, 100.0, 99.92389, 99.85229, 99.99615, 99.95161
9851.3984, 59.99034949064676, 59.98622629359539, 59.984286384234046, 30.447941886979446, 30.478065757523748, 30.446393234256295, 0.999988025311559, 0.9999775145128692, 0.9999881280507039, 8601.978593086866, 8620.131905668974, 8608.003026267954, 206.80065108955978, 54.13237014932548, 41.73161046475116, 8608.465103906912, 8619.278719645854, 8614.074168160747, 284.05328705454843, 283.8029075779074, 284.1822950735111, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4789, 8.995596, 5491.627, 605.8947, 9.073938, 5497.778, 599.6293, 9.172644, 5500.274, 604.338, 3.635815, 2199.634, 594.6981, 3.695739, 2199.366, 598.6411, 9.187168, 5499.77, 99.84637, 99.95804, 100.0, 99.98194, 99.9698, 99.99384
9853.85196, 59.98604802209563, 59.98823683828634, 59.98674595628419, 30.461218170757306, 30.4693076211081, 30.468900280361762, 0.9999880487994168, 0.9999831565939904, 0.9999877884719057, 8601.050958368152, 8611.6309671046, 8619.078017471456, 204.98136751471338, 42.75680674332261, 44.38395294302791, 8613.75198710269, 8614.084720196686, 8614.016188874806, 284.05787372913585, 283.77756342842025, 284.2298723784469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1899, 9.101962, 5499.406, 599.5717, 9.173957, 5500.337, 593.2816, 9.263576, 5495.897, 605.7943, 3.633976, 2199.647, 599.1997, 3.671084, 2200.216, 594.8835, 9.241189, 5497.417, 99.98591, 100.0, 99.92386, 99.98255, 100.0, 99.95368
9856.34632, 59.983584237370174, 59.98209452676869, 59.98241579655147, 30.40548276637748, 30.444798451805354, 30.407071371479105, 0.9999898165608153, 0.9999857846499526, 0.999988207583004, 8603.092450925142, 8608.46051027347, 8607.570480498705, 206.691418653578, 49.31935868161736, 47.52572055010933, 8601.44849310732, 8609.510318670795, 8609.331791262217, 284.1149308316454, 283.79319536910714, 284.14570091649654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 599.7738, 9.170672, 5500.172, 595.1164, 9.237505, 5496.433, 587.0116, 9.344568, 5485.504, 597.9881, 3.678839, 2200.136, 605.4944, 3.632185, 2199.317, 588.6408, 9.323959, 5488.588, 100.0, 99.94323, 99.73503, 100.0, 99.96274, 99.79305
9858.75036, 59.98781799439455, 59.98424107587485, 59.98251481167215, 30.468658230716713, 30.49580777438403, 30.457778081217423, 0.999986091036725, 0.9999835979024724, 0.9999860263776253, 8611.974725495422, 8617.72813077271, 8604.82368727441, 208.0195223569255, 47.456656757491146, 43.57363999833706, 8611.63692699065, 8617.699267086817, 8611.019150448334, 284.20555990523445, 283.7589988793974, 284.15080122598954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1307, 9.10232, 5499.349, 599.5911, 9.17322, 5500.388, 593.2622, 9.263576, 5495.884, 604.1826, 3.640963, 2199.823, 599.3333, 3.671998, 2200.108, 594.8835, 9.241189, 5497.351, 99.98485, 100.0, 99.92484, 99.9986, 100.0, 99.95161
9861.14804, 59.984298497022735, 59.984288271966314, 59.98112983406088, 30.431892497846352, 30.495237895364962, 30.43286420941434, 0.9999869293901751, 0.9999850053538425, 0.9999877032899065, 8610.097635789733, 8616.947015956594, 8614.596002449945, 202.19383402249628, 51.793451381661725, 44.125599381475695, 8609.61679192019, 8614.304882089013, 8614.008572342143, 284.09931106755755, 283.79783796380076, 284.18528419253295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.10232, 5499.25, 599.5911, 9.172852, 5500.396, 593.2622, 9.263391, 5496.001, 604.2214, 3.640228, 2200.053, 599.2951, 3.67145, 2200.105, 594.8636, 9.241372, 5497.47, 99.98495, 100.0, 99.92282, 100.0, 100.0, 99.95152
9863.692720000001, 59.98340831898091, 59.97976027226236, 59.98075721157365, 30.427744958891516, 30.498518366654906, 30.464507399965825, 0.9999848335044638, 0.9999838036768345, 0.9999835578676478, 8608.714301894342, 8620.137894477853, 8613.925217548685, 206.36447043941143, 53.506849346998024, 43.04547207529379, 8613.98300102144, 8609.487142529484, 8617.118223353233, 284.04330816368645, 283.84435874069845, 284.1378858642455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4592, 8.994882, 5491.518, 605.8947, 9.074122, 5497.881, 599.4352, 9.177429, 5500.011, 608.6877, 3.610626, 2198.374, 595.5374, 3.690078, 2199.712, 598.2235, 9.195775, 5499.191, 99.84342, 99.96008, 100.0, 99.91745, 99.98549, 99.99266
9866.09036, 59.98619711415674, 59.98508837735111, 59.98430383088812, 30.442273797721196, 30.479924376582648, 30.433423286756728, 0.9999858969353217, 0.9999822737527803, 0.9999856919737216, 8606.275178612226, 8617.383204388996, 8613.49141379234, 201.90617671146447, 48.011780504557464, 45.36446691772471, 8617.392962926207, 8613.107903572756, 8613.191336964848, 284.10415882784645, 283.7399401078793, 284.14084876751525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.10232, 5499.244, 599.6301, 9.173036, 5500.263, 593.2622, 9.26376, 5495.95, 609.2897, 3.60272, 2197.015, 599.3141, 3.670902, 2200.049, 594.8636, 9.241738, 5497.465, 99.98516, 100.0, 99.92389, 99.86291, 100.0, 99.95152
9868.55464, 59.983809110867924, 59.98231590544159, 59.97962084310024, 30.41407700163973, 30.448620031782305, 30.398690961054623, 0.9999850487005127, 0.9999810767301295, 0.9999848551739028, 8600.646563369908, 8600.19524619702, 8603.879191684267, 205.06071991787576, 47.205693562789975, 44.27017134053449, 8603.633512211076, 8598.5491521433, 8598.867362360248, 284.2388180594171, 283.88527263513174, 284.18665088420164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 599.7935, 9.178703, 5500.131, 595.1164, 9.247452, 5496.442, 587.0116, 9.344752, 5485.504, 616.6687, 3.551605, 2190.124, 605.6088, 3.632368, 2199.259, 588.6408, 9.324142, 5488.467, 100.0, 99.94364, 99.73505, 99.56223, 99.9649, 99.7909
9870.98596, 59.98353532872818, 59.98420224615733, 59.979473502964915, 30.45064231084714, 30.48779569822048, 30.45091543003402, 0.9999849972943986, 0.9999815881092751, 0.9999864214641472, 8612.757538800344, 8613.952057222927, 8616.42938801165, 201.1107220950007, 52.49184009317037, 47.05268058646925, 8615.636266297308, 8607.750959287776, 8612.731027511827, 284.1343751502669, 283.8616567597574, 284.22072670256017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1702, 9.102855, 5499.36, 599.6301, 9.172668, 5500.446, 593.2816, 9.263207, 5495.78, 610.3771, 3.599594, 2196.611, 599.257, 3.671632, 2200.321, 594.9034, 9.241006, 5497.524, 99.98696, 100.0, 99.92386, 99.84455, 99.99377, 99.95359
9873.441840000001, 59.98428002282377, 59.98295468474973, 59.98389078876552, 30.43004592946397, 30.51435227732151, 30.424429136776748, 0.9999863405769978, 0.9999822256995051, 0.9999860664303027, 8612.372552650118, 8617.649305428122, 8615.698721915327, 207.16622330600921, 50.074940588778645, 44.961897674465945, 8612.886843735194, 8618.896083857853, 8619.22202894824, 284.1489725342029, 283.9350419212043, 284.3006926529464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.111, 9.103033, 5499.464, 599.6106, 9.173589, 5500.34, 593.301, 9.26376, 5495.891, 610.3577, 3.599594, 2196.78, 599.2951, 3.671267, 2200.162, 594.9034, 9.241189, 5497.485, 99.98506, 100.0, 99.92282, 99.85222, 100.0, 99.95288
9875.90992, 59.98288425385383, 59.97957859200059, 59.98020921260176, 30.432822144986634, 30.490013183029436, 30.443915425557254, 0.9999816442687671, 0.9999797572203458, 0.9999854157745226, 8606.306255377951, 8615.232021957236, 8611.926920008167, 202.3311793748864, 51.11972661238042, 47.842464239910896, 8602.703611515652, 8616.842116046033, 8612.759029033616, 284.1213605473942, 283.94287835060607, 284.24836797673487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4592, 8.995418, 5491.57, 605.8947, 9.074122, 5497.938, 599.5128, 9.1743, 5500.181, 605.1729, 3.62938, 2199.121, 595.6328, 3.691173, 2199.71, 598.2434, 9.195409, 5499.252, 99.84647, 99.96008, 100.0, 99.95866, 99.98543, 99.99061
9878.32884, 59.98175101159639, 59.975298841502976, 59.97984746621044, 30.427197590461546, 30.468850202579056, 30.44330063094266, 0.9999862250755425, 0.9999836801344645, 0.99998766035905, 8617.036920683142, 8608.42338627228, 8610.648431347252, 206.84389590479623, 50.86412846370058, 43.37360256204056, 8619.504373570235, 8610.39169695527, 8613.709761793409, 284.17499487709006, 283.86186761098173, 284.2302524908748, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1899, 9.101962, 5499.354, 599.5717, 9.173589, 5500.435, 593.2622, 9.263391, 5496.009, 604.7263, 3.63747, 2199.941, 599.1997, 3.671084, 2200.272, 594.8835, 9.241372, 5497.537, 99.98496, 100.0, 99.92495, 99.98266, 100.0, 99.95152
9880.82732, 59.97951822669029, 59.9770714778434, 59.97335518154631, 30.402787523046385, 30.458412236890936, 30.417320847178583, 0.9999868130288181, 0.9999856603517913, 0.9999878837406286, 8607.316086164608, 8606.658926165734, 8601.307624992774, 203.84640210755515, 51.10312571720806, 43.49491453774543, 8601.506172659743, 8601.532813153446, 8606.219121421378, 284.24146663569223, 283.8395883149464, 284.22887379136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 599.2218, 9.184236, 5500.041, 594.5522, 9.254451, 5496.192, 587.031, 9.344384, 5485.504, 597.9492, 3.67939, 2200.195, 605.5516, 3.631454, 2199.321, 588.601, 9.323959, 5488.463, 100.0, 99.93432, 99.73503, 100.0, 99.98009, 99.791
9883.208920000001, 59.97463161595177, 59.977645453218436, 59.97769520858945, 30.425705330254793, 30.477108927504627, 30.435651758431, 0.999987094328262, 0.9999823661086626, 0.9999872674733072, 8610.051789253212, 8611.31462077951, 8611.498449809607, 203.58436521991007, 46.46851367259046, 42.38605151143565, 8616.551234008168, 8618.065124439132, 8608.428744938436, 284.16736934431424, 283.8470324039133, 284.17561283926426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1899, 9.101784, 5499.406, 599.6301, 9.173036, 5500.448, 593.2816, 9.263207, 5495.948, 604.1631, 3.641147, 2199.781, 599.1806, 3.671998, 2200.102, 594.8835, 9.241555, 5497.464, 99.98485, 100.0, 99.92493, 100.0, 100.0, 99.9515
9885.5956, 59.97446594803466, 59.97883042500967, 59.981589882406645, 30.434584933258613, 30.50354097241419, 30.45107460024786, 0.999986622084642, 0.9999867809539961, 0.9999854485984812, 8608.59984191672, 8619.161299542104, 8615.741218048424, 203.28364751667004, 47.194481378324554, 46.48155689892519, 8610.89933289705, 8614.509941744285, 8613.42575308132, 284.2482396325429, 283.83854202571126, 284.267486537654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1307, 9.102676, 5499.354, 599.5911, 9.173036, 5500.343, 593.2816, 9.263391, 5496.055, 604.2408, 3.640412, 2199.835, 599.1616, 3.67145, 2199.891, 594.8438, 9.241555, 5497.54, 99.98696, 100.0, 99.92282, 99.98805, 100.0, 99.9526
9887.99748, 59.98311010453609, 59.98008438822865, 59.981019156265475, 30.43029743013015, 30.47518816656659, 30.425809077772843, 0.99998667036929, 0.9999786710395255, 0.9999875106410584, 8605.400877426628, 8617.430435111635, 8610.298875094877, 206.4381708283238, 51.228414774881, 41.74872239534761, 8610.014690208394, 8612.983343588028, 8610.217160292523, 284.3233376661935, 283.90567349515504, 284.21512918540924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4001, 8.995774, 5491.575, 605.8752, 9.073569, 5497.824, 599.571, 9.17338, 5500.282, 609.7169, 3.604007, 2197.899, 594.5836, 3.696469, 2199.317, 598.7404, 9.18552, 5499.763, 99.84637, 99.95898, 100.0, 99.87323, 99.95882, 99.99472
9890.4388, 59.978705313382534, 59.98101536872479, 59.98313076941516, 30.434947814020074, 30.47392416449399, 30.436270983467182, 0.9999870623490761, 0.9999810049226067, 0.9999853479442471, 8612.5853726877, 8611.10177960112, 8608.544653222529, 204.91559897223567, 51.88691583276977, 48.001071428907835, 8621.278414719747, 8616.787615830968, 8609.141396791912, 284.15137682656183, 283.87092071131923, 284.3543145757456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.111, 9.103033, 5499.36, 599.6301, 9.173773, 5500.277, 593.2622, 9.263207, 5495.89, 608.8042, 3.60989, 2197.096, 599.2188, 3.671632, 2200.056, 594.8438, 9.241921, 5497.522, 99.98696, 100.0, 99.924, 99.89143, 100.0, 99.95368
9892.88032, 59.98027205728818, 59.98095278171708, 59.98080699856149, 30.387678800018705, 30.44808636884883, 30.41782207558975, 0.9999858868346316, 0.9999851625608068, 0.9999881183156941, 8593.848581676992, 8606.734122791515, 8598.001016524555, 201.02606834443986, 47.80566401616852, 48.88971253553564, 8602.315286107509, 8602.984665878184, 8602.318473674093, 284.2335122014471, 283.8286426391417, 284.23013182630945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 600.2667, 9.169245, 5500.263, 595.0386, 9.239347, 5497.189, 587.0892, 9.344568, 5485.446, 616.6882, 3.552157, 2190.409, 605.5325, 3.632002, 2199.27, 588.6209, 9.324326, 5488.516, 100.0, 99.95765, 99.73399, 99.5626, 99.97234, 99.78979
9895.37384, 59.98283730884029, 59.984815386526115, 59.985530882311764, 30.443088700810534, 30.469945097373387, 30.43881725715537, 0.9999858427282556, 0.9999797216445429, 0.9999879694866661, 8616.05661496349, 8616.257092194674, 8613.377771725842, 204.78481464094511, 50.958423998518356, 43.211474479907, 8600.705850516744, 8609.068349635787, 8619.7288309041, 284.2706300048176, 283.7800494301904, 284.29039011679885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1702, 9.102676, 5499.302, 599.6689, 9.17322, 5500.397, 593.2816, 9.26376, 5495.891, 610.3188, 3.599042, 2196.669, 599.257, 3.671267, 2200.056, 594.804, 9.241738, 5497.409, 99.98591, 100.0, 99.92376, 99.84721, 100.0, 99.95148
9897.780920000001, 59.98327860910523, 59.98368632186332, 59.982323055337055, 30.41352961596649, 30.461261953365977, 30.438653488413575, 0.9999837286281119, 0.9999791640167109, 0.9999873356278464, 8604.064697006032, 8615.391327630512, 8617.296910073157, 201.35033278065293, 48.829358763690834, 48.46425750084563, 8613.618805429182, 8607.193777757018, 8614.415351932512, 284.2649988102436, 283.87351498284687, 284.2190340909959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1307, 9.102676, 5499.302, 599.6106, 9.173036, 5500.33, 593.301, 9.263391, 5496.002, 610.3771, 3.599594, 2196.67, 599.1806, 3.67218, 2200.324, 594.8636, 9.241372, 5497.349, 99.9858, 100.0, 99.92374, 99.84724, 100.0, 99.9504
9900.230000000001, 59.984834393415866, 59.98605581127609, 59.986580544605026, 30.43574712752656, 30.475823757771558, 30.43193529896026, 0.9999865768337847, 0.9999792723009403, 0.9999857832739618, 8612.582850646533, 8610.704170953919, 8614.771937229938, 202.6541460926428, 48.00376159057532, 45.93640669565457, 8610.325388437761, 8614.936771415887, 8614.996329038166, 284.2557835581864, 283.856661142477, 284.26229309685766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4395, 8.996309, 5491.523, 605.8752, 9.074306, 5497.995, 599.5322, 9.173932, 5500.288, 604.8622, 3.636734, 2199.439, 594.5264, 3.695739, 2199.589, 598.7404, 9.191563, 5499.71, 99.84447, 99.95819, 100.0, 99.98568, 99.97992, 99.99373
9902.63968, 59.988571942935174, 59.98837654254221, 59.984190131607015, 30.45179620634571, 30.48794948897124, 30.46044920584743, 0.9999874605378373, 0.9999827885975507, 0.9999853054923383, 8612.258513237672, 8620.24846948443, 8618.196893693847, 206.94378296848026, 50.812309502692415, 47.15788944296901, 8619.35499613272, 8616.377026352144, 8617.255057844084, 284.197679742124, 283.7098637607429, 284.19049469523713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1307, 9.102676, 5499.25, 599.6495, 9.172668, 5500.33, 593.301, 9.263207, 5496.002, 605.8526, 3.632505, 2199.516, 599.1806, 3.67145, 2200.269, 594.8438, 9.241738, 5497.404, 99.9878, 100.0, 99.92161, 99.97661, 100.0, 99.9525
9905.007440000001, 59.98964160015423, 59.98655221245219, 59.989882082800385, 30.401203177131823, 30.422992263866302, 30.40558808529794, 0.999987419145945, 0.9999840196998417, 0.9999873831882709, 8602.692795568844, 8603.057325981035, 8603.076235514836, 204.52288023252004, 46.039798243532005, 42.143561501558, 8601.602758586101, 8605.31499111698, 8605.413937597692, 284.21217309641304, 283.7842250046743, 284.2266858310515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 600.9172, 9.16282, 5500.382, 595.272, 9.235847, 5497.792, 587.2251, 9.34328, 5485.393, 597.9686, 3.678655, 2199.809, 605.666, 3.631637, 2199.26, 588.6209, 9.324326, 5488.576, 100.0, 99.95746, 99.73301, 100.0, 99.96498, 99.78979
9907.43236, 59.990294398024666, 59.99008870638176, 59.990229026661325, 30.434589105677084, 30.465673702168587, 30.41956549170886, 0.9999862003729073, 0.9999820469779234, 0.9999864479142858, 8612.231979908638, 8614.385797782921, 8614.034623219915, 206.941739220993, 52.02865607690137, 45.35820420445725, 8605.858342871677, 8606.565942081452, 8615.866558750555, 284.24529607952036, 283.8650246786209, 284.24959593117615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1307, 9.102676, 5499.297, 599.6301, 9.172668, 5500.332, 593.2622, 9.263023, 5495.839, 604.2214, 3.640595, 2199.719, 599.2379, 3.67145, 2200.319, 594.8438, 9.241555, 5497.465, 99.9858, 100.0, 99.92389, 99.99331, 99.99362, 99.9525
9909.840160000002, 59.988710216102284, 59.98980173675434, 59.99066988157801, 30.422868066421465, 30.467905965448534, 30.4412819282703, 0.9999883122798051, 0.9999829328514084, 0.9999896711074178, 8611.092569677028, 8612.758680756955, 8616.85308274172, 205.3407471008518, 47.6908169784997, 43.93508272377949, 8613.27027129978, 8610.404329930134, 8616.529195932646, 284.1821612755772, 283.8363993767138, 284.304367419559, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.102855, 5499.302, 599.6301, 9.173036, 5500.336, 593.2816, 9.263391, 5495.892, 604.1826, 3.63986, 2199.667, 599.2951, 3.671267, 2200.162, 594.8636, 9.241372, 5497.41, 99.98591, 100.0, 99.92389, 99.98348, 100.0, 99.95258
9912.23456, 59.989228829921984, 59.99150207802399, 59.99185670915189, 30.414490496553597, 30.479995420272083, 30.453955204562913, 0.9999867631723077, 0.9999791645373675, 0.9999861161561722, 8608.139977950994, 8620.381799766395, 8611.654769166616, 204.37431181657433, 56.922980523449496, 46.47169244920951, 8612.99983150301, 8613.2408743565, 8620.552510907832, 284.1305556276504, 283.8168074149303, 284.2268551157863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4395, 8.995774, 5491.57, 605.8558, 9.074122, 5497.83, 599.6099, 9.173012, 5500.282, 610.28, 3.598491, 2196.781, 593.0195, 3.704688, 2198.616, 600.0526, 9.166109, 5500.151, 99.84731, 99.96105, 100.0, 99.84464, 99.93147, 100.0
9914.635680000001, 59.9932677050193, 59.991906929559654, 59.988835262213634, 30.41933128646992, 30.471479661334705, 30.43985471561519, 0.9999876612175953, 0.9999854844119406, 0.9999857746577445, 8607.02895345308, 8612.432744550304, 8617.142451578418, 199.50112674140541, 51.321756274097424, 50.35732952970875, 8617.08898520787, 8611.115976273997, 8615.3041309468, 284.2109728772018, 283.8492321731076, 284.3965038888456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1702, 9.10232, 5499.458, 599.5717, 9.172483, 5500.391, 593.2816, 9.263576, 5496.062, 607.173, 3.621106, 2198.476, 599.3333, 3.67145, 2199.949, 594.8636, 9.241555, 5497.404, 99.98696, 100.0, 99.92495, 99.92933, 100.0, 99.95139
9917.037240000001, 59.98735454455681, 59.989604850442994, 59.98980826286124, 30.3968650183951, 30.445801513502033, 30.382653512646634, 0.9999849085502616, 0.9999826522516918, 0.9999871407404223, 8598.823649174501, 8600.436570533277, 8599.367598004059, 205.51851607965955, 46.52553287525461, 46.386875155933694, 8600.645018146128, 8602.334574799306, 8604.117894159699, 284.27708302010547, 283.9279489659481, 284.3253310413692, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.3564, 9.130875, 5500.313, 596.9452, 9.217795, 5498.6, 588.8557, 9.321375, 5487.154, 616.1444, 3.552709, 2190.532, 605.4944, 3.632368, 2199.317, 588.6209, 9.324326, 5488.636, 100.0, 99.97314, 99.77589, 99.56826, 99.97255, 99.79198
9919.468560000001, 59.98599793116363, 59.98928171889159, 59.98812578321239, 30.419400178222936, 30.46903667590185, 30.440864846919442, 0.9999823669250456, 0.9999843554488063, 0.999985189312153, 8611.12780212936, 8613.41742659352, 8617.114126357685, 200.46765501119944, 48.058444373249586, 49.40179692863717, 8618.136286442876, 8611.459247456498, 8609.199990520776, 284.1730605023249, 283.8395935563996, 284.343621973046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.8547, 9.104282, 5499.349, 599.5522, 9.173773, 5500.336, 593.2816, 9.263576, 5495.885, 610.3965, 3.599042, 2196.955, 599.2188, 3.67145, 2199.999, 594.8438, 9.241921, 5497.518, 99.99054, 100.0, 99.9228, 99.84478, 99.99854, 99.95346
9921.929960000001, 59.98828453317791, 59.99229718397583, 59.99076752774837, 30.440016536620234, 30.46232163950247, 30.431892701665696, 0.9999852850667812, 0.9999845644088148, 0.999984235967573, 8606.075924880093, 8610.74319762274, 8620.348274245905, 200.69841277683508, 49.96475946455121, 47.18015947595819, 8609.881476771074, 8618.80795496467, 8614.149526406958, 284.1039063645333, 283.91772760212234, 284.3324896384203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.102676, 5499.453, 599.5522, 9.173773, 5500.398, 593.301, 9.26376, 5495.831, 610.28, 3.59941, 2196.789, 599.2188, 3.67145, 2200.213, 594.8438, 9.241738, 5497.463, 99.9858, 100.0, 99.9228, 99.85266, 100.0, 99.95247
9924.352760000002, 59.992704761943656, 59.99272766500981, 59.99056361675713, 30.440866722055354, 30.468756269490992, 30.426793778644914, 0.999984449874547, 0.9999807700789769, 0.999984428763697, 8610.359606967766, 8613.026491862942, 8612.898794529725, 206.69301718035058, 50.13861870477467, 47.23650206391585, 8617.52085377373, 8611.583538395877, 8615.346666285956, 284.23404488034004, 283.9104295463883, 284.32645483145376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4395, 8.995953, 5491.633, 605.8947, 9.073938, 5498.0, 599.5516, 9.173932, 5500.283, 604.1631, 3.640228, 2199.78, 592.9813, 3.706331, 2198.478, 600.9473, 9.152375, 5500.063, 99.84647, 99.95911, 100.0, 99.9886, 99.92218, 100.0
9926.755720000001, 59.98780229731957, 59.98557888989696, 59.98590878288663, 30.44804229751465, 30.4646626307634, 30.44023372541423, 0.9999865500892068, 0.9999836700041602, 0.9999844029557766, 8605.9534748461, 8612.539072037453, 8613.404646308469, 206.5425121461003, 49.575512539713145, 42.76537197570951, 8612.157551651186, 8613.33290090062, 8613.644699905384, 284.1811776222409, 283.81916986477114, 284.2859727195269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.102676, 5499.354, 599.6301, 9.172852, 5500.383, 593.2622, 9.263576, 5495.833, 608.3964, 3.61798, 2198.437, 599.1997, 3.671267, 2200.272, 594.8438, 9.241738, 5497.411, 99.98685, 100.0, 99.92484, 99.93189, 100.0, 99.95248
9929.15788, 59.98577305565963, 59.985688907376606, 59.98703186150312, 30.386809218912322, 30.45429527382576, 30.408878009223045, 0.9999865088601847, 0.9999823941164598, 0.9999856176446281, 8595.697117323552, 8599.557264292316, 8609.520465604222, 203.62168197389292, 50.2527294514756, 43.66781989106266, 8601.691101111346, 8610.05097337903, 8606.425828393087, 284.1656362052498, 283.93198656023014, 284.26820919623765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3816, 9.121593, 5500.171, 597.8596, 9.204165, 5498.953, 589.904, 9.315852, 5489.019, 599.0367, 3.676081, 2200.123, 605.6279, 3.631272, 2199.481, 588.5811, 9.324326, 5488.569, 99.99587, 99.98411, 99.81508, 100.0, 99.97501, 99.79088
9931.618240000002, 59.98335210049683, 59.99031440332739, 59.987838141858596, 30.446906535719, 30.488329828090443, 30.442393972258788, 0.9999848968827614, 0.9999839070010562, 0.9999861270059776, 8606.439373750987, 8616.083573370437, 8614.521607722727, 202.93626678141982, 53.342563329652876, 40.61233772542346, 8611.30285612264, 8609.607216632716, 8614.642709565142, 284.1930765486156, 283.81730238096793, 284.2976440394127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.6719, 9.11856, 5499.564, 599.3382, 9.174141, 5500.271, 593.2622, 9.263391, 5496.002, 604.2408, 3.640779, 2200.007, 599.2188, 3.67145, 2200.32, 594.8239, 9.242288, 5497.404, 99.99067, 100.0, 99.92389, 99.99368, 100.0, 99.95343
9934.0488, 59.98095122958612, 59.983660733173956, 59.98442198616477, 30.446098168648263, 30.472783125278408, 30.44666310541976, 0.9999870233317766, 0.9999849938878155, 0.999986962563698, 8612.944919666144, 8604.757881380488, 8619.677792438022, 201.0312615061746, 51.385952933342196, 43.38560772943856, 8618.25794161926, 8608.262239005757, 8613.31976269677, 284.21160888089247, 283.8518779716033, 284.3179876754311, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.111, 9.103211, 5499.296, 599.5911, 9.172668, 5500.329, 593.2622, 9.26376, 5496.001, 604.2603, 3.640595, 2199.674, 599.1425, 3.671998, 2199.887, 594.8438, 9.241555, 5497.465, 99.9857, 100.0, 99.9228, 99.98377, 100.0, 99.95148
9936.56004, 59.98245015865223, 59.97858350682404, 59.97866429845712, 30.439404486653128, 30.503681880713426, 30.450275826717032, 0.9999861263482518, 0.9999776309247197, 0.9999856118889239, 8610.981380567455, 8615.403190670015, 8619.781418489918, 206.8689900392684, 55.719762246713344, 44.85185374915818, 8604.922070536042, 8619.184054090845, 8612.94906333685, 284.14045092724473, 283.9021490637492, 284.3766147777278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4592, 8.995774, 5491.512, 605.9142, 9.074122, 5497.836, 599.5322, 9.173196, 5500.238, 610.2994, 3.599226, 2196.558, 592.9241, 3.706697, 2198.263, 600.8876, 9.157686, 5500.124, 99.84427, 99.959, 100.0, 99.84215, 99.92464, 100.0
9938.967680000002, 59.97769385921856, 59.98199529536082, 59.978438407900924, 30.442539023787035, 30.480865706924554, 30.43116642684296, 0.9999870660070814, 0.9999820484215772, 0.9999877759532183, 8603.95453958994, 8613.836723427818, 8616.19351209633, 199.9885162579708, 49.529309727566215, 45.90437996337073, 8616.906765653854, 8611.582492966034, 8613.183907529308, 284.1046834034976, 283.94199208495905, 284.28659256645756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.111, 9.102676, 5499.406, 599.6106, 9.17322, 5500.33, 593.2428, 9.263576, 5495.943, 606.105, 3.624599, 2198.456, 599.3333, 3.670902, 2200.106, 594.8636, 9.241738, 5497.464, 99.9878, 100.0, 99.92386, 99.92843, 100.0, 99.95248
9941.361760000002, 59.97490125238124, 59.98013495494754, 59.97970303545402, 30.394370134502914, 30.41577413334858, 30.415360674257755, 0.9999843771802789, 0.9999811461555971, 0.9999869887964671, 8608.374623482745, 8600.947392029715, 8604.246417683997, 201.72115550081435, 51.2466239911023, 45.68679723004129, 8601.035079871697, 8604.377207002777, 8606.424367452295, 284.19690660673007, 283.8553602411683, 284.33726269936847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 603.3619, 9.121237, 5500.125, 597.5872, 9.202876, 5499.078, 589.9234, 9.315484, 5489.085, 615.3677, 3.561902, 2190.647, 605.4181, 3.632185, 2199.375, 588.6408, 9.324326, 5488.69, 99.99588, 99.98424, 99.81424, 99.59735, 99.97495, 99.78978
9943.763640000001, 59.979432189426994, 59.98288747925633, 59.97934776603876, 30.434689719083554, 30.48010380276029, 30.441193980606794, 0.9999860672150381, 0.9999820256562528, 0.9999862588165936, 8616.985635919582, 8611.98692493968, 8615.517386541589, 200.59288412602382, 51.95179379764511, 48.67075878196374, 8608.947903293225, 8612.843554274543, 8614.440422361753, 284.3005590491043, 283.8680933335123, 284.33468221813666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 602.7113, 9.118738, 5499.564, 598.988, 9.178746, 5500.374, 593.2622, 9.263576, 5495.943, 610.2606, 3.599778, 2196.78, 599.1616, 3.671998, 2200.1, 594.8636, 9.241921, 5497.469, 100.0, 100.0, 99.92484, 99.84718, 100.0, 99.95238
9946.22752, 59.97958781698802, 59.97707980610623, 59.98054434059171, 30.44079676738401, 30.450066333533194, 30.43657567189297, 0.9999837505765178, 0.999982825223861, 0.9999828168647572, 8607.36164102683, 8615.648170495559, 8613.658806728003, 196.82983715938553, 49.87748539725726, 46.757119861820684, 8614.77322636572, 8607.293191572924, 8614.388793784588, 284.27687128172556, 283.8994990728688, 284.2850498215146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1307, 9.10232, 5499.36, 599.5522, 9.174141, 5500.457, 593.2622, 9.26376, 5495.825, 610.2412, 3.59941, 2196.723, 599.276, 3.672728, 2200.105, 594.8438, 9.241738, 5497.464, 99.98696, 100.0, 99.92269, 99.85974, 100.0, 99.95248
9948.657120000002, 59.98136260836359, 59.980348643517516, 59.98178977421525, 30.4241875313623, 30.474258443934804, 30.451030903919868, 0.9999842758644835, 0.9999784162979369, 0.9999865247404633, 8609.237828989624, 8613.983441763154, 8610.065368445848, 207.8311434614435, 55.40980491260234, 46.31090235942702, 8615.18698714134, 8613.200919397384, 8611.885127622485, 284.2398920652489, 283.90163793266026, 284.24334105842166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 610.4789, 8.995418, 5491.512, 605.8752, 9.074306, 5497.83, 599.5128, 9.174484, 5500.272, 604.1631, 3.640779, 2199.879, 593.0195, 3.707427, 2198.479, 601.2256, 9.148347, 5500.204, 99.84427, 99.96316, 100.0, 99.99311, 99.9248, 100.0
9951.111920000001, 59.98542504696103, 59.985774882465925, 59.983516471810105, 30.42933288289239, 30.473307054193807, 30.437838848438762, 0.9999867874570888, 0.9999819824311128, 0.9999845224761433, 8612.600228971723, 8619.322699970558, 8615.882237805285, 201.99268762082977, 51.83816582397867, 45.5210266427639, 8608.268059415757, 8619.275054221685, 8620.642237839216, 284.2405721288622, 283.7548056922332, 284.22581816656265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 0), 5500.0, 600.0, 604.1505, 9.102676, 5499.291, 599.6301, 9.17322, 5500.389, 593.301, 9.26376, 5496.008, 609.5421, 3.609155, 2198.355, 599.1425, 3.670537, 2200.267, 594.8239, 9.241738, 5497.403, 99.98571, 100.0, 99.92482, 99.91914, 100.0, 99.95248
