TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
9967.664920000001, 59.977039777628725, 59.97406028349927, 59.975091615308955, 26.646051960191883, 26.678088442201624, 26.666076666163413, 0.9999908729389745, 0.9999856339920878, 0.9999899989832082, 7537.822967466566, 7533.0718095859775, 7538.13783971524, 175.3911505375704, 43.626291241122544, 30.386772643596487, 7529.202779078135, 7535.995419334764, 7536.643485321009, 284.163541468069, 283.76082625300666, 284.1790533503113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.9995, 9.19084, 5500.282, 594.3381, 9.243215, 5497.587, 589.8457, 9.309042, 5492.684, 612.6685, 3.586723, 2195.957, 599.8292, 3.66798, 2200.324, 600.6888, 3.662618, 2200.217, 99.99944, 99.95472, 99.84468, 99.81484, 100.0, 100.0
9970.076560000001, 59.97221740079994, 59.97519532476292, 59.975015675075866, 26.682221068255295, 26.698377043803013, 26.66169219675345, 0.9999884352075832, 0.9999873361032683, 0.99999057573027, 7533.812558410022, 7538.965298482243, 7531.552295751865, 175.21019656521503, 39.53059831386372, 35.04769371699808, 7538.005792102893, 7539.423472658822, 7538.669311788008, 284.09342068120293, 283.7602070976531, 284.1382267546324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.102498, 5499.192, 599.6106, 9.172852, 5500.396, 593.301, 9.263576, 5496.003, 610.3771, 3.598675, 2196.892, 599.1616, 3.672363, 2199.948, 600.6689, 3.662984, 2200.158, 99.98581, 100.0, 99.92593, 99.83952, 99.99623, 100.0
9972.561520000001, 59.97428399526589, 59.97347223380521, 59.970782566532996, 26.670330707261794, 26.700506554250985, 26.663109612629913, 0.9999893315551073, 0.9999883941307114, 0.9999896570582087, 7536.04699563692, 7534.666324124977, 7532.810561567445, 168.03474571251854, 34.57144423327941, 35.363885845791174, 7540.021778288673, 7533.316843014085, 7535.384420605952, 284.17870985354546, 283.72777192609334, 284.09257973776215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 610.4395, 8.995238, 5491.518, 605.8558, 9.074491, 5497.881, 599.4934, 9.175036, 5500.272, 604.1243, 3.63986, 2199.719, 593.0195, 3.707244, 2198.43, 594.2473, 3.700524, 2199.068, 99.84437, 99.96208, 100.0, 99.9884, 99.91512, 99.94863
9974.94988, 59.97772462698043, 59.97660231804513, 59.98031597922518, 26.643140335350967, 26.710268988741404, 26.659299855572932, 0.9999897562324592, 0.9999869260314097, 0.9999901086643045, 7536.9247490554735, 7531.616339045488, 7534.001940487066, 174.93309695453922, 35.935330930781674, 35.01847619282353, 7532.742569349344, 7536.62437622398, 7539.5822096488355, 284.30611309694024, 283.72328270733544, 284.2076604104689, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1505, 9.103211, 5499.412, 599.6301, 9.172668, 5500.332, 593.2816, 9.263576, 5495.898, 610.28, 3.598858, 2196.892, 599.1806, 3.671815, 2200.164, 600.7485, 3.663351, 2200.387, 99.9877, 100.0, 99.92401, 99.84943, 100.0, 100.0
9977.365160000001, 59.98021332354853, 59.980392357800426, 59.981075267437596, 26.657913148227838, 26.66711188011592, 26.654725079085352, 0.9999929323992341, 0.9999875177779056, 0.9999903013895569, 7534.72292072428, 7533.899740666333, 7532.042717960055, 171.5838790920692, 39.507316360376535, 30.17040657235293, 7527.597145497994, 7529.953028985432, 7531.345635883969, 284.1457379824807, 283.85844821372325, 284.1273468707759, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.102855, 5499.354, 599.6301, 9.172115, 5500.284, 593.2816, 9.263391, 5496.002, 604.2408, 3.640779, 2199.884, 599.1806, 3.670902, 2200.179, 593.0146, 3.708947, 2197.626, 99.98885, 100.0, 99.9259, 99.98849, 100.0, 99.91797
9979.82104, 59.983569757786285, 59.98537558055507, 59.98441765551974, 26.63299637583031, 26.701144420382807, 26.657820585662826, 0.9999928168783263, 0.9999853628180007, 0.9999913413258474, 7536.722807951825, 7535.819743377894, 7536.549039817538, 173.0138010721471, 38.58209734931734, 29.6013799217244, 7533.511176593924, 7542.543880822932, 7537.900024953059, 284.14853060414754, 283.82063535578334, 284.1535424103801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.8615, 9.198692, 5499.893, 593.521, 9.260345, 5497.117, 588.1957, 9.322295, 5489.771, 600.765, 3.659166, 2200.164, 600.9927, 3.660857, 2200.183, 593.5316, 3.702172, 2198.844, 99.99559, 99.93961, 99.81262, 100.0, 100.0, 99.94834
9982.29068, 59.99114932023805, 59.98704721263943, 59.98604463100556, 26.640168411573597, 26.703624663538612, 26.665236784420756, 0.9999926105870055, 0.9999835039503074, 0.9999923670304741, 7531.46784397542, 7536.208367863803, 7541.6885287012765, 176.79147337015775, 42.71408423663479, 30.235244571064356, 7532.598905460567, 7542.911625819727, 7541.447746247106, 284.1763662116644, 283.80005889402025, 284.23312787834084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1702, 9.10232, 5499.418, 599.6495, 9.173036, 5500.329, 593.2816, 9.263576, 5495.885, 604.1631, 3.640963, 2199.896, 599.1997, 3.671632, 2200.111, 594.287, 3.699975, 2198.781, 99.98476, 100.0, 99.92377, 100.0, 100.0, 99.95366
9984.750240000001, 59.986180679620375, 59.98503285834965, 59.988783317762454, 26.62392608901267, 26.697211992783565, 26.659245049970714, 0.9999897912257499, 0.9999858093371593, 0.999987982853249, 7534.91948213356, 7533.279556295877, 7536.798107918963, 169.87544456028354, 38.56345816214116, 37.04956807916676, 7534.9426165018685, 7534.855642769203, 7536.453023626192, 284.110162469238, 283.7540082984506, 284.12549978951546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 610.4001, 8.995596, 5491.518, 605.8752, 9.073754, 5497.822, 599.474, 9.174852, 5500.318, 610.3577, 3.599778, 2196.892, 592.9623, 3.706514, 2198.377, 600.6093, 3.662618, 2200.213, 99.84437, 99.96118, 100.0, 99.86015, 99.92482, 100.0
9987.11748, 59.98994967660024, 59.98948855149185, 59.9887100171236, 26.650173646959882, 26.704205520645154, 26.65188292941241, 0.9999933823181171, 0.9999862328630842, 0.9999896197847149, 7535.503296110644, 7538.177390281593, 7537.9116023006345, 170.7183573828829, 39.17456474936262, 29.428956264377803, 7533.355295161139, 7540.484521921369, 7536.088121082222, 284.12529356455036, 283.8631664162976, 284.18223606500567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.102676, 5499.244, 599.5522, 9.17322, 5500.286, 593.2816, 9.26376, 5495.891, 604.2408, 3.640228, 2199.784, 599.1616, 3.672363, 2200.159, 594.3666, 3.699791, 2198.893, 99.98485, 100.0, 99.92589, 99.9888, 100.0, 99.94829
9989.52196, 59.981600202620015, 59.98658588691244, 59.98661126380644, 26.633955353786426, 26.666178503106952, 26.641767570669433, 0.9999901148688495, 0.9999853995411317, 0.999992568450073, 7522.0714735637575, 7532.4211472579445, 7532.501130937631, 177.2258549076978, 43.30320596253421, 32.606576734371174, 7527.509267710887, 7528.04072856502, 7532.983197805008, 284.1918463994371, 283.8809199856034, 284.20314076968, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1505, 9.102498, 5499.302, 599.6106, 9.172668, 5500.284, 593.2816, 9.263576, 5495.942, 610.4354, 3.600329, 2196.615, 599.2379, 3.671267, 2200.125, 601.4045, 3.654744, 2200.077, 99.9859, 100.0, 99.92484, 99.86536, 100.0, 100.0
9991.97752, 59.989148885056096, 59.9912928389433, 59.989936790694486, 26.650259991916585, 26.700258153148933, 26.65034165138506, 0.9999932222506673, 0.999983395377833, 0.9999944222110725, 7524.841342736409, 7537.167300554385, 7536.975915338, 175.19946898406715, 42.59342590371457, 33.98209794392869, 7536.1512992778335, 7540.168419396714, 7537.647453887178, 284.0809360224703, 283.84325509100125, 284.26947727255015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.8417, 9.199406, 5499.834, 593.3265, 9.260345, 5496.689, 588.1569, 9.330579, 5489.816, 613.7559, 3.574221, 2194.709, 601.4696, 3.66177, 2200.348, 601.5636, 3.660787, 2200.161, 99.99443, 99.92939, 99.79768, 99.72879, 99.99633, 100.0
9994.378400000001, 59.98915362608972, 59.990418803679184, 59.98729121875534, 26.651939446330413, 26.6847910907683, 26.6587661370268, 0.9999940690878087, 0.9999914752521215, 0.9999947730382688, 7520.302252158177, 7543.0269217844125, 7538.828391348228, 174.81267621280676, 41.64770201749002, 29.412240473896418, 7538.394787692847, 7535.929754043987, 7533.579596767797, 284.2058893893828, 283.8476620666718, 284.2238092837262, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.103211, 5499.349, 599.6301, 9.173036, 5500.337, 593.2622, 9.263576, 5495.838, 610.3965, 3.599042, 2196.555, 605.4371, 3.63255, 2199.488, 600.6689, 3.6639, 2200.156, 99.98675, 100.0, 99.92686, 99.84201, 99.96072, 100.0
9996.805400000001, 59.99234956775405, 59.99043613415529, 59.98885576255053, 26.64781652916425, 26.67200054594202, 26.649593551726323, 0.9999886610580344, 0.9999809143712652, 0.9999879009183618, 7533.731702973329, 7533.249002734981, 7536.519049502554, 176.66742712704263, 51.134733009567526, 29.083861093745327, 7532.397036019842, 7531.613434887948, 7542.489603248906, 284.1512837418061, 283.8783238164709, 284.3002918663902, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 610.3015, 8.998451, 5491.459, 605.8752, 9.073938, 5497.933, 599.4352, 9.175405, 5500.258, 604.0272, 3.642066, 2199.612, 611.6174, 3.590181, 2195.649, 594.287, 3.699975, 2198.901, 99.84816, 99.95804, 100.0, 99.98094, 99.80084, 99.95629
9999.35144, 59.99110657231548, 59.9866779429187, 59.98925801616373, 26.661825927388506, 26.689719977651695, 26.654228195895243, 0.9999934912879028, 0.9999862793209959, 0.9999933678255262, 7533.112201720147, 7544.077836538151, 7541.080263969927, 175.7741606778293, 40.0803928670166, 25.89948651386203, 7532.6721147229055, 7540.400280829325, 7539.9080412940775, 284.1020159288321, 283.85689204222956, 284.20331313881866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.103211, 5499.401, 599.6106, 9.173036, 5500.338, 593.2816, 9.263944, 5495.883, 610.28, 3.59941, 2196.776, 605.4181, 3.633098, 2199.267, 600.7087, 3.662984, 2200.44, 99.98665, 100.0, 99.92495, 99.84201, 99.9655, 100.0
10001.727120000001, 59.98804861873359, 59.98356855551304, 59.98643094062124, 26.65376478021739, 26.70740668956468, 26.641554217759506, 0.9999920172601343, 0.9999827908138951, 0.9999929604541762, 7527.832338585632, 7530.438372351693, 7535.675947861209, 175.97884344738895, 39.46230379264762, 28.628203163472335, 7527.627682130176, 7532.7799875386345, 7535.178378684669, 284.0797864482333, 283.80017211759645, 284.1559772848836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.10339, 5499.401, 599.5522, 9.173036, 5500.27, 593.2622, 9.263576, 5495.83, 604.1049, 3.641147, 2199.712, 605.3799, 3.633463, 2199.626, 593.7105, 3.70675, 2198.229, 99.98665, 100.0, 99.92386, 99.98549, 99.97078, 99.9181
10004.128480000001, 59.98647710549084, 59.985220517993895, 59.98257651685541, 26.641637631157653, 26.70885432558635, 26.661243766569722, 0.9999935649728712, 0.9999852893874234, 0.9999949789853161, 7531.816095079908, 7535.206317401575, 7538.189574813828, 175.18222175909762, 40.218539834457715, 25.617545307715318, 7529.360241852253, 7535.245135532851, 7546.004339263955, 284.16186292611553, 283.7740088233041, 284.2178444326276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.8615, 9.199049, 5499.834, 593.3265, 9.260345, 5496.755, 588.118, 9.330763, 5489.703, 600.3183, 3.662291, 2200.201, 602.9575, 3.648804, 2199.921, 592.8755, 3.70437, 2198.974, 99.99759, 99.92947, 99.79649, 100.0, 99.99809, 99.95198
10006.529480000001, 59.978148170668696, 59.97951873380055, 59.97702627130304, 26.686213398262193, 26.67828108199914, 26.672217039846537, 0.9999922497173502, 0.9999879713505795, 0.9999943939655619, 7535.309325242239, 7534.206007005092, 7545.273178170151, 174.3015135585647, 41.04994411510734, 28.8205142938034, 7534.21739497901, 7537.311785838611, 7535.020381840565, 284.20547633871223, 283.794832489942, 284.169703885923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1505, 9.102498, 5499.401, 599.5717, 9.173589, 5500.434, 593.2816, 9.26376, 5495.891, 604.2797, 3.641147, 2199.778, 599.1616, 3.671998, 2200.053, 594.287, 3.699975, 2198.953, 99.98665, 100.0, 99.92376, 99.99345, 100.0, 99.95099
10008.92344, 59.97596956551029, 59.97427232576091, 59.97833894519196, 26.613730523396057, 26.679966303065385, 26.65902010729011, 0.999987730209613, 0.999985421137808, 0.9999905767571464, 7520.93343337783, 7550.706768995166, 7536.911408922415, 169.86367719399914, 38.084286471188534, 33.685469605480876, 7533.255864740369, 7534.913520623799, 7532.986223315549, 284.13758209084347, 283.80890107198917, 284.2620826684579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 609.3552, 9.003805, 5491.976, 605.8752, 9.074306, 5497.935, 599.4546, 9.175589, 5500.264, 610.3577, 3.599962, 2196.999, 592.9813, 3.707244, 2198.324, 600.6093, 3.662618, 2200.161, 99.86301, 99.96306, 100.0, 99.8526, 99.92242, 100.0
10011.355160000001, 59.97869795532371, 59.97712605651398, 59.97483733970556, 26.66372799579705, 26.676832991339552, 26.6652426960743, 0.9999935537547857, 0.9999867631054974, 0.9999904404260167, 7526.48566181595, 7537.704293374621, 7541.177638409512, 171.21691515578777, 40.774714910463786, 27.139535649937898, 7535.15285782838, 7543.034576367932, 7542.457340123888, 284.0071376445919, 283.7842189052553, 284.2049708620253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1505, 9.103033, 5499.239, 599.5911, 9.17322, 5500.223, 593.2622, 9.263576, 5495.89, 604.2408, 3.641515, 2199.999, 599.2379, 3.672545, 2200.318, 594.3865, 3.700158, 2199.008, 99.98476, 100.0, 99.92701, 99.99371, 100.0, 99.94841
10013.787160000002, 59.97800554525218, 59.979765188707155, 59.9761936180255, 26.658357577379903, 26.6806046979618, 26.645931827721906, 0.9999902331703677, 0.9999852218979535, 0.9999917100193408, 7524.302485503294, 7530.556456954759, 7535.023794329559, 173.36589617633422, 42.432251016478176, 32.854938386129106, 7524.731082953549, 7532.338495811948, 7527.1269907777205, 284.10011602689394, 283.78323476731833, 284.26872198304625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.102855, 5499.348, 599.5717, 9.172668, 5500.283, 593.2622, 9.263576, 5496.062, 610.416, 3.598307, 2196.946, 599.1806, 3.671998, 2200.269, 600.5894, 3.663351, 2200.207, 99.98674, 100.0, 99.92278, 99.85977, 100.0, 100.0
10016.2186, 59.9804449366865, 59.975483527589795, 59.9741941376, 26.628449821995225, 26.69397181040515, 26.658930453740997, 0.9999930209291514, 0.9999820142970473, 0.9999918517135084, 7528.224127027044, 7542.443755067428, 7536.322561824901, 173.39906914237022, 42.49963943336252, 30.030193619259535, 7536.693603772691, 7534.137362582754, 7541.605798245604, 284.09571296736306, 283.8279376734171, 284.22459136765076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.8812, 9.199049, 5499.887, 593.3265, 9.26274, 5495.995, 587.031, 9.342727, 5487.019, 615.3677, 3.565027, 2193.198, 603.2245, 3.651178, 2200.105, 603.174, 3.651265, 2200.04, 99.99749, 99.9246, 99.74074, 99.64679, 100.0, 100.0
10018.64592, 59.97611061187018, 59.971795066489925, 59.97608345397087, 26.641681299914914, 26.689568050359018, 26.658960820738965, 0.999991643777081, 0.999986463617797, 0.9999912241745453, 7533.2208690167, 7532.045744610601, 7540.434205422064, 180.11766240105771, 39.98176287615843, 26.870788557282026, 7529.484764198662, 7543.292465342422, 7543.427383741636, 284.1512331216084, 283.82200975075204, 284.2676410661219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.103033, 5499.297, 599.5717, 9.173957, 5500.329, 593.2622, 9.263576, 5496.002, 610.3771, 3.599594, 2196.896, 605.4944, 3.63255, 2199.483, 600.7286, 3.662801, 2200.333, 99.98875, 100.0, 99.9259, 99.85, 99.96072, 100.0
10021.10512, 59.97363466011167, 59.96989685736237, 59.9709426048652, 26.671489692889928, 26.687587120072525, 26.674855918772234, 0.9999886341836566, 0.9999802686209169, 0.9999890345653735, 7532.233687183654, 7532.318634413025, 7543.545396720225, 171.9007608776801, 50.23466171320911, 35.12711942392161, 7526.487450401839, 7535.593454143845, 7533.921400500116, 284.08989285120833, 283.7566515693286, 284.148120704691, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.9017, 9.02308, 5493.441, 605.4278, 9.076517, 5497.934, 599.377, 9.176509, 5500.242, 604.1631, 3.640412, 2199.892, 611.522, 3.589816, 2195.707, 594.2473, 3.699608, 2199.063, 99.87935, 99.96043, 100.0, 99.989, 99.80344, 99.94061
10023.50668, 59.973408891684485, 59.97322141678501, 59.97406659588917, 26.644549292278793, 26.674722735275413, 26.66157113083098, 0.9999920248724663, 0.9999859494024196, 0.9999915789121292, 7532.3111810804585, 7537.112585720716, 7543.61720292254, 175.72193398151967, 44.81391679708531, 28.23080710591421, 7539.858092339259, 7539.728816378075, 7537.293783435657, 284.0287112293486, 283.9448379468554, 284.28395080122135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.103033, 5499.285, 599.5717, 9.173405, 5500.275, 593.2622, 9.263576, 5495.891, 610.2412, 3.600329, 2196.887, 605.5134, 3.632915, 2199.429, 600.7485, 3.663167, 2200.223, 99.98475, 100.0, 99.92493, 99.84435, 99.97531, 100.0
10025.98956, 59.96955872732883, 59.97024261670134, 59.97044598224783, 26.6447931280858, 26.66430106483821, 26.650040523582003, 0.9999943502923334, 0.9999862262650336, 0.9999941644956222, 7534.915580578434, 7538.542140229518, 7530.34512110383, 174.18748245261176, 36.97067655680394, 27.193996225164938, 7533.855501696381, 7529.196209364341, 7529.090552471293, 284.16670491245344, 283.81712139796684, 284.31326634137514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.103033, 5499.343, 599.5717, 9.173036, 5500.336, 593.2622, 9.26376, 5495.774, 604.1049, 3.640228, 2200.049, 605.4753, 3.632185, 2199.55, 594.1678, 3.699975, 2198.845, 99.98665, 100.0, 99.92482, 99.98077, 99.97777, 99.94611
10028.362280000001, 59.96803752584324, 59.96859034588991, 59.9633541051062, 26.651493015812072, 26.686445357748386, 26.67757467900333, 0.9999928770581373, 0.9999848571860481, 0.9999936375135016, 7537.672423869338, 7539.454684874629, 7539.587784335512, 175.75584038498664, 38.99127071780549, 25.023052590047598, 7525.096846314653, 7539.5203376358695, 7546.518407004454, 284.1241367056772, 283.7967319909267, 284.18858684015686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.8615, 9.198513, 5499.95, 593.3265, 9.26274, 5496.049, 587.0116, 9.344568, 5485.869, 598.6677, 3.674978, 2200.147, 600.9927, 3.658849, 2200.104, 591.2452, 3.716639, 2198.122, 99.99559, 99.92471, 99.7329, 100.0, 100.0, 99.89858
10030.7638, 59.97171527013816, 59.96978465964061, 59.9692655979003, 26.655761617497113, 26.6961835483819, 26.669685659197082, 0.9999905801911041, 0.999984624040568, 0.9999910702194386, 7539.39216356776, 7532.835066247923, 7541.092473695261, 176.78438865995486, 40.32887614782567, 29.053641580634576, 7539.053654371477, 7541.236951345743, 7544.02672978886, 284.09710423414697, 283.80994612219513, 284.29938281432044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.102498, 5499.458, 599.6106, 9.173589, 5500.329, 593.2816, 9.26376, 5495.95, 604.2408, 3.640779, 2199.95, 599.4667, 3.671632, 2200.323, 594.3865, 3.699791, 2199.064, 99.98381, 100.0, 99.92495, 99.98865, 100.0, 99.94578
10033.35108, 59.97181225225627, 59.971898347487596, 59.96789256512713, 26.61802556513085, 26.67198910273966, 26.645479479077895, 0.9999894319850477, 0.9999855621748137, 0.9999885531890819, 7531.897200815944, 7543.8885162458155, 7542.155061143223, 166.45438998017516, 41.90971161361813, 35.05258463945211, 7532.825991013837, 7537.608331623042, 7533.157837338692, 284.1679050165939, 283.97438237425075, 284.21827353363614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 609.9269, 8.998273, 5491.616, 605.8947, 9.073754, 5498.045, 599.4546, 9.175036, 5500.318, 610.416, 3.598675, 2196.842, 592.886, 3.707792, 2198.265, 600.7485, 3.662252, 2200.106, 99.85091, 99.96306, 100.0, 99.85768, 99.91975, 100.0
10035.7492, 59.97125394397814, 59.97552030544944, 59.97487199198816, 26.630254197247485, 26.693132117636747, 26.671986161278575, 0.9999923190494969, 0.9999876773222867, 0.9999921630335034, 7535.666498147601, 7546.890167896864, 7540.007590039289, 174.14243637245, 39.581253456113245, 31.141151624589384, 7530.413910974618, 7542.988981485177, 7540.162759790031, 284.2828387689576, 283.92897821124774, 284.2536288560713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.102855, 5499.302, 599.6301, 9.17322, 5500.225, 593.2816, 9.263576, 5495.831, 604.2214, 3.640779, 2200.053, 599.0853, 3.67145, 2200.274, 594.2672, 3.699975, 2199.004, 99.9859, 100.0, 99.92265, 100.0, 100.0, 99.95074
10038.18012, 59.975738378565886, 59.97392688348696, 59.97756909114851, 26.628224549920535, 26.67297066317775, 26.65149984151655, 0.9999924452532297, 0.9999890021220675, 0.9999910704399809, 7532.426445052605, 7527.606912492209, 7540.389401269106, 174.92226408671831, 38.8206766813596, 35.44631274873956, 7527.522529000155, 7531.689765761327, 7536.425982440796, 284.2307693095886, 283.9023083385387, 284.3629750821918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.102855, 5499.296, 599.5911, 9.172668, 5500.21, 593.2816, 9.263576, 5495.89, 610.3188, 3.599594, 2197.012, 599.1616, 3.672363, 2200.38, 600.6689, 3.662984, 2200.212, 99.9877, 100.0, 99.92376, 99.83935, 100.0, 100.0
10040.717560000001, 59.97840865985102, 59.97774731824791, 59.9764450703663, 26.624257737209568, 26.67600488869224, 26.658009338918273, 0.9999926665030965, 0.9999845180148716, 0.9999904969625512, 7536.194144340765, 7536.939144717612, 7541.87069849862, 178.02367521421866, 40.2350765456049, 31.861795084511414, 7538.789675395512, 7534.676318494795, 7538.234915635471, 284.05865176272704, 283.84886184401705, 284.28563701309554, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.8417, 9.199406, 5499.887, 593.3265, 9.262924, 5496.063, 587.5939, 9.332788, 5488.742, 614.3773, 3.569624, 2193.395, 602.1754, 3.657753, 2200.301, 602.0606, 3.656392, 2200.313, 99.99537, 99.92554, 99.77166, 99.69838, 100.0, 100.0
10043.12144, 59.979825567888604, 59.97881323168708, 59.9802429326973, 26.644359370936836, 26.673620759141603, 26.668568163332424, 0.9999927002940858, 0.9999846044169008, 0.9999929438093588, 7528.698545764049, 7536.864408156683, 7540.131582425973, 178.59425508653067, 42.473420266117046, 27.861139785882187, 7535.813785677514, 7544.423064423461, 7537.67101172223, 284.11460719587797, 283.8730795277548, 284.27100699309824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.103569, 5499.296, 599.5911, 9.17322, 5500.277, 593.2816, 9.263576, 5496.002, 610.3771, 3.599042, 2196.784, 605.399, 3.63255, 2199.379, 600.5695, 3.662984, 2200.054, 99.9858, 100.0, 99.9228, 99.84963, 99.97025, 100.0
10045.498440000001, 59.98394221779761, 59.98303823046551, 59.984633666689184, 26.661309062221076, 26.665967501808755, 26.658957355916026, 0.9999888929840569, 0.9999773926246148, 0.9999890015330036, 7529.898992808723, 7543.428517069462, 7531.387736203527, 172.37673762425266, 47.14354483315378, 34.97299564855757, 7535.979055016353, 7534.430618205691, 7542.798747666592, 284.1132496863981, 283.8600603024917, 284.3219544119041, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 609.3946, 9.006839, 5491.923, 605.8169, 9.075044, 5497.828, 599.2799, 9.178718, 5500.203, 604.0467, 3.641699, 2199.833, 611.6364, 3.590729, 2195.599, 594.2672, 3.699975, 2198.725, 99.86848, 99.95911, 100.0, 99.99099, 99.81118, 99.95096
10047.92632, 59.98505327357263, 59.985560536900515, 59.9848157229288, 26.64783109463117, 26.697494886511954, 26.65238854672725, 0.9999941891371823, 0.9999823612693134, 0.9999901257823499, 7532.479726403069, 7531.142545307754, 7538.615290125037, 178.81416231478778, 40.676722194958984, 27.68127395883357, 7533.4062324443785, 7541.870998569397, 7540.477432617419, 284.1922026405157, 283.8848250665483, 284.21730548225224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.111, 9.103033, 5499.349, 599.5911, 9.173773, 5500.382, 593.2428, 9.263944, 5495.884, 610.3771, 3.598858, 2196.731, 605.3799, 3.632915, 2199.536, 600.6689, 3.662618, 2200.165, 99.98675, 100.0, 99.92376, 99.84966, 99.97749, 100.0
10050.32652, 59.9833679617664, 59.98632147530792, 59.98542294197762, 26.642130736828655, 26.66870945395916, 26.65258465238295, 0.9999925346984551, 0.9999852842782213, 0.9999940199052009, 7528.364777714674, 7535.116914628656, 7540.70406367865, 179.57366049527764, 40.53926469328144, 29.57162701405923, 7532.309829623571, 7534.40922942996, 7536.621328464233, 284.20492962606073, 283.86251188044093, 284.34047621877687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.0913, 9.10339, 5499.296, 599.5911, 9.173036, 5500.39, 593.2428, 9.264128, 5495.883, 604.1826, 3.640595, 2200.008, 605.4181, 3.63182, 2199.326, 594.3069, 3.699975, 2198.952, 99.9858, 100.0, 99.92291, 99.99894, 99.97508, 99.95096
10052.78692, 59.984342942553155, 59.98306094150731, 59.98770339142717, 26.64064774484307, 26.686182802626767, 26.654100675651147, 0.9999932724992391, 0.999983462283251, 0.9999933927857282, 7540.030267038512, 7538.612765411604, 7543.443194472972, 176.02529622750944, 41.9437487772002, 29.095407036468714, 7536.565045436933, 7537.9724006804145, 7536.517031835524, 284.2180380704833, 283.82058318975567, 284.32385161139496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.9403, 9.1978, 5499.892, 593.3265, 9.262924, 5495.988, 586.9728, 9.344752, 5485.512, 598.4735, 3.672588, 2200.259, 601.3361, 3.658849, 2200.157, 591.1458, 3.713526, 2198.015, 99.99454, 99.92458, 99.73518, 100.0, 100.0, 99.90835
10055.24192, 59.98680106438319, 59.9851069617752, 59.98617306749037, 26.639453644744595, 26.671733677327094, 26.64960673022585, 0.9999935079821204, 0.9999846010249632, 0.9999933438417161, 7530.27062746975, 7537.8786705752955, 7537.737912962145, 179.22837806531106, 41.12718666800856, 34.192795268225325, 7536.666423755577, 7535.04825496796, 7539.580597901806, 284.14112526296566, 283.87914816069326, 284.28255856185444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.0913, 9.10339, 5499.239, 599.6495, 9.173589, 5500.337, 593.2816, 9.26376, 5495.942, 604.2408, 3.640779, 2199.887, 599.257, 3.671998, 2200.159, 594.3467, 3.700341, 2199.011, 99.98665, 100.0, 99.92269, 99.99874, 100.0, 99.95366
10057.67948, 59.99010493543545, 59.990058481031646, 59.985188740925125, 26.63679198478637, 26.66854325931907, 26.64352330854495, 0.9999906191673423, 0.9999864700605008, 0.9999888826661105, 7536.556247055505, 7533.568107878826, 7539.86438620319, 166.5671025839315, 39.24372248457121, 33.79160529230262, 7532.069259438084, 7540.578138721871, 7537.235328940957, 284.20171878950646, 284.0138811988769, 284.3183737957508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.7637, 9.025578, 5493.632, 605.2138, 9.077806, 5497.992, 599.3381, 9.177245, 5500.249, 610.3965, 3.599226, 2196.945, 592.905, 3.707427, 2198.483, 600.6689, 3.663534, 2200.212, 99.88282, 99.9642, 100.0, 99.84963, 99.92965, 100.0
10060.074120000001, 59.986974563524015, 59.99129886092212, 59.98949217312448, 26.63174086812516, 26.6673902328293, 26.656865380038514, 0.9999923333926536, 0.9999812681124666, 0.999990883427322, 7533.962875333145, 7534.0864617041325, 7540.993840645629, 173.44635431153938, 42.28293500277573, 30.05767259264894, 7528.042258376774, 7537.790902242508, 7542.233085241418, 284.30755446739244, 283.87400573042345, 284.3305829499487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.0913, 9.102676, 5499.349, 599.6106, 9.172852, 5500.223, 593.2622, 9.26376, 5495.833, 604.1826, 3.641331, 2200.002, 599.1043, 3.67218, 2200.265, 594.3069, 3.700524, 2198.956, 99.98685, 100.0, 99.92482, 99.98317, 100.0, 99.95112
10062.536440000002, 59.98895157956871, 59.99190990808558, 59.985290237664856, 26.64119780286844, 26.699823406156526, 26.655260713919784, 0.9999930523194, 0.9999842105492032, 0.9999915802434526, 7532.370372083238, 7534.601014930082, 7540.662549196819, 169.6843400836674, 41.57360266950303, 29.934498965084458, 7540.638128477047, 7535.263801975445, 7540.91732770261, 284.1859511984876, 283.9141405402075, 284.3029957715439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.102855, 5499.407, 599.5911, 9.173957, 5500.344, 593.301, 9.263576, 5496.001, 610.3965, 3.598675, 2196.844, 599.1616, 3.672728, 2200.108, 600.7286, 3.662801, 2200.448, 99.9877, 100.0, 99.9228, 99.85512, 100.0, 100.0
10065.15024, 59.992393424487354, 59.9932422262014, 59.99055604748169, 26.668635591897857, 26.699121559108487, 26.678232806455323, 0.9999910849503709, 0.9999843592778904, 0.9999910267653802, 7532.02041185037, 7537.149917551187, 7535.944036345161, 176.74749406104684, 38.37935654079348, 30.568792315453265, 7540.467310447493, 7539.5499787019235, 7537.8495797120995, 283.97019787101596, 283.72100426494404, 284.10026538457834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.102855, 5499.401, 599.6106, 9.173405, 5500.217, 593.301, 9.263207, 5495.891, 610.28, 3.600145, 2196.612, 599.257, 3.671632, 2200.002, 600.6093, 3.662984, 2200.39, 99.9877, 100.0, 99.92389, 99.86274, 99.99868, 100.0
10067.5498, 59.99135521376067, 59.992733274976935, 59.98920378847137, 26.64241371204729, 26.682355012231472, 26.64961695220787, 0.9999921480003225, 0.9999871429119632, 0.9999931921852642, 7525.525856654838, 7541.908220220203, 7538.8190938396165, 175.20762978828952, 41.92135284049482, 30.484616285046286, 7511.836490288463, 7504.854309964228, 7493.835040597704, 284.2397969334661, 283.9152479199753, 284.3088115126671, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.102855, 5499.464, 599.6301, 9.173036, 5500.276, 593.2622, 9.263207, 5495.941, 610.3383, 3.598858, 2196.888, 599.1234, 3.672363, 2199.943, 600.7882, 3.662435, 2200.382, 99.98675, 100.0, 99.92293, 99.85714, 99.99602, 100.0
10069.949400000001, 59.99191965682748, 59.98984089001908, 59.988707987124094, 25.353596123403822, 25.537871851214646, 25.652242822609747, 0.9999968431789754, 0.9999908621486318, 0.9999976842433131, 7406.024241218443, 7428.553989216733, 7438.9751140440785, 172.47933550229868, 37.39180425714426, 23.13396366141251, 7527.452000214337, 7495.9951168282905, 7440.015169090224, 284.2035515712964, 283.8760763750116, 284.3338878718607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.102855, 5499.563, 599.5717, 9.173405, 5500.277, 593.2816, 9.26376, 5496.061, 610.1829, 3.600145, 2196.735, 478.8572, 4.009856, 1743.481, 600.49, 3.664266, 2200.398, 99.99065, 100.0, 99.92697, 99.85485, 79.24804, 100.0
10072.3448, 59.990127201937355, 59.988495460861905, 59.984814886743, 26.433417674879482, 26.46500044209732, 26.300192160491356, 0.9999912515949412, 0.9999806328719224, 0.9999919210785275, 7231.096008868962, 7174.350863607753, 7132.9401015214025, 165.9285619497341, 42.40402946114773, 26.335114984642132, 6946.520993435254, 6896.633446029597, 6830.829031610038, 283.80680591959174, 283.6667929036263, 284.15349550337464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.8942, 9.106246, 5499.581, 599.5911, 9.17322, 5500.336, 593.204, 9.264128, 5495.951, 623.9701, 3.498101, 1784.261, 598.6084, 3.673641, 2200.175, 600.2315, 3.665731, 2200.293, 99.99013, 100.0, 99.92469, 81.10163, 99.9941, 99.99906
10074.806400000001, 59.98722518336586, 59.988819543774696, 59.9870861912397, 24.336940571348173, 25.048329878196267, 25.79829094106805, 0.9999951046730137, 0.9999918610887588, 0.9999904452205105, 7529.9367735988935, 7540.406225490202, 7539.978125001244, 171.20547173983465, 35.7793413591703, 30.63328446727337, 7533.070628463178, 7544.600020215656, 7531.2169636152485, 284.20854806232455, 283.75164840656356, 284.2729696741248, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.6773, 9.109994, 5499.634, 505.5821, 10.00045, 4422.019, 593.2622, 9.264128, 5495.942, 609.7557, 3.603271, 2197.025, 598.5893, 3.675467, 2199.855, 599.8936, 3.667562, 2200.237, 99.99226, 84.80367, 99.92265, 99.86339, 100.0, 100.0
10077.1802, 59.985812944810284, 59.985436099817015, 59.988940470730014, 26.646552315488144, 26.68855885871924, 26.654974752507705, 0.9999914718939333, 0.9999854278973778, 0.9999923401347195, 7539.594213093349, 7538.112493500092, 7533.187779900227, 178.4288018775926, 46.12010115171461, 31.594301483245545, 7536.079082370396, 7539.600517112113, 7540.492350985554, 284.1674918226155, 283.8422759707743, 284.3239096848803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 634.5901, 6.697468, 3668.798, 599.1242, 9.174509, 5500.262, 593.2622, 9.263576, 5495.934, 609.5615, 3.603271, 2197.099, 598.7419, 3.674189, 2199.909, 600.0725, 3.666647, 2200.011, 66.70448, 100.0, 99.92291, 99.86673, 100.0, 99.99911
10079.81176, 59.98626078932996, 59.98641959168479, 59.987737256731144, 26.647324534218175, 26.687330652546663, 26.64637462701295, 0.9999923795255596, 0.9999808573328585, 0.9999910061679206, 7534.112230617283, 7540.109999682289, 7542.106730157489, 171.32453230324518, 41.277799933850474, 31.879997853010764, 7538.758413055954, 7544.801998909481, 7545.394207384765, 284.1604396570355, 283.9122186473198, 284.33646297707617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.6576, 9.110351, 5499.651, 599.416, 9.17543, 5500.298, 593.2622, 9.263391, 5495.823, 609.6392, 3.60272, 2197.042, 598.7419, 3.674372, 2200.074, 600.0128, 3.666097, 2200.185, 99.99225, 100.0, 99.92601, 99.8741, 100.0, 100.0
10082.219280000001, 59.98924520113078, 59.9920562534625, 59.98960714643191, 26.61615791483475, 26.679063975419126, 26.61403507183829, 0.9999910406125448, 0.9999834775110648, 0.9999919650555564, 7528.748349360183, 7528.155782297463, 7535.800304035406, 176.46557746420967, 43.72467168418325, 29.059789860290124, 7526.52577699086, 7529.818953583061, 7530.138707719338, 284.06343332773105, 283.8262343528772, 284.2493423766327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.8417, 9.202083, 5499.656, 593.4238, 9.261451, 5495.719, 587.0116, 9.344384, 5485.333, 615.9697, 3.557673, 2191.279, 605.0747, 3.635472, 2199.608, 606.4146, 3.625262, 2198.987, 99.9918, 99.92214, 99.73612, 99.59754, 99.98076, 99.94719
10084.65104, 59.9875605386414, 59.98916464524183, 59.987762439333146, 26.661112816386268, 26.681785207456787, 26.65772230335295, 0.999991191120278, 0.9999837901319494, 0.9999918740782789, 7529.96928922675, 7540.270170530857, 7541.437036568405, 171.5884434518298, 37.14539318362313, 31.50017924483882, 7532.210578074786, 7543.734334788651, 7541.702257738644, 284.0354618008279, 283.8137461818276, 284.3383850336105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.6182, 9.111064, 5499.546, 599.4744, 9.174878, 5500.418, 593.2428, 9.263391, 5495.884, 609.7363, 3.603639, 2197.388, 598.8564, 3.674006, 2200.066, 600.1719, 3.665914, 2200.183, 99.99109, 100.0, 99.92376, 99.86932, 100.0, 100.0
10087.143240000001, 59.98539908309074, 59.98492873760595, 59.98270831985407, 26.66637057095603, 26.687792815354175, 26.65348318970793, 0.9999932936110623, 0.9999843256681878, 0.9999916643221255, 7531.551448093918, 7537.277494512793, 7538.326487883753, 173.84768319096202, 39.75362888220752, 27.258082596922122, 7529.797735346007, 7536.297012896385, 7539.178904280576, 284.0100340783202, 283.78470464039674, 284.2060081263967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.5984, 9.110886, 5499.593, 599.4744, 9.175983, 5500.299, 593.2622, 9.263576, 5495.948, 609.7557, 3.604007, 2197.215, 605.0938, 3.635472, 2199.424, 599.0386, 3.675436, 2199.988, 99.9912, 100.0, 99.92386, 99.87201, 99.97348, 100.0
