TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10239.511240000002, 60.00246066544719, 60.00242805107966, 60.00402648447749, 30.563721469117688, 30.620861296568904, 30.573954267260742, 0.9999873099767218, 0.9999760449638254, 0.9999878248219692, 8604.04189845547, 8602.56339968785, 8618.62057690573, 214.38522703990338, 55.40318877316167, 45.50697632407537, 8610.364773080748, 8600.307187929815, 8611.037159871716, 282.95079107394724, 282.5531159445649, 283.02607843122655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110886, 5499.744, 599.3577, 9.176352, 5500.289, 592.311, 3.710827, 2198.106, 604.6875, 9.093984, 5498.832, 593.4773, 9.260356, 5496.171, 593.9292, 3.702904, 2198.641, 99.99109, 100.0, 99.91269, 99.97735, 99.92899, 99.94422
10241.966320000001, 60.004883501597, 60.00224753830526, 60.00579966679962, 30.562765911070315, 30.60114270201827, 30.57150175260979, 0.9999860940895569, 0.9999792420511646, 0.9999840417260518, 8608.830540389501, 8618.392518586563, 8622.976544867448, 210.0054365544147, 56.449369356017996, 47.43677378385655, 8616.560499481955, 8612.106032255326, 8622.50560350088, 283.0801340768706, 282.6457974223534, 283.17720795844355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3883, 9.206723, 5499.57, 592.9957, 9.26716, 5495.515, 586.1575, 3.742304, 2194.386, 599.6775, 9.171759, 5500.297, 589.8721, 9.30857, 5492.597, 591.5435, 3.711511, 2198.169, 99.99288, 99.91804, 99.72163, 100.0, 99.85007, 99.90819
10244.3672, 60.00908548244571, 60.005505572141914, 60.003814006106644, 30.554167574272885, 30.59102359134876, 30.571143536113933, 0.9999874093066091, 0.9999825862947403, 0.9999857182917161, 8614.86780023565, 8612.379175711625, 8612.765028945698, 217.65346319215905, 53.52670721689174, 46.32505909275915, 8619.052651134174, 8614.420604222587, 8618.283081295367, 283.13156698834047, 282.64263062063657, 283.16212043196214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.111064, 5499.697, 599.416, 9.175983, 5500.223, 592.3304, 3.711195, 2197.995, 604.668, 9.093432, 5498.825, 593.5154, 9.260174, 5496.049, 593.9689, 3.702355, 2198.912, 99.99309, 100.0, 99.90748, 99.97952, 99.92677, 99.93893
10246.76116, 60.008832355606515, 60.009262923808414, 60.007993133335276, 30.540382577941912, 30.60312524908448, 30.547771015099457, 0.9999847552131154, 0.9999750928042673, 0.9999850566049185, 8608.831183073205, 8618.358998941274, 8609.150749884502, 215.79210219941615, 64.13232310457255, 47.518613331061715, 8619.385988717306, 8615.31221429301, 8613.903844178734, 283.1353440068798, 282.6265695149549, 283.10016777073355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.9554, 9.028434, 5494.172, 605.0776, 9.087384, 5498.145, 598.6975, 3.675669, 2200.163, 610.8043, 8.989366, 5490.687, 599.6766, 9.171235, 5500.188, 600.1321, 3.665731, 2200.467, 99.90348, 99.96563, 100.0, 99.83032, 100.0, 100.0
10249.193200000002, 60.008786554970555, 60.009233115217654, 60.00856421120463, 30.567083180948163, 30.617205898559718, 30.58081074750909, 0.9999850258206492, 0.9999820387686192, 0.9999854788602542, 8617.38553150354, 8612.058011818186, 8621.26440664003, 216.27363088944458, 53.3649956134409, 45.93876764245988, 8614.982952898514, 8618.629059442255, 8619.762672681185, 283.0759837433909, 282.66943517143017, 283.1776384721574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110886, 5499.697, 599.416, 9.175798, 5500.296, 592.3693, 3.710459, 2197.995, 604.6486, 9.093984, 5498.832, 593.5154, 9.260174, 5496.114, 593.9689, 3.701806, 2198.687, 99.99109, 100.0, 99.91035, 99.97735, 99.92783, 99.93893
10251.59928, 60.00320023123902, 60.00862468171955, 60.00979315124734, 30.55283291756986, 30.608461944177794, 30.58778732650898, 0.9999890629402163, 0.9999772702379048, 0.9999897946739433, 8604.970832197541, 8610.872030815885, 8613.952759981596, 207.8086773286659, 59.93772368701593, 40.44486103432064, 8611.523834284473, 8599.969632302687, 8618.04731990295, 282.97138439955364, 282.6326330260129, 283.1240057012012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.5984, 9.111422, 5499.755, 599.455, 9.175798, 5500.282, 598.6781, 3.674565, 2200.113, 604.6486, 9.094168, 5498.826, 593.5154, 9.260174, 5496.165, 600.1918, 3.666097, 2200.347, 99.99414, 100.0, 100.0, 99.97737, 99.92783, 100.0
10254.05512, 60.01234956288423, 60.00960431592365, 60.00813025930899, 30.568242294572826, 30.590964806680486, 30.582835664985453, 0.9999828438331093, 0.9999705549546465, 0.9999843099041774, 8618.780171549704, 8614.803742048894, 8614.342623681285, 211.15254554280136, 66.7265783718758, 43.44688137274789, 8618.307436140709, 8614.822451148228, 8612.781917916294, 283.1971177846518, 282.6319216859607, 283.1651934836492, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3686, 9.206366, 5499.57, 593.0152, 9.26716, 5495.732, 605.0452, 3.635725, 2199.408, 598.4541, 9.185732, 5500.099, 588.4606, 9.321718, 5490.175, 603.7108, 3.643574, 2199.845, 99.99077, 99.91804, 99.97169, 100.0, 99.80116, 100.0
10256.481160000001, 60.00631684706571, 60.006342051687774, 60.00428812205331, 30.571207898173412, 30.631621356591598, 30.592153214492868, 0.9999874624486578, 0.9999769717380365, 0.9999853926209527, 8616.51129642439, 8612.678454972838, 8617.392917259656, 209.51428020557614, 57.60141149862011, 44.59374553755924, 8620.489696664805, 8609.851261662236, 8616.372491427539, 283.12678186222223, 282.6046465808596, 283.14771281963425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.110707, 5499.587, 599.416, 9.176536, 5500.349, 598.6975, 3.674933, 2200.434, 604.668, 9.093801, 5498.937, 593.4963, 9.260356, 5496.108, 600.2713, 3.665731, 2200.121, 99.99215, 100.0, 100.0, 99.97512, 99.92783, 100.0
10258.890560000002, 60.002326173471545, 59.99994108556904, 60.00278052745977, 30.56644234304765, 30.573188953924173, 30.576247760394658, 0.9999822194180087, 0.9999761356354411, 0.9999843411009913, 8607.966090027076, 8611.736788115666, 8612.148216971784, 212.67681207401392, 60.697718162344245, 46.37769806993424, 8605.538628297003, 8609.332393367346, 8610.47213917259, 283.11599350808046, 282.65424484123713, 283.1201665099399, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 606.9302, 9.046281, 5495.598, 603.9103, 9.095674, 5498.64, 592.4081, 3.710459, 2198.216, 610.7461, 8.990285, 5490.68, 599.6766, 9.171782, 5500.193, 593.9888, 3.702355, 2198.795, 99.91856, 99.98412, 99.91752, 99.83007, 100.0, 99.94681
10261.34836, 60.002249977136145, 60.001680960669326, 60.00029162054368, 30.559584657747802, 30.623177521898516, 30.574241672900587, 0.9999869664923343, 0.9999767145163088, 0.9999888920944081, 8611.413571279021, 8613.68821350786, 8620.781086797551, 208.88761881319147, 58.76078779672571, 39.15005506074476, 8616.18493128201, 8610.269831843174, 8623.028686027443, 283.07685620825333, 282.6249928691649, 283.0927090830457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.111064, 5499.587, 599.4355, 9.175614, 5500.349, 598.7752, 3.674749, 2200.443, 604.6486, 9.094352, 5498.721, 593.5345, 9.259991, 5496.167, 600.2912, 3.665365, 2200.401, 99.99214, 100.0, 100.0, 99.97534, 99.92691, 100.0
10263.71376, 59.99640268850894, 59.99695998730218, 60.000372319997304, 30.5725221408081, 30.60051282359912, 30.565780587541866, 0.999984614390815, 0.9999751597531642, 0.99998427819292, 8611.71372850678, 8612.44373389518, 8605.2404062758, 211.67204141393995, 60.63934725244417, 49.37076173278683, 8605.81617536597, 8606.931545357354, 8608.947083560393, 283.112016695954, 282.71760840768934, 283.1279641305736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.111064, 5499.645, 605.6613, 9.078175, 5498.212, 592.4081, 3.710459, 2198.221, 610.7461, 8.989182, 5490.679, 599.7147, 9.171417, 5500.242, 593.8894, 3.702355, 2198.85, 99.99214, 99.96416, 99.91774, 99.82829, 100.0, 99.94664
10266.122280000001, 59.99217211644809, 59.99356102273513, 59.99411138270188, 30.545920534234767, 30.589480465273674, 30.557113238745888, 0.9999871199912828, 0.9999809628946018, 0.9999858998677577, 8613.432415239422, 8607.020486435724, 8612.710498840868, 211.80332806688511, 61.05747984462141, 44.05303151118528, 8613.262134537053, 8614.819201152202, 8613.955964072922, 283.1325511304348, 282.5770138820733, 283.13868139696757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3489, 9.206187, 5499.57, 611.8287, 8.971156, 5488.774, 586.1769, 3.742488, 2193.591, 617.0377, 8.871693, 5474.427, 605.9903, 9.076634, 5498.64, 588.9987, 3.725245, 2196.672, 99.99078, 99.79137, 99.70727, 99.53269, 99.96652, 99.84734
10268.553440000002, 59.99237842421068, 59.990878109796746, 59.98657640512266, 30.554829377379242, 30.626364520021607, 30.57127319412295, 0.9999833502295857, 0.9999747423421652, 0.9999848895497349, 8603.134073508389, 8613.548577807851, 8615.747525494759, 214.10372778668125, 62.746849150933485, 50.693744904855066, 8618.554307207016, 8612.704933239564, 8622.614435163247, 283.11717948470397, 282.61276283834036, 283.09019105920504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.111064, 5499.582, 605.6418, 9.077806, 5498.219, 592.3887, 3.710827, 2198.333, 610.7655, 8.989734, 5490.686, 599.6384, 9.172148, 5500.185, 594.0087, 3.70144, 2198.741, 99.99394, 99.96323, 99.91014, 99.82924, 100.0, 99.94901
10271.003400000001, 59.98426021088455, 59.98770290795526, 59.98765999223259, 30.57256033099854, 30.609221462979008, 30.588206691167333, 0.9999832730767136, 0.9999748482142949, 0.9999820677639807, 8620.90962145254, 8613.82752358081, 8612.51329189576, 211.705109522753, 64.6579597475702, 49.88018124324296, 8608.92453489726, 8612.747195815284, 8615.488064096353, 283.08108584148437, 282.5894582351437, 283.0642938394912, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 605.8854, 9.062878, 5496.241, 602.1592, 9.143012, 5500.258, 598.0181, 3.676774, 2200.111, 604.7651, 9.093432, 5498.788, 593.5345, 9.259991, 5496.159, 600.2117, 3.666097, 2200.461, 99.94019, 100.0, 100.0, 99.97656, 99.92876, 100.0
10273.44108, 59.98620320855373, 59.98796010900895, 59.98791895470757, 30.55256365590768, 30.60102341568829, 30.566097581846616, 0.9999843554670301, 0.9999756739689483, 0.9999854423757794, 8605.522073817472, 8610.154629358427, 8613.163733813688, 212.99644005748632, 59.165350420589675, 47.53972394318771, 8621.558665695926, 8613.09252870971, 8609.65117936644, 283.14476508818814, 282.65731126829604, 283.0952950993491, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110886, 5499.587, 605.6418, 9.077991, 5498.161, 592.4081, 3.711195, 2197.888, 610.7655, 8.989734, 5490.68, 599.6957, 9.171782, 5500.25, 593.9491, 3.702172, 2198.855, 99.99415, 99.96516, 99.91275, 99.83128, 100.0, 99.94631
10275.963360000002, 59.98740807806718, 59.98654861544905, 59.99018401335585, 30.579605348678037, 30.604767689407762, 30.568302483895994, 0.9999841976818489, 0.9999740794926636, 0.9999840356419408, 8614.156036093676, 8612.84973630103, 8614.065468621011, 209.89825726590243, 61.95264503116232, 49.4102936831564, 8608.938080609953, 8608.894647052715, 8612.106502613584, 283.07697929735406, 282.67928988308023, 283.10645710936103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.5787, 9.110707, 5499.703, 599.3966, 9.176167, 5500.29, 598.7558, 3.675301, 2200.269, 610.7849, 8.989366, 5490.745, 599.6766, 9.171782, 5500.243, 593.8894, 3.702172, 2199.025, 99.99119, 100.0, 100.0, 99.82925, 100.0, 99.95426
10278.44952, 59.98915721154894, 59.99052300732512, 59.991032679614825, 30.566976490734433, 30.605174979167522, 30.56778493703067, 0.9999826044619086, 0.9999731298100223, 0.9999816376381087, 8617.09858856874, 8612.174398753474, 8614.409484188447, 209.81293570326125, 59.38804663468272, 53.50326973676147, 8613.121654248831, 8618.643442485341, 8617.328834054933, 283.1766411377527, 282.65399639692595, 283.0573271533326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3883, 9.205652, 5499.628, 592.9957, 9.26716, 5495.628, 605.1423, 3.635173, 2199.583, 617.0765, 8.878128, 5476.745, 604.8077, 9.097454, 5499.291, 590.5494, 3.720118, 2197.645, 99.99089, 99.91812, 99.97723, 99.57578, 99.97822, 99.87654
10280.88248, 59.99310019034942, 59.99382858253217, 59.99754885664767, 30.54636615746445, 30.61452206691033, 30.587074541829367, 0.9999867770283117, 0.999973296202131, 0.9999827342500054, 8619.931647565094, 8612.881870862802, 8618.765552264445, 209.92382873654105, 60.597103233992726, 49.75182452140143, 8613.080738295477, 8614.5375473957, 8618.871790103429, 283.1408537158597, 282.7242180000451, 283.121563290586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.111064, 5499.64, 599.3577, 9.176167, 5500.28, 598.7169, 3.674749, 2200.159, 610.8043, 8.989734, 5490.634, 599.7338, 9.171235, 5500.249, 593.8894, 3.70144, 2198.746, 99.99414, 100.0, 100.0, 99.83223, 100.0, 99.94159
10283.30544, 59.999449321475076, 59.99699420747527, 59.99634369910783, 30.54331893326192, 30.57759671651556, 30.553685605909823, 0.999985576915476, 0.9999749683534636, 0.9999856952597583, 8599.292925846286, 8613.585171944489, 8617.242595345286, 214.28486830623615, 62.46316677530711, 48.57265677990836, 8609.969329684114, 8609.685962218291, 8611.947532437865, 283.18536216014763, 282.6599867591134, 283.1618336218701, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 607.6203, 9.045388, 5495.65, 603.9103, 9.095304, 5498.589, 592.4275, 3.710275, 2197.994, 604.6875, 9.093616, 5498.943, 593.5154, 9.259625, 5496.064, 600.2912, 3.665182, 2200.294, 99.91951, 99.98007, 99.90742, 99.97631, 99.92808, 100.0
10285.730800000001, 59.99857585777549, 60.00305292689175, 60.00098697918776, 30.5513919636491, 30.570928835608637, 30.5690038436508, 0.9999823372044677, 0.9999751253702264, 0.9999864026330797, 8618.354314179152, 8617.444711292213, 8617.619569013701, 212.93533210345095, 63.3842119885704, 49.3516460412734, 8620.423746013303, 8613.318859451263, 8615.984691498401, 283.150111834231, 282.69008751510887, 283.12122116346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110707, 5499.692, 599.3966, 9.176167, 5500.273, 598.7558, 3.674565, 2200.284, 610.7849, 8.98955, 5490.792, 599.6957, 9.1716, 5500.185, 593.9292, 3.701989, 2198.909, 99.99119, 100.0, 100.0, 99.82915, 100.0, 99.94901
10288.162400000001, 60.0028963587144, 60.001174632002225, 59.998031436668924, 30.599118628961303, 30.604541382314455, 30.578107034295897, 0.9999854633516196, 0.9999784239948349, 0.9999856800160013, 8615.267244709301, 8609.54713838944, 8618.21770933884, 215.4730587638419, 56.84242954697538, 48.03916679993699, 8613.9268454943, 8610.570243752358, 8614.890897961799, 283.2110481616616, 282.6358046594331, 283.1521299765727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.5984, 9.110886, 5499.582, 605.6224, 9.077991, 5498.099, 592.2722, 3.711011, 2198.056, 604.6486, 9.093984, 5498.774, 599.6957, 9.1716, 5500.235, 593.8099, 3.701623, 2198.906, 99.9931, 99.96311, 99.91036, 99.9782, 100.0, 99.94639
10290.563320000001, 60.00364059000282, 60.00106251285312, 60.00020097371163, 30.54597269186587, 30.60438993393016, 30.554870792861827, 0.9999821651653654, 0.9999765500466028, 0.9999835597496198, 8612.882218126291, 8614.28754321692, 8619.40131026735, 208.62446348123876, 59.2014748902634, 50.598225661988636, 8620.983117422988, 8609.097066218803, 8620.081893875591, 283.15534651355017, 282.6458605601351, 283.16942789743985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3883, 9.206187, 5499.57, 611.8481, 8.970235, 5488.654, 586.0798, 3.742672, 2193.532, 598.3765, 9.191248, 5499.929, 605.3227, 9.083026, 5498.644, 589.4957, 3.722865, 2196.776, 99.99183, 99.79122, 99.7046, 99.99631, 99.97394, 99.84254
10292.965, 60.005958479100464, 60.0063457277527, 60.008122240273494, 30.555384747270555, 30.61313790987137, 30.571523340129055, 0.9999866128065181, 0.9999768615690424, 0.9999857571695935, 8612.619025984975, 8615.493596514767, 8615.949404052137, 216.63306946847933, 58.39683397619956, 44.01037513917845, 8621.45741290004, 8617.588693004986, 8611.623920269662, 283.1283677766091, 282.7389170905576, 283.17300485538055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.111422, 5499.64, 605.6418, 9.077622, 5498.062, 592.4469, 3.710643, 2198.003, 604.6292, 9.094352, 5498.773, 599.7147, 9.171417, 5500.177, 593.8696, 3.702355, 2198.91, 99.99404, 99.96419, 99.90781, 99.97927, 100.0, 99.93893
10295.34144, 60.00806136096324, 60.00739152780221, 60.00720743851863, 30.548801585148667, 30.57657191332547, 30.541238416888742, 0.9999820282464267, 0.9999744073865358, 0.9999854684884252, 8608.464349101752, 8612.244187585526, 8615.611604243555, 212.57165167039284, 61.54328157189639, 50.72034036734067, 8612.218153285266, 8613.060454365588, 8611.670857750538, 283.2137422620857, 282.7492367078966, 283.20042788990474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 605.8854, 9.063949, 5497.002, 602.1398, 9.134171, 5500.236, 597.3969, 3.678982, 2200.283, 610.7655, 8.989917, 5490.791, 593.5726, 9.259443, 5496.122, 600.2912, 3.665548, 2200.407, 99.95168, 100.0, 100.0, 99.83116, 99.92907, 100.0
10297.77296, 60.00881430829409, 60.00641097983978, 60.007239634426256, 30.538739269482654, 30.60146122269991, 30.58001571819942, 0.9999842001047698, 0.9999783954970055, 0.9999822966303221, 8610.673186016342, 8615.647552072038, 8620.19376370643, 212.78079011778618, 59.81994727887377, 46.20851617480031, 8611.977315125876, 8612.803802824443, 8617.216076341412, 283.22005778026215, 282.66550775806206, 283.2176157560242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.7365, 9.110351, 5499.64, 605.6418, 9.077991, 5498.209, 592.2722, 3.710091, 2197.943, 604.6875, 9.094536, 5498.884, 599.7147, 9.1716, 5500.192, 593.9292, 3.702355, 2198.851, 99.9912, 99.96405, 99.91253, 99.97831, 100.0, 99.94638
10300.25848, 60.00605930265619, 60.00592536532694, 60.00510548093998, 30.563154295305175, 30.60721755311016, 30.59219880343261, 0.9999849486318774, 0.9999816447142199, 0.9999857659195028, 8618.469889007472, 8618.718989419218, 8616.966408555812, 214.93301421892784, 55.68895179271749, 49.68782984411041, 8615.995150828274, 8614.907767954088, 8622.838942262715, 283.15911821344724, 282.65768487923526, 283.22542261359314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110707, 5499.692, 599.3577, 9.176904, 5500.282, 598.7364, 3.674196, 2200.438, 604.6292, 9.093801, 5498.878, 599.6766, 9.1716, 5500.193, 593.9292, 3.701806, 2198.685, 99.9912, 100.0, 100.0, 99.97819, 100.0, 99.94659
10302.681400000001, 60.00746393572009, 60.008471679251315, 60.004265791622956, 30.58129200971947, 30.611362272642815, 30.570370254089156, 0.9999778123779686, 0.9999737930178102, 0.9999819791417969, 8614.83580930827, 8611.266576112204, 8618.618935200971, 217.62847883887184, 59.41261664662488, 48.25822029435949, 8621.54491611652, 8617.707347265998, 8620.219705233765, 283.1914164849667, 282.7389122081608, 283.1203704101794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3686, 9.206009, 5499.518, 593.0152, 9.267344, 5495.626, 605.0646, 3.634805, 2199.524, 598.4541, 9.19088, 5499.894, 606.0475, 9.075904, 5498.201, 588.5414, 3.728358, 2196.076, 99.99089, 99.91908, 99.99178, 99.99667, 99.95962, 99.82024
10305.056040000001, 60.008774167254366, 60.00777858866323, 60.00731851556578, 30.544219698281648, 30.61059953385592, 30.568988825009974, 0.9999833559800176, 0.9999782219746125, 0.9999844755038227, 8606.580758253347, 8619.816676084505, 8616.923122474365, 213.75592945495958, 55.49968476329968, 45.66446382721142, 8612.858528449557, 8613.586004043913, 8615.794524401712, 283.17715135472605, 282.8069110634254, 283.16557882678904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110886, 5499.53, 599.3577, 9.176352, 5500.272, 598.6587, 3.674749, 2200.383, 604.668, 9.094352, 5498.884, 599.6766, 9.1716, 5500.245, 593.8497, 3.702172, 2198.628, 99.99005, 100.0, 100.0, 99.97724, 100.0, 99.94638
10307.523000000001, 60.008825076600964, 60.00842086403551, 60.00912026959667, 30.550963344367847, 30.598184960683362, 30.525507896449962, 0.9999826165231008, 0.999975568115599, 0.9999844539451381, 8605.969979312893, 8603.972334384882, 8614.340636298608, 215.53640307344574, 59.777957302101186, 48.284473641748264, 8605.564996203082, 8610.599927500336, 8607.62584336241, 283.22354183291384, 282.7476512092961, 283.2393531641721, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.8602, 9.080903, 5497.477, 601.7118, 9.130486, 5500.08, 594.194, 3.701071, 2198.68, 610.4354, 8.995617, 5490.517, 593.649, 9.25926, 5496.174, 600.2315, 3.664999, 2200.286, 99.96171, 100.0, 99.94292, 99.83399, 99.92907, 100.0
10309.97844, 60.007470181930614, 60.00542128180112, 60.003549020086695, 30.555133076508145, 30.603051494867316, 30.558184067211922, 0.9999848315362034, 0.9999780945031286, 0.9999829807169409, 8619.672553839186, 8610.226904447773, 8617.79032041689, 215.3290882505671, 56.60058228408525, 51.23826261546583, 8619.998117093402, 8614.076332562323, 8620.027667262146, 283.20043742410775, 282.72442921887745, 283.19090073715074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.9927, 9.108209, 5499.593, 599.4744, 9.17543, 5500.343, 598.814, 3.674196, 2200.216, 604.668, 9.093616, 5498.774, 599.6957, 9.171782, 5500.186, 593.9689, 3.702172, 2198.916, 99.9912, 100.0, 100.0, 99.97627, 100.0, 99.9493
10312.433560000001, 60.00032733947943, 60.00310872939826, 60.002735261868395, 30.567022882280646, 30.609787498421326, 30.551181449105318, 0.999983369487868, 0.9999793308717738, 0.9999848322840296, 8613.624750677225, 8607.755388948875, 8621.069704330186, 213.28990505509046, 56.149899590524456, 49.40110781559906, 8604.637095712606, 8610.681004612708, 8613.807560757115, 283.24701474124157, 282.77480610825734, 283.1972781883995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.111422, 5499.645, 605.6418, 9.077991, 5498.212, 592.3499, 3.710643, 2198.169, 604.6292, 9.093801, 5498.772, 599.6766, 9.171417, 5500.242, 593.9093, 3.702355, 2198.627, 99.99404, 99.96429, 99.92002, 99.97639, 100.0, 99.93617
10314.84164, 60.00373782712662, 60.002480126214, 60.004201235474824, 30.54330000604441, 30.58465092152703, 30.563062182365094, 0.9999834131516573, 0.9999770892033342, 0.9999821145112608, 8615.11840674033, 8606.552896461262, 8615.3620232699, 216.1057756887376, 59.96741519963712, 48.642659501857, 8618.18692128811, 8607.879712283522, 8614.897244826027, 283.25592420582876, 282.77678181725383, 283.21965464372056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3489, 9.206545, 5499.623, 611.8287, 8.970604, 5488.714, 586.1187, 3.742672, 2193.646, 598.3765, 9.190696, 5499.828, 606.0475, 9.071521, 5497.957, 588.0841, 3.731288, 2196.306, 99.99078, 99.79127, 99.7121, 99.99441, 99.95487, 99.81068
10317.242240000001, 60.000039724662734, 60.00156797748546, 60.00066434363356, 30.55922624304538, 30.58654549513257, 30.56039629556769, 0.9999835584758097, 0.9999758478365204, 0.9999847756293788, 8613.555418335269, 8613.932200107149, 8613.65056300351, 213.38981376119364, 57.10309199945263, 49.5506296519593, 8619.590221838247, 8609.244972128712, 8614.279238207762, 283.13802137178254, 282.72128134874276, 283.20082343909195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110886, 5499.708, 605.6807, 9.077991, 5498.21, 592.3693, 3.710827, 2198.277, 604.6292, 9.094352, 5498.772, 599.6766, 9.171782, 5500.242, 593.8696, 3.702721, 2199.018, 99.99121, 99.96525, 99.92007, 99.97628, 100.0, 99.94147
10319.667640000001, 59.999693090050165, 59.998389927592235, 60.00134565793874, 30.545419336962723, 30.573972271714926, 30.5449638229205, 0.9999837692753174, 0.9999724582401319, 0.9999851762709279, 8602.568524451231, 8613.24419179019, 8605.114601555399, 215.4473499705382, 63.1830464001402, 47.57045497933041, 8612.4854769398, 8612.020061196949, 8606.995587672063, 283.22869998762025, 282.8036472262749, 283.17962574245774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.8405, 9.080903, 5498.139, 602.8792, 9.12846, 5500.212, 597.0087, 3.684873, 2200.252, 610.0082, 8.995801, 5490.791, 593.5917, 9.258895, 5496.117, 600.2514, 3.665731, 2200.463, 99.96476, 99.9998, 100.0, 99.84319, 99.92825, 100.0
10322.0732, 59.99869711177471, 59.99970826065292, 60.00121671310849, 30.56123882160562, 30.599131333660193, 30.570083074357093, 0.9999838796720272, 0.9999763599113167, 0.9999850152486213, 8618.058915194535, 8613.520618057415, 8620.875450483929, 211.45275341425167, 59.587367439278864, 50.39836139858244, 8618.595368880333, 8616.630747916091, 8616.258639700405, 283.07205566630927, 282.6247955711263, 283.1667432769962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.6237, 9.104997, 5499.668, 605.6029, 9.078727, 5498.159, 592.4275, 3.710459, 2198.275, 604.6292, 9.094352, 5498.832, 599.6766, 9.171782, 5500.19, 593.9093, 3.701989, 2199.082, 99.99256, 99.96606, 99.92018, 99.97735, 100.0, 99.95686
10324.491080000002, 60.00243965892405, 60.002157725695476, 60.000897057773194, 30.571814481810733, 30.613010959106173, 30.555490858916073, 0.9999860414311065, 0.9999770001085222, 0.9999846763312813, 8607.057237232728, 8614.538877443683, 8621.293627062432, 212.43995846653797, 57.64226340378468, 44.74645999524182, 8620.094391232913, 8619.780313139932, 8623.927854896969, 283.20339481735533, 282.7143249949701, 283.28397548182915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.110529, 5499.75, 599.3966, 9.176352, 5500.34, 598.7558, 3.674749, 2200.444, 604.668, 9.094536, 5498.767, 599.6766, 9.171782, 5500.19, 594.0087, 3.702355, 2198.74, 99.99015, 100.0, 100.0, 99.97713, 100.0, 99.95435
10326.925840000002, 60.00290279672974, 60.004440694065295, 60.00302816521964, 30.55572068849453, 30.589405211273153, 30.555143588472646, 0.9999818157224833, 0.9999737564369265, 0.9999811200022125, 8616.181976115886, 8619.216874503194, 8616.051670672272, 214.72971062902707, 62.038217180110905, 53.972450525232944, 8610.524248460222, 8615.083940144035, 8615.086479731746, 283.20664945106216, 282.7389316112605, 283.15096984897923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3489, 9.206187, 5499.518, 592.9957, 9.267344, 5495.621, 605.0452, 3.635357, 2199.634, 598.3959, 9.18996, 5499.835, 606.0284, 9.071703, 5497.598, 587.6865, 3.734951, 2195.272, 99.99183, 99.91801, 99.98195, 99.99559, 99.95594, 99.7837
10329.343920000001, 60.002893797949646, 60.00454837093485, 60.004565327508125, 30.550564924475825, 30.601932391012134, 30.567363893723584, 0.9999849248913414, 0.9999776347329338, 0.9999846361877054, 8608.522535131036, 8623.020360097444, 8614.46310418471, 215.04945868678078, 60.33286823442813, 48.345992497136194, 8619.756389995393, 8617.436490423283, 8618.123503255358, 283.152234883307, 282.75717944736584, 283.1724350710128, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.1116, 5499.646, 599.3771, 9.176167, 5500.34, 598.7169, 3.675301, 2200.443, 604.6292, 9.094352, 5498.774, 599.6957, 9.171235, 5500.242, 593.9093, 3.702538, 2199.08, 99.99215, 100.0, 100.0, 99.97724, 100.0, 99.94652
10331.763120000001, 60.00137394995573, 60.00237611057379, 60.00360676422828, 30.536195400663953, 30.56434776181466, 30.552329135044296, 0.9999852948239357, 0.9999730847508643, 0.9999844045117875, 8603.113102975194, 8602.652836783016, 8616.525707938914, 214.04346820529827, 59.61637236582055, 50.977885456059084, 8604.595468038968, 8608.636353356358, 8612.332931927342, 283.10166471201404, 282.74924859723694, 283.22547543220037, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.8745, 9.096608, 5498.988, 600.8947, 9.153695, 5500.436, 595.611, 3.694997, 2199.234, 609.0566, 9.013636, 5492.257, 593.9923, 9.253416, 5496.192, 600.2912, 3.665365, 2200.458, 99.98305, 100.0, 99.9651, 99.87406, 99.93075, 100.0
10334.311360000002, 60.00292725498704, 60.00483842117669, 60.00729793956214, 30.553122448665047, 30.603648383553576, 30.564162267636483, 0.9999846120950376, 0.9999766259982731, 0.9999837112539949, 8613.75811194723, 8612.756430059151, 8622.940535326492, 215.70087169940643, 59.42751429048394, 48.14835062165503, 8615.132768371312, 8616.391639870562, 8609.560189775182, 283.19264611792676, 282.7221522771123, 283.24157688262864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.9336, 9.109101, 5499.593, 599.455, 9.17543, 5500.303, 598.814, 3.674749, 2200.169, 604.6098, 9.09472, 5498.872, 599.6575, 9.171235, 5500.2, 593.9093, 3.702355, 2198.963, 99.99046, 100.0, 100.0, 99.97819, 100.0, 99.94914
10336.73804, 60.008369819175876, 60.00570263340101, 60.0093066971011, 30.53220525039571, 30.598964860962788, 30.544898019778042, 0.9999846277443512, 0.999977124106316, 0.9999828604608807, 8614.386688760014, 8615.261334663359, 8612.188767603244, 216.4003604344207, 61.31553617784493, 52.37057299826819, 8608.986298053607, 8608.836129653735, 8609.713567696195, 283.20679487284116, 282.7047266218218, 283.17238108061343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.111064, 5499.692, 605.6418, 9.077991, 5498.047, 592.4469, 3.710275, 2198.106, 610.7655, 8.989917, 5490.784, 599.6766, 9.171417, 5500.258, 593.9292, 3.702172, 2198.85, 99.99319, 99.96419, 99.91247, 99.83104, 100.0, 99.95678
10339.124960000001, 60.0075169517187, 60.007760030619764, 60.007522968864514, 30.519223271696617, 30.531052468470076, 30.542928973131907, 0.9999869968199465, 0.9999782049283502, 0.9999876959198967, 8613.349712171039, 8610.340511777045, 8616.177708626266, 212.3750538983668, 58.89564884257652, 47.69956676213769, 8616.414230134127, 8615.071810377833, 8615.404894525505, 283.1544774859583, 282.8035019006908, 283.1872200839264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.408, 9.206366, 5499.623, 611.8481, 8.970604, 5488.654, 586.1575, 3.742304, 2193.539, 617.0571, 8.871693, 5474.428, 606.0284, 9.07079, 5497.708, 587.5871, 3.735134, 2195.449, 99.99173, 99.79135, 99.7096, 99.53366, 99.95506, 99.79173
10341.53744, 60.00736461448615, 60.00676972389013, 60.00493416006483, 30.54073334073291, 30.590342700453867, 30.551823692622644, 0.9999818198466895, 0.9999726746230686, 0.999982878774966, 8613.683196352595, 8608.222342032468, 8616.11639117111, 210.3489289940719, 59.472268446533235, 47.02810904824992, 8614.953802882967, 8610.019991745745, 8618.332533982866, 283.2118000717057, 282.79354182396776, 283.29819219879596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110529, 5499.576, 605.6224, 9.077622, 5497.995, 592.3887, 3.710459, 2197.945, 610.7655, 8.989734, 5490.791, 599.6957, 9.171235, 5500.249, 593.9888, 3.70144, 2199.085, 99.99414, 99.96323, 99.92029, 99.83021, 100.0, 99.95701
10343.99228, 60.00642202871327, 60.00854343883992, 60.01017666712773, 30.55326919207064, 30.609561268603354, 30.555147245165088, 0.9999851601900926, 0.9999784342690934, 0.9999843454889829, 8607.04891509433, 8613.564662089839, 8616.641776591341, 212.19941570874133, 59.105152229165014, 52.62660632484767, 8614.968755920649, 8605.681493848704, 8616.678235155146, 283.2726008824932, 282.8229552006655, 283.2497028684278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.9336, 9.097322, 5498.826, 603.8325, 9.107278, 5499.872, 595.5528, 3.690763, 2199.76, 606.474, 9.070633, 5498.157, 593.9351, 9.257982, 5496.125, 600.2912, 3.665182, 2200.12, 99.98399, 99.99253, 99.98766, 99.96508, 99.9316, 100.0
10346.454720000002, 60.009788413704236, 60.010054280030886, 60.008847949419255, 30.53087560848507, 30.595110528018317, 30.545878772759146, 0.9999845312872881, 0.999977449290156, 0.9999851526848687, 8613.233712007754, 8615.37198157855, 8613.947844385228, 214.6233964232431, 62.63713681826266, 52.20708523476969, 8618.017357916158, 8612.565943330943, 8617.673555048596, 283.2379415854354, 282.8139019125234, 283.15408076057537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 604.9194, 9.095895, 5499.488, 605.4861, 9.078543, 5498.159, 592.3887, 3.710643, 2198.106, 610.7655, 8.989366, 5490.739, 599.6957, 9.171417, 5500.235, 593.9888, 3.701806, 2198.854, 99.97715, 99.96403, 99.91269, 99.83021, 100.0, 99.94385
10348.852840000001, 60.010498095367694, 60.007614629252885, 60.009195805264376, 30.556571719895647, 30.58500472195706, 30.569576754686395, 0.9999841704085809, 0.9999813320706101, 0.9999844416269957, 8617.568835504093, 8618.72156038448, 8620.184989825628, 212.94161999519156, 59.20496994896507, 47.57061370311476, 8611.59264184417, 8616.126281947558, 8623.180620002227, 283.2482187041712, 282.8288876501256, 283.2963088210183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6182, 9.110707, 5499.587, 599.3966, 9.176167, 5500.289, 598.7169, 3.674933, 2200.274, 604.6292, 9.093984, 5498.989, 599.7147, 9.171235, 5500.177, 593.8497, 3.702172, 2198.802, 99.99109, 100.0, 100.0, 99.98022, 100.0, 99.94118
10351.28756, 60.00872507635004, 60.01030872432393, 60.01128506488346, 30.552198029477715, 30.595154596629616, 30.569067992686833, 0.9999810164500956, 0.9999720058184729, 0.9999793974526235, 8617.174493221293, 8615.678358995576, 8622.657569785493, 210.70220607680722, 68.07364729729557, 51.775981121077166, 8611.042638103709, 8618.918753902186, 8623.230992837145, 283.20409210671346, 282.8164743049371, 283.26630505687405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.3686, 9.205831, 5499.576, 592.9957, 9.267344, 5495.574, 605.084, 3.634989, 2199.462, 598.4541, 9.190329, 5499.894, 606.0475, 9.071156, 5497.723, 587.7263, 3.734951, 2194.836, 99.99088, 99.91804, 99.97413, 99.99762, 99.95509, 99.76386
10353.681320000002, 60.01198822175658, 60.01512949487147, 60.012560444788484, 30.56027914495455, 30.59086572745713, 30.537659630058624, 0.999987336572328, 0.9999782246890537, 0.9999860901927159, 8617.390879973807, 8620.07994229632, 8621.148732043397, 214.04114814518562, 58.62806762887453, 46.10835278838431, 8622.711798608305, 8617.061965406581, 8619.423618685089, 283.2933800062894, 282.8798445802149, 283.34245874538345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.5984, 9.111064, 5499.576, 599.3771, 9.176536, 5500.286, 598.7364, 3.674933, 2200.112, 604.6486, 9.093984, 5498.982, 599.6766, 9.171966, 5500.24, 593.9888, 3.701623, 2198.796, 99.99089, 100.0, 100.0, 99.97735, 100.0, 99.94385
10356.1136, 60.0109392937802, 60.012289568933646, 60.01117371584573, 30.506981547733595, 30.56644513734044, 30.543527589255167, 0.9999831821588036, 0.9999745435922378, 0.9999861863542497, 8612.134477251706, 8610.187927969411, 8596.46118797667, 215.48095330777323, 61.645021031841225, 46.55763962558149, 8611.39916886263, 8603.482063365362, 8608.70260459024, 283.23391810045877, 282.7220745968518, 283.3079277265433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 603.6379, 9.110707, 5499.145, 599.9997, 9.161615, 5500.427, 596.1934, 3.692972, 2199.488, 608.144, 9.03, 5493.217, 594.9842, 9.248302, 5496.545, 600.2315, 3.665365, 2200.399, 99.99108, 100.0, 99.96459, 99.88791, 99.94473, 100.0
10358.60524, 60.002198467702506, 60.008344680440466, 60.00470750846876, 30.565032775782313, 30.57967870261021, 30.557017169508605, 0.9999851034452379, 0.9999807119300046, 0.9999815538513588, 8609.229235884372, 8617.715355394139, 8618.978489822686, 216.50993007856687, 55.849625458397895, 45.5453643053835, 8624.438325985884, 8616.498224564806, 8619.31052332859, 283.31108476902585, 282.8227472798763, 283.26282745146455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 0 1), 5500.0, 600.0, 605.9839, 9.079475, 5498.785, 600.525, 9.167694, 5500.202, 598.7169, 3.675117, 2200.168, 604.668, 9.094168, 5498.878, 599.6766, 9.171782, 5500.249, 593.9491, 3.702172, 2198.853, 99.9765, 100.0, 100.0, 99.97724, 100.0, 99.93634
