TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
10511.156120000001, 60.01326203299902, 60.0133978455965, 60.01163821331884, 26.769471889587567, 26.790269752518462, 26.77697228084308, 0.9999877339689973, 0.9999820411709289, 0.99998819390253, 7535.976596481555, 7537.9418554721215, 7543.570276030112, 170.6657554285539, 44.06281023430677, 36.863517534970015, 7539.757065649752, 7537.678529023563, 7544.381757391936, 283.08907323853145, 282.6477397694044, 283.2172308877601, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.7902, 9.12445, 5499.82, 598.6573, 9.181877, 5500.36, 597.1446, 3.683768, 2199.742, 604.668, 9.094352, 5498.825, 598.8373, 3.673824, 2200.012, 601.9413, 3.655477, 2200.393, 99.99754, 100.0, 100.0, 99.97724, 100.0, 100.0
10513.6128, 60.01151862110649, 60.01509163515999, 60.01590668353063, 26.763890377019347, 26.81233053949964, 26.79347923786348, 0.9999888926956402, 0.9999757918861657, 0.999984996477697, 7536.9597945574515, 7542.175426140355, 7539.190168767119, 173.40247403789, 39.62100124026756, 33.80533148202471, 7545.667888749506, 7536.89194230337, 7541.3216941731835, 283.0991747616726, 282.6173243882824, 283.1759660081475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3816, 9.114812, 5499.773, 599.7079, 9.171562, 5500.346, 597.0475, 3.685057, 2200.073, 604.668, 9.093801, 5498.825, 598.761, 3.673459, 2200.276, 601.9016, 3.656026, 2200.115, 99.99227, 100.0, 99.99194, 99.97724, 100.0, 100.0
10516.04104, 60.00946661717455, 60.00974050509669, 60.00595428317881, 26.741181249768875, 26.79696949317943, 26.765944647466988, 0.999994153449435, 0.9999898810325167, 0.999992315559534, 7537.7800784979345, 7537.132302974366, 7544.204506340723, 172.82530142166888, 34.88186581823538, 33.326917125001884, 7540.226453128669, 7544.6193690220225, 7544.483054144504, 283.1698356773473, 282.7246806244864, 283.23000745425213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.6903, 9.008981, 5492.821, 606.0504, 9.070622, 5497.7, 590.6804, 3.719847, 2197.233, 610.7072, 8.990653, 5490.842, 592.7334, 3.708888, 2198.439, 595.639, 3.69265, 2199.71, 99.86808, 99.95677, 99.87065, 99.83209, 99.91299, 99.97353
10518.45096, 60.00687789585092, 60.009966216290465, 60.0075397423226, 26.765334332770138, 26.80181549922262, 26.781866775711045, 0.9999910086431599, 0.9999865501362715, 0.9999899807924303, 7539.860392912035, 7540.599499849764, 7544.034694464812, 175.6078341247212, 40.26396434896333, 36.44085317457393, 7539.167775053062, 7541.21384210808, 7541.750830301054, 283.2014685809924, 282.7063784835085, 283.0975483602578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4407, 9.113741, 5499.652, 599.6884, 9.172852, 5500.344, 597.0281, 3.685057, 2199.846, 604.668, 9.094352, 5498.943, 598.761, 3.674554, 2200.171, 598.0844, 3.681479, 2199.488, 99.99227, 100.0, 99.9916, 99.97927, 100.0, 99.9871
10520.851680000002, 60.006270972756745, 60.00658048983968, 60.00673498647205, 26.761236192778952, 26.781309687621373, 26.766637259171475, 0.9999864535870054, 0.9999835441948605, 0.9999868213610121, 7531.010837376423, 7536.258835041766, 7537.491008211309, 174.0030205730693, 44.158897589305525, 41.49563841509644, 7535.6040208757595, 7532.48279363098, 7544.4952380799405, 282.99705073585665, 282.6033879916277, 283.12250685699377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.869, 9.128554, 5500.265, 598.4238, 9.190535, 5499.655, 600.0758, 3.663152, 2200.541, 600.396, 9.160911, 5500.149, 604.5978, 3.635107, 2199.658, 589.277, 3.726527, 2196.031, 99.99937, 99.9981, 100.0, 100.0, 99.97838, 99.81547
10523.303360000002, 60.004724945982254, 60.00276877544794, 60.00557188688971, 26.76549950468369, 26.80543490444654, 26.782746575452823, 0.9999885615607338, 0.9999815418502617, 0.9999881523311573, 7539.731683537108, 7542.967759135421, 7546.3067079607945, 177.44459150494936, 44.81696972604914, 35.445194169187744, 7543.783985884156, 7543.236905987505, 7545.34927291953, 283.17168920694314, 282.68194182433007, 283.13867293430627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 601.6664, 9.135158, 5500.146, 598.3654, 9.19164, 5500.269, 597.0087, 3.685057, 2199.969, 604.6292, 9.09472, 5498.937, 598.8754, 3.673641, 2200.122, 595.5396, 3.693016, 2199.355, 100.0, 100.0, 99.99721, 99.97819, 100.0, 99.96428
10525.70792, 60.00254608565271, 59.999234267585074, 60.000328455599316, 26.753142486745233, 26.79308023323895, 26.7612915777542, 0.9999887996853356, 0.9999849955562446, 0.9999890700227126, 7540.087489247047, 7537.090842697528, 7543.107428214394, 175.64982907828698, 41.458372124117886, 32.81079687476131, 7539.416026424465, 7539.746938250713, 7542.395737030198, 283.1799227766472, 282.6231595814173, 283.0830645293707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4013, 9.114099, 5499.652, 599.6689, 9.171562, 5500.354, 596.8922, 3.685241, 2199.8, 604.6292, 9.094168, 5498.825, 598.8754, 3.673641, 2200.119, 595.5594, 3.69265, 2199.297, 99.99237, 100.0, 99.99177, 99.98033, 100.0, 99.96938
10528.13284, 60.002115155476076, 60.00053396565378, 59.99877274087924, 26.742328874530262, 26.786339695922294, 26.74322617053303, 0.9999927720702575, 0.9999897995969937, 0.9999922962121202, 7535.770910959589, 7535.579285733217, 7536.679686362815, 175.53244956686845, 35.461228861699055, 29.00309237941201, 7537.347901110117, 7539.85584310254, 7538.063846547029, 283.1976562645477, 282.7455772337318, 283.14252737246255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7297, 9.008266, 5492.874, 606.0698, 9.07136, 5497.863, 590.6998, 3.719663, 2197.12, 610.7266, 8.990285, 5490.778, 592.6952, 3.708705, 2198.063, 601.7823, 3.655293, 2200.106, 99.86903, 99.95664, 99.86537, 99.83092, 99.91782, 100.0
10530.60468, 59.99539483593554, 59.996570108727354, 60.00037086769944, 26.75320176927707, 26.80538851414191, 26.782764792793465, 0.9999887495182809, 0.9999864738224045, 0.9999878942942949, 7532.525658398271, 7538.936945029647, 7538.625351018169, 176.4998869771054, 41.84575486880976, 36.219120375902094, 7539.896562617709, 7537.7307598975485, 7544.931067243051, 283.1554830700953, 282.64947668661773, 283.1598876653786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.421, 9.114455, 5499.715, 599.6884, 9.171746, 5500.346, 596.931, 3.684873, 2199.849, 604.668, 9.093984, 5498.93, 598.8945, 3.674372, 2200.17, 595.4799, 3.693199, 2199.3, 99.99342, 100.0, 99.99172, 99.97819, 99.99923, 99.96917
10533.01344, 60.000979713039776, 59.99569929464899, 59.99717121898773, 26.748435809388134, 26.817519664224214, 26.734323440643614, 0.9999884635199433, 0.9999872714533438, 0.9999888577981888, 7536.45658513418, 7533.770894518016, 7539.7877567091, 173.29762096822816, 43.562870630568796, 37.963757064441324, 7533.400082922135, 7537.22693479513, 7536.482541122615, 283.14508384560673, 282.7839724320818, 283.1610870478643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3422, 9.122664, 5500.037, 598.7546, 9.191087, 5499.899, 600.0758, 3.66665, 2200.406, 600.9785, 9.160727, 5500.17, 604.6169, 3.638029, 2199.721, 589.1974, 3.726344, 2195.802, 99.99927, 99.99844, 100.0, 100.0, 99.9859, 99.81544
10535.45396, 60.00010763063192, 59.99918957755532, 59.999773805451724, 26.73497890451381, 26.805982399243725, 26.796384375254142, 0.999987178033066, 0.999985674338861, 0.999987925125626, 7533.91041388593, 7534.5310247401685, 7540.628779881543, 172.84732671187578, 41.377103977805746, 33.62136673855366, 7537.449528562308, 7538.840702188748, 7542.16213672582, 283.156316073698, 282.6531895713807, 283.10407141833764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 601.7256, 9.134801, 5500.146, 598.2098, 9.191087, 5500.182, 596.8922, 3.685241, 2199.802, 604.6098, 9.093984, 5498.877, 598.7801, 3.673824, 2200.066, 595.5197, 3.693016, 2199.297, 100.0, 100.0, 99.99199, 99.97819, 100.0, 99.9669
10537.947320000001, 60.002916606862776, 59.99776783796768, 60.005099654764486, 26.7617650405401, 26.792698008780437, 26.770387305200444, 0.9999896917749798, 0.9999822543779102, 0.9999888097619314, 7540.498351663208, 7534.315633884552, 7539.332179656747, 177.78212452943183, 43.29610887226727, 33.64386005047436, 7541.9638785997695, 7538.205904200027, 7540.933043084198, 283.2560452475212, 282.6945416148893, 283.1614127964613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.421, 9.114455, 5499.773, 599.6884, 9.171746, 5500.367, 596.9699, 3.684873, 2199.857, 604.6098, 9.094536, 5498.825, 598.9899, 3.672911, 2200.014, 595.4799, 3.693199, 2199.303, 99.99448, 100.0, 99.98944, 99.97723, 100.0, 99.96678
10540.466760000001, 60.0020787865351, 60.000646160146005, 60.00114781093723, 26.75988956416032, 26.78415643977037, 26.77839998086134, 0.9999921382787723, 0.9999863979724912, 0.9999906043798968, 7537.047835454435, 7541.223062597063, 7544.131330157594, 174.903070538993, 38.9668939643816, 31.65728361641959, 7536.4930780986715, 7536.5427350197715, 7548.301518399882, 283.1197051127896, 282.62606580770336, 283.10072236465817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.008981, 5492.873, 606.0309, 9.071912, 5497.654, 590.661, 3.719663, 2197.078, 610.7266, 8.990469, 5490.79, 592.6189, 3.709253, 2198.274, 601.7028, 3.659139, 2200.108, 99.86903, 99.96068, 99.86066, 99.83103, 99.91544, 100.0
10542.87432, 60.00149759492491, 60.00228021704031, 60.00241597451807, 26.766270281291934, 26.797817130946125, 26.768911936295407, 0.999988160762506, 0.9999835206039874, 0.9999875132561478, 7540.24746216448, 7537.768858822985, 7538.453930597895, 175.2933610947989, 42.08236729079613, 35.03558623709887, 7544.742965868562, 7541.992558568623, 7543.535120557865, 283.16575449236615, 282.7227384265479, 283.11818006019354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.421, 9.114277, 5499.768, 599.6301, 9.17193, 5500.308, 597.0087, 3.685425, 2199.852, 604.6292, 9.093984, 5498.884, 598.8564, 3.674006, 2200.282, 595.5396, 3.692833, 2199.358, 99.99342, 100.0, 99.99188, 99.97629, 100.0, 99.96941
10545.323680000001, 60.00331047868059, 60.00497247339625, 60.005069128422434, 26.72608122403447, 26.793012541189974, 26.765484162935483, 0.9999881532778461, 0.9999853920996179, 0.9999882802708524, 7539.052020172006, 7536.959994808639, 7538.719810185945, 173.63271901526332, 43.65935035542793, 38.62022941023315, 7536.950438252381, 7534.254895773387, 7539.0316062436095, 283.1175755165208, 282.6799711329261, 283.13196987137127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.8887, 9.128197, 5500.295, 598.3654, 9.193481, 5499.717, 600.5999, 3.66352, 2200.358, 600.3765, 9.166426, 5500.156, 604.9984, 3.634377, 2199.66, 589.098, 3.72671, 2195.807, 100.0, 99.99346, 100.0, 100.0, 99.97562, 99.81556
10547.761480000001, 60.007928771598834, 60.00572392208195, 60.00555071670695, 26.759159124904794, 26.793224288657843, 26.755138560155796, 0.9999900244477836, 0.9999843776182189, 0.9999902993595265, 7541.051253108413, 7539.577068938643, 7535.282000466315, 173.29464447813098, 40.912684870528096, 35.67706975120245, 7538.685120335077, 7536.830979951195, 7538.996110770668, 283.1470384799247, 282.6749862357137, 283.08300257556704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.8099, 9.123914, 5499.762, 599.1047, 9.180588, 5500.365, 596.9893, 3.685793, 2199.854, 604.668, 9.095087, 5498.884, 598.9708, 3.674189, 2200.118, 595.5197, 3.693199, 2199.467, 99.9967, 100.0, 99.99194, 99.97806, 100.0, 99.96153
10550.217040000001, 60.007184660190134, 60.008073992301505, 60.01036808246199, 26.782371558159415, 26.810861212535006, 26.78085726260275, 0.9999904262760427, 0.999986910050677, 0.9999872143125627, 7544.476710749548, 7538.943494000952, 7541.830772186137, 175.18024371771116, 41.67903804090008, 35.416490336523566, 7543.471963284375, 7534.36422166705, 7534.336332778784, 283.2488716924539, 282.67963690979093, 283.1176723769867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4407, 9.114455, 5499.721, 599.7079, 9.17193, 5500.361, 596.8922, 3.684689, 2199.799, 604.6486, 9.09472, 5498.884, 598.8564, 3.674006, 2200.233, 595.4203, 3.693199, 2199.124, 99.99532, 100.0, 99.99194, 99.97915, 99.99625, 99.97717
10552.64796, 60.014970910727605, 60.0144169201666, 60.01730849541806, 26.758332118676282, 26.798008964278996, 26.76989926312484, 0.9999930099671719, 0.9999871801583834, 0.9999928268245079, 7540.68946938453, 7535.239009412815, 7537.973554034024, 172.03059877480018, 37.49342507745405, 32.44384012173305, 7544.276483216311, 7532.651209938628, 7540.646912769894, 283.2304928014214, 282.81413537074246, 283.23699452726197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7495, 9.008624, 5492.926, 606.0504, 9.07136, 5497.758, 590.6804, 3.719663, 2196.967, 610.7266, 8.990101, 5490.843, 592.6761, 3.709253, 2198.337, 601.6829, 3.656575, 2200.158, 99.87007, 99.95784, 99.86537, 99.83009, 99.90577, 99.99987
10555.1718, 60.02263008196496, 60.018802155163755, 60.01908207204085, 26.758038110895683, 26.800397373114045, 26.772225926975075, 0.9999890985552763, 0.9999860957404517, 0.9999915239428515, 7540.312049851851, 7532.6610970049405, 7546.217764072785, 176.74547617364988, 43.54914607531555, 34.10822695324646, 7540.336640763597, 7546.10947733195, 7545.360839847324, 283.16118140536906, 282.65126839165396, 283.0966432404406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3816, 9.114099, 5499.721, 599.6884, 9.17193, 5500.354, 596.9504, 3.684873, 2199.852, 604.6486, 9.094536, 5498.779, 598.8373, 3.674189, 2200.281, 595.5396, 3.693565, 2199.133, 99.99353, 100.0, 99.99188, 99.97713, 100.0, 99.95919
10557.542000000001, 60.02092306499923, 60.02414886161949, 60.02411614804496, 26.758841309643117, 26.77912043430645, 26.765148657987744, 0.9999876804471295, 0.9999838349579592, 0.999986849468382, 7533.777437862015, 7543.4065248096185, 7538.595705289499, 175.51091239973005, 38.437630109920974, 37.664831402790696, 7543.440236418167, 7539.792054571274, 7536.270842044059, 283.3509792475543, 282.71358019926913, 283.07879663353935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 601.8636, 9.144973, 5500.448, 597.9374, 9.197719, 5498.542, 601.3569, 3.656894, 2200.162, 599.4445, 9.174884, 5499.897, 605.1891, 3.634559, 2199.607, 589.2173, 3.727076, 2196.142, 100.0, 99.98634, 100.0, 99.99801, 99.98075, 99.82323
10559.9732, 60.025016720835254, 60.0240472812, 60.02476605636347, 26.773665227664534, 26.783607944900027, 26.786192309486545, 0.999988242115384, 0.9999821022621952, 0.9999865395780722, 7542.734048929766, 7540.532069118299, 7546.3429043293045, 171.46106576287957, 43.644033840387465, 37.43173425330815, 7545.0787156056, 7541.541188023869, 7547.431686986933, 283.1438242862746, 282.712125743391, 283.15154634532064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.8296, 9.117667, 5499.825, 599.1047, 9.177641, 5500.41, 596.9116, 3.685609, 2200.018, 604.668, 9.094168, 5498.825, 598.9517, 3.673276, 2200.015, 595.4799, 3.693199, 2199.535, 99.9967, 100.0, 100.0, 99.97831, 100.0, 99.97746
10562.367960000001, 60.02506567198698, 60.02387233601346, 60.0235785731972, 26.777644536564, 26.8184373309382, 26.77710917534952, 0.9999903266953952, 0.999984817440867, 0.9999906687555845, 7542.13801614441, 7537.347203916524, 7543.978040505792, 174.81815267755474, 39.64787225537134, 33.48028646657508, 7539.456687823767, 7532.242557879593, 7544.700921761527, 283.27669359467967, 282.62722763438876, 283.1772695885381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.114455, 5499.652, 599.6689, 9.17193, 5500.353, 596.931, 3.685241, 2199.851, 604.6292, 9.094536, 5498.885, 605.132, 3.634742, 2199.488, 595.5793, 3.693382, 2199.3, 99.99332, 100.0, 99.99177, 99.97713, 99.97329, 99.97461
10564.793280000002, 60.02420363042478, 60.01843798728162, 60.019732132343385, 26.757232305752122, 26.775287068179477, 26.773559284100195, 0.9999898632956213, 0.9999789902142487, 0.9999919131051722, 7537.062253087377, 7535.671792768975, 7541.217692018369, 180.79715932771114, 45.49256124135354, 33.994362671608314, 7541.216964568654, 7534.728734439992, 7539.884535576, 283.155777148913, 282.7373188347255, 283.0768603268057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7297, 9.008802, 5492.931, 606.0698, 9.070991, 5497.757, 590.6416, 3.719847, 2197.069, 610.7655, 8.989366, 5490.791, 611.2931, 3.592007, 2195.88, 601.8419, 3.655477, 2200.175, 99.86903, 99.9589, 99.87042, 99.83116, 99.81387, 100.0
10567.26164, 60.01980811643117, 60.019728067164436, 60.020478519172954, 26.762884158139986, 26.810796353011796, 26.799286646590556, 0.9999930765357726, 0.9999860828190584, 0.9999902427988643, 7536.574567164496, 7543.446516536355, 7541.340383618846, 181.36199595595735, 43.09991391421772, 31.573090871776003, 7539.537368266064, 7538.437376218617, 7544.173756508136, 283.20616382310243, 282.6296926646196, 283.25275594291423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3816, 9.114634, 5499.71, 599.6495, 9.17322, 5500.397, 596.8922, 3.685057, 2199.855, 604.6098, 9.094536, 5498.884, 605.2464, 3.634377, 2199.604, 595.46, 3.693565, 2199.244, 99.99342, 100.0, 99.99199, 99.97831, 99.96588, 99.96686
10569.692840000002, 60.01879680498365, 60.01645338668799, 60.01401552174362, 26.761583531697493, 26.786464054096054, 26.757345195156343, 0.999989848562529, 0.9999859113315943, 0.9999888029139649, 7534.499674662282, 7531.560625252857, 7541.366872660146, 181.4618952113326, 42.941112673419184, 35.40797035678861, 7534.97779479309, 7539.649740387987, 7540.025181105618, 283.20478195652805, 282.6802674902661, 283.20974236274816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.8099, 9.129089, 5500.294, 598.3265, 9.19514, 5499.694, 600.8134, 3.659102, 2200.297, 599.9299, 9.167529, 5500.031, 598.9899, 3.673276, 2200.336, 589.1776, 3.72726, 2196.139, 100.0, 99.99303, 100.0, 99.99915, 99.99423, 99.80529
10572.117960000001, 60.013419447391975, 60.01234547292493, 60.01158016671108, 26.762197880331946, 26.81527925868202, 26.774239913218793, 0.9999909883386632, 0.9999852821358336, 0.999991933175245, 7531.04080164197, 7539.462221018835, 7538.564622534992, 178.35559159913464, 43.83189438351684, 34.31746118944875, 7539.175472884167, 7537.487722042562, 7544.047976452609, 283.12435100809455, 282.5621915738372, 283.2005189131169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.2184, 9.123021, 5500.006, 598.6962, 9.186851, 5500.329, 596.9699, 3.684689, 2199.971, 604.6098, 9.094536, 5498.884, 605.2654, 3.634559, 2199.663, 595.639, 3.693016, 2199.64, 100.0, 100.0, 99.98683, 99.9783, 99.97577, 99.96678
10574.519400000001, 60.008397421656944, 60.00781848406875, 60.00681816759318, 26.767181243932495, 26.815056721041884, 26.766936610765534, 0.9999877032840854, 0.9999844980598832, 0.9999903511176289, 7542.9320717739265, 7538.416144724173, 7542.55436751794, 179.52373184625867, 39.868215037915434, 32.57555578993424, 7539.8226969927355, 7539.850806918285, 7539.849561972414, 283.25855797147875, 282.76496656355624, 283.20882776451157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.421, 9.114455, 5499.773, 599.6689, 9.172115, 5500.361, 597.0475, 3.685057, 2200.073, 604.6486, 9.094168, 5498.819, 598.8754, 3.674189, 2200.331, 595.4799, 3.693199, 2199.414, 99.99542, 100.0, 99.98939, 99.97819, 100.0, 99.97195
10576.97484, 60.00712091624668, 60.00899795845476, 60.00636601237719, 26.74922688775777, 26.78978075439619, 26.763282766299525, 0.9999933081363418, 0.9999894604217926, 0.9999921878091775, 7532.798235676523, 7542.12522506922, 7541.176208475298, 174.38822644032643, 33.26060474148608, 31.595758448778952, 7538.666575207082, 7542.099058403158, 7544.346729289698, 283.2773769174912, 282.8411874753029, 283.1665083413433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7297, 9.008446, 5492.989, 606.0698, 9.071912, 5497.639, 590.7192, 3.719663, 2197.131, 610.7072, 8.990469, 5490.777, 592.6952, 3.708888, 2198.22, 601.8817, 3.655843, 2200.284, 99.86808, 99.95566, 99.86549, 99.83091, 99.91813, 100.0
10579.37556, 60.00672900828819, 60.00547641548755, 60.00471412197746, 26.744586112768697, 26.810552013599867, 26.772402271941864, 0.999990586499739, 0.9999838975269177, 0.9999898491582068, 7537.170717108856, 7537.66542943561, 7544.509839649634, 176.555955969136, 40.13979928666913, 34.29574267804992, 7538.651692779511, 7538.6052580385385, 7544.159793120471, 283.26517543223633, 282.7791531835277, 283.1739591115467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.421, 9.114277, 5499.831, 599.6884, 9.171562, 5500.352, 596.9699, 3.685057, 2200.071, 604.6292, 9.094352, 5498.826, 598.8754, 3.673459, 2200.385, 595.5197, 3.693382, 2199.472, 99.99552, 100.0, 100.0, 99.9783, 100.0, 99.97461
10581.745920000001, 60.005936567227465, 60.00808480894647, 60.00742488827893, 26.742329749005687, 26.780086726385047, 26.75881085134415, 0.9999865390669406, 0.9999848970505478, 0.9999876805914999, 7534.795831498382, 7534.237530239286, 7539.6871654380775, 172.28536971089034, 45.97551423604091, 34.48161438371338, 7530.67769506833, 7539.391982762214, 7540.384227229326, 283.23667419396037, 282.72946871073617, 283.20162708807123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3224, 9.115526, 5499.984, 599.0269, 9.186666, 5499.847, 599.6876, 3.669043, 2200.481, 601.2504, 9.15613, 5500.101, 604.1019, 3.641316, 2199.832, 589.3168, 3.726893, 2196.141, 99.9983, 99.99868, 100.0, 100.0, 99.99097, 99.8103
10584.153160000002, 60.00391677949188, 60.0055977157717, 60.00644530908536, 26.75560743163305, 26.79813990652084, 26.758572827277785, 0.999987186089033, 0.999982129795792, 0.9999873475577857, 7542.810884507275, 7539.3273726858915, 7542.530116717768, 172.82185389974802, 40.53393506969178, 35.71406823653717, 7541.49930747603, 7535.818509093462, 7539.736141925011, 283.1786415871569, 282.78524742964413, 283.16565326586425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 600.7398, 9.149435, 5500.52, 597.665, 9.196613, 5500.11, 597.0281, 3.684689, 2199.971, 604.6292, 9.094536, 5498.826, 598.8564, 3.673824, 2200.227, 595.4998, 3.69265, 2199.471, 100.0, 99.99497, 99.99726, 99.9763, 100.0, 99.96687
10586.60584, 60.00386976057146, 60.0064508697233, 60.006906321816516, 26.761763631120164, 26.795386094735722, 26.756158083565357, 0.9999894470640978, 0.9999841856805987, 0.9999918687906524, 7536.8672503901635, 7541.478478190977, 7544.078866818929, 179.9248743917792, 43.523651127743506, 31.1453479689103, 7537.486240650749, 7540.952610796831, 7541.398478751847, 283.2930361425737, 282.77913722314383, 283.18366820959733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3619, 9.114277, 5499.825, 599.6495, 9.172115, 5500.287, 596.931, 3.685057, 2199.795, 604.6486, 9.093984, 5498.826, 605.1891, 3.634011, 2199.549, 595.5197, 3.693016, 2199.245, 99.99543, 100.0, 99.99937, 99.97724, 99.97808, 99.97962
10589.004560000001, 60.00716440802058, 60.00741183105675, 60.00118849754564, 26.74194135268431, 26.77612235958602, 26.748430635805807, 0.9999912629018478, 0.9999833582400561, 0.9999910600698052, 7526.532253187821, 7530.052441422692, 7539.930596533857, 179.3270690914121, 46.39748602667078, 31.31250513494888, 7545.487861368343, 7541.7064782550915, 7541.227883658567, 283.2962331412691, 282.81597689182684, 283.25729241457424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7297, 9.008802, 5492.879, 606.0504, 9.071175, 5497.69, 590.6804, 3.720031, 2197.019, 610.7266, 8.990653, 5490.946, 611.2931, 3.591094, 2196.041, 601.9016, 3.655293, 2200.104, 99.86798, 99.9566, 99.86793, 99.83399, 99.81863, 100.0
10591.410880000001, 60.003991211792744, 60.00732462967795, 60.00815998649994, 26.765193787089153, 26.802655360502836, 26.75245098152902, 0.9999903740980357, 0.9999846444365024, 0.9999881906707077, 7537.521739138278, 7539.61101403408, 7543.281025881694, 180.6738870467417, 43.79055855527349, 28.922488698361576, 7538.125977172963, 7535.676111139068, 7548.113198199019, 283.25097635038605, 282.7139695734137, 283.14029501975796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.421, 9.114634, 5499.721, 599.7274, 9.171378, 5500.235, 597.1058, 3.685241, 2199.795, 604.6098, 9.094536, 5498.988, 605.2273, 3.633463, 2199.663, 595.4998, 3.693382, 2199.409, 99.99437, 100.0, 99.99466, 99.9802, 99.98327, 99.9617
10593.80888, 60.00931564244099, 60.008382132097125, 60.01182621981289, 26.752357783142745, 26.793960532355, 26.74968937973135, 0.9999887310694073, 0.9999836900075261, 0.9999896636768479, 7532.748672388296, 7539.77477323223, 7534.314641204389, 180.32860993007853, 41.09566542887205, 35.324873142154956, 7540.612160559236, 7535.199694148395, 7535.129354770251, 283.18440470943443, 282.7198030880799, 283.08239038939405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3816, 9.114812, 5499.762, 599.6301, 9.17193, 5500.217, 597.6105, 3.681376, 2200.333, 603.1923, 9.127263, 5500.1, 602.1563, 3.653735, 2200.304, 590.7482, 3.721949, 2196.359, 99.99332, 100.0, 100.0, 100.0, 100.0, 99.84234
10596.23704, 60.010794336030756, 60.01115030013805, 60.00954526474022, 26.740633907708933, 26.781952915167224, 26.767531592193986, 0.999989133255525, 0.9999870172523376, 0.9999899701565717, 7538.08166704763, 7535.473097913524, 7542.382030886163, 177.17792552438823, 45.349788099950274, 32.836901834183664, 7541.842465635673, 7537.608561134079, 7542.6563320666455, 283.15829114154053, 282.6423912889411, 283.16701233756476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.0049, 9.172278, 5500.584, 596.8674, 9.205823, 5499.773, 598.3093, 3.679903, 2200.054, 604.4545, 9.095087, 5498.923, 605.132, 3.634742, 2199.439, 595.5594, 3.692467, 2199.24, 100.0, 99.99111, 100.0, 99.97913, 99.97308, 99.96407
10598.643880000001, 60.01723453846781, 60.01809344424635, 60.01820697526799, 26.737391251547518, 26.780500997977235, 26.76719553359848, 0.9999900444204702, 0.9999860540773795, 0.9999902715130365, 7544.12859362047, 7542.084610594633, 7539.543445429445, 177.11797500270632, 39.412987698528184, 30.964002639828323, 7540.264092240239, 7537.458631640597, 7542.270895609008, 283.2434196271758, 282.76960871318005, 283.1120604153967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4407, 9.11392, 5499.825, 599.6689, 9.172115, 5500.36, 597.0475, 3.68432, 2200.073, 604.6486, 9.093984, 5498.93, 598.8182, 3.673093, 2200.017, 589.1577, 3.72726, 2196.031, 99.99342, 100.0, 99.9865, 99.97914, 100.0, 99.80764
10601.156760000002, 60.014929101333934, 60.01506810283617, 60.01468433420458, 26.733586434526327, 26.76827399515934, 26.704101717347832, 0.9999910170695343, 0.9999928820977934, 0.9999900485861108, 7529.174530585261, 7537.315332824064, 7539.470862442045, 171.22006621924902, 30.002324404470528, 36.74175331285619, 7541.229618215358, 7537.548157923241, 7538.7684045738015, 283.06605584405787, 282.71087299622064, 283.13413428420165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.71, 9.008802, 5492.879, 606.0504, 9.071175, 5497.861, 590.7386, 3.719663, 2196.852, 610.7266, 8.990469, 5490.79, 592.7143, 3.709436, 2198.009, 583.0144, 3.757108, 2190.414, 99.87007, 99.95971, 99.86782, 99.829, 99.91784, 99.55786
10603.55536, 60.01364169542151, 60.01514489626929, 60.01169202990736, 26.752407261732092, 26.799836752386224, 26.7626728345905, 0.9999896698712781, 0.9999885302902427, 0.9999914201099449, 7541.065571630121, 7536.530743948352, 7545.92640293127, 172.90733201598914, 36.774646684953495, 33.08699054000476, 7544.3134611037785, 7534.683862020094, 7544.545323802979, 283.16580662747367, 282.69811233582516, 283.1360855584907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.421, 9.114634, 5499.611, 599.6495, 9.172483, 5500.347, 596.9504, 3.684689, 2199.741, 604.6292, 9.09472, 5498.819, 598.8754, 3.674189, 2200.012, 589.2969, 3.727626, 2195.966, 99.99637, 100.0, 100.0, 99.97819, 99.99914, 99.82097
10605.95612, 60.0143437796171, 60.01568759168994, 60.01744524886706, 26.748962359518657, 26.78968666380804, 26.744268947550598, 0.9999873599880178, 0.9999858253081637, 0.9999943774660538, 7544.048457856324, 7540.551018079707, 7540.182690941984, 177.34931828663252, 41.1976227631576, 36.042112080093375, 7531.340596568434, 7539.53792130934, 7542.092948535587, 283.2171535200716, 282.7163586068952, 283.2754989814555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4013, 9.114455, 5499.71, 599.6689, 9.172299, 5500.33, 597.2416, 3.681376, 2200.128, 603.134, 9.126896, 5499.989, 601.8511, 3.654465, 2200.24, 593.7502, 3.701073, 2199.105, 99.99532, 100.0, 100.0, 99.99706, 100.0, 99.95382
10608.401080000001, 60.0116761123443, 60.011600082802325, 60.01242104331192, 26.757134714382932, 26.790151513026046, 26.757730005652242, 0.9999881270915275, 0.9999848566293336, 0.9999881233407893, 7538.782484308991, 7540.555684852851, 7541.724833788008, 170.84764230015116, 40.086898895203376, 31.13824591502589, 7542.417034647825, 7537.542347356823, 7543.011524543201, 283.1688151908593, 282.7045847874522, 283.0339874610295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 598.65, 9.181202, 5500.574, 596.4783, 9.213375, 5499.581, 598.3676, 3.676958, 2199.894, 604.5127, 9.096375, 5498.916, 598.7801, 3.673824, 2200.063, 589.1776, 3.727076, 2195.91, 100.0, 99.98475, 100.0, 99.97888, 100.0, 99.8259
10610.75792, 60.01109468811519, 60.01115132574996, 60.00728282275643, 26.77287240019187, 26.802168068618734, 26.76593471104066, 0.9999918233510128, 0.9999831182069848, 0.9999900203709335, 7541.208947164691, 7534.84511374598, 7540.191198041199, 177.66234345040766, 40.2206752563402, 32.82323450829017, 7535.377633682151, 7535.8028155081265, 7544.374674209616, 283.08905551436044, 282.66302883186614, 283.11846489343003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4013, 9.114277, 5499.82, 599.6689, 9.172299, 5500.413, 596.8922, 3.685425, 2200.073, 604.6292, 9.094903, 5498.819, 605.2083, 3.634194, 2199.658, 595.46, 3.69265, 2199.637, 99.99532, 100.0, 100.0, 99.97808, 99.98306, 99.96938
10613.15888, 60.00757307964342, 60.00684987800918, 60.00681992555376, 26.743534991352725, 26.761642174339066, 26.73251198644522, 0.9999916793026888, 0.9999806136592855, 0.9999927368126912, 7537.592599970228, 7536.188512536247, 7531.715783556929, 180.81870085293258, 43.96041917305217, 34.476567728953796, 7535.813150423155, 7539.76510031564, 7537.982008842377, 283.19770577974384, 282.72503623496675, 283.1443858930772, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.6903, 9.008088, 5492.816, 606.0504, 9.071175, 5497.751, 590.6416, 3.720031, 2197.017, 610.7461, 8.990285, 5490.842, 611.2931, 3.59146, 2195.88, 601.9413, 3.655293, 2200.112, 99.86608, 99.95568, 99.86299, 99.83292, 99.81133, 100.0
10615.59352, 60.00672663401927, 60.00667291047046, 60.00807428238856, 26.74786213417224, 26.80668221767513, 26.74847884732887, 0.999990728228262, 0.9999848041296737, 0.9999930083633707, 7540.423351160425, 7543.6194726473905, 7544.253362259296, 173.7988393251885, 43.156058307712215, 34.67098156348675, 7542.562809513092, 7541.139795178205, 7541.251511216679, 283.2311746068509, 282.78328885285504, 283.2040751347882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.421, 9.114099, 5499.709, 599.6495, 9.172483, 5500.292, 596.9699, 3.684873, 2199.906, 604.6486, 9.094536, 5498.988, 605.1891, 3.633829, 2199.603, 595.3408, 3.694115, 2199.719, 99.99342, 100.0, 99.99183, 99.9802, 99.98053, 99.97114
10618.021840000001, 60.00936343564555, 60.00524757433381, 60.00747800565734, 26.751360322428248, 26.798449063085904, 26.751405359904215, 0.9999912328039907, 0.9999833436525928, 0.9999888513214256, 7537.016091738077, 7535.591115545987, 7536.143967674724, 178.1163111085648, 41.87389722849093, 35.854077956128094, 7534.71927162459, 7534.186140099601, 7537.752233291073, 283.2260978904737, 282.7384680741321, 283.2093898990512, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4013, 9.114455, 5499.768, 599.6689, 9.17193, 5500.295, 596.9893, 3.684873, 2199.913, 604.4156, 9.097661, 5499.38, 604.0638, 3.645882, 2200.182, 604.6451, 3.63808, 2199.423, 99.99342, 100.0, 99.98933, 99.98636, 100.0, 99.97031
10620.50336, 60.01032008255493, 60.00769677974845, 60.00551181446122, 26.757975260733783, 26.795913670009075, 26.75516938395348, 0.9999881365955686, 0.9999817971560105, 0.9999890105435038, 7541.299940869312, 7538.845814490982, 7542.500986565312, 174.01393821504143, 41.34797928857961, 31.962787849042797, 7545.040378642918, 7535.457852957306, 7545.267962912847, 283.198714329541, 282.7602444419446, 283.1693770133164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 597.2503, 9.20119, 5500.271, 594.9218, 9.2329, 5498.74, 599.9593, 3.670699, 2200.157, 602.9398, 9.111635, 5499.49, 605.132, 3.634559, 2199.491, 601.9016, 3.655477, 2200.11, 99.99726, 99.97568, 100.0, 99.99256, 99.97837, 100.0
10622.933, 60.00578288096618, 60.005664917878974, 60.00754657323281, 26.733322061926028, 26.785338929816085, 26.773693706148144, 0.9999883829751621, 0.9999830426713965, 0.9999886760316843, 7536.62418153828, 7543.972829221742, 7542.446121681411, 177.9697842723749, 43.059995654401064, 35.380304995537756, 7537.5507891154975, 7538.855993179493, 7543.3432212334055, 283.1835970208681, 282.8178532257096, 283.1961477959218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4013, 9.114455, 5499.715, 599.6884, 9.17193, 5500.344, 597.0281, 3.684505, 2199.803, 604.6486, 9.094168, 5498.943, 598.9517, 3.673824, 2200.282, 601.8817, 3.65566, 2200.11, 99.99342, 100.0, 99.98965, 99.97938, 99.99662, 100.0
10625.364360000001, 60.00211377902147, 60.00281345933194, 60.003739447354434, 26.745363825825507, 26.781778331472722, 26.750693640478147, 0.9999919614798645, 0.9999897232461759, 0.9999918281744374, 7535.433234435506, 7535.777447733513, 7534.795028800164, 175.33293518038408, 34.30841783863889, 30.078367907704887, 7537.692730945001, 7537.996336865771, 7536.958264717999, 283.1851404370014, 282.7740216081185, 283.14090041170397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 609.7297, 9.009695, 5492.983, 606.0115, 9.071912, 5497.804, 590.6804, 3.719663, 2197.124, 610.7461, 8.990836, 5490.901, 592.5999, 3.70834, 2198.333, 595.5793, 3.693016, 2199.413, 99.87102, 99.95581, 99.85794, 99.83317, 99.92281, 99.96428
10627.771920000001, 60.00065603562073, 60.00176708450112, 60.00098725859728, 26.72536179546158, 26.80578810581729, 26.76900890545718, 0.999989272634863, 0.9999834577675747, 0.9999877389786221, 7532.953628598555, 7539.019580182052, 7540.016807228008, 175.297072974324, 41.92122979678243, 31.62487069028907, 7534.621423093333, 7536.694247330291, 7538.5440315222795, 283.18004201962145, 282.69459033266065, 283.14242801962655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.4604, 9.11392, 5499.883, 599.6689, 9.171562, 5500.295, 596.9699, 3.684689, 2199.968, 604.6098, 9.094352, 5498.891, 598.8182, 3.673641, 2200.228, 601.8618, 3.655293, 2200.289, 99.99646, 100.0, 99.99715, 99.98033, 100.0, 100.0
10630.16624, 59.99655972073122, 59.99815550260468, 59.99959754060856, 26.719483565207117, 26.769232840400694, 26.71812464584548, 0.9999922897043079, 0.9999880622634204, 0.9999936098061292, 7524.691140220932, 7525.603238449193, 7526.956185213251, 174.0949597885417, 41.27709742783327, 32.95309457998178, 7527.790888974133, 7525.889763704769, 7522.054000753171, 283.2975330880598, 282.74058108489913, 283.13126414360806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.3816, 9.114277, 5499.773, 599.6884, 9.17193, 5500.353, 597.0475, 3.684505, 2199.959, 610.7266, 8.990653, 5489.734, 599.6003, 3.666336, 2200.088, 593.0942, 3.708398, 2197.848, 99.99342, 100.0, 99.98178, 99.82585, 100.0, 99.90476
