TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11325.454600000001, 59.99184994086106, 59.99070002380213, 59.99036186237951, 30.490808930780105, 30.542937062419394, 30.53664417510267, 0.9999845312558657, 0.9999848816478935, 0.9999833622153009, 8606.550040066242, 8610.991405643734, 8607.715834627283, 201.2303156771577, 51.95141359695339, 44.99032659627619, 8615.726176427082, 8607.865032102927, 8602.404867797575, 283.4240542064673, 282.95196856696816, 283.35911956346484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6719, 9.126056, 5500.019, 597.6845, 3.681394, 2200.164, 591.0881, 9.292475, 5493.022, 603.7554, 9.107958, 5499.546, 599.8864, 9.171235, 5500.055, 592.5972, 3.709314, 2198.854, 99.99904, 100.0, 99.86848, 99.99034, 99.9996, 99.93485
11327.87924, 59.99559817993836, 59.99368578132748, 59.992564170413964, 30.49662912318323, 30.560129148471404, 30.520488554149853, 0.9999863186781072, 0.9999864015384387, 0.999983715114284, 8604.710135821135, 8604.68489780952, 8610.784631105329, 203.24728928161994, 43.72359912754143, 48.64987937886417, 8614.509232848399, 8611.699959890157, 8608.288378278336, 283.4782630897786, 282.8996112347518, 283.29606071255415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.9806, 9.021652, 5494.004, 603.6573, 3.644186, 2200.267, 596.3681, 9.229706, 5497.997, 607.2701, 9.050224, 5497.259, 597.1778, 9.208673, 5499.914, 592.5176, 3.713159, 2197.417, 99.89054, 100.0, 99.96217, 99.93881, 99.99061, 99.88118
11330.256480000002, 59.99485766322353, 59.997026984204766, 59.99653188501795, 30.51236874940842, 30.538354085228228, 30.498230060536603, 0.9999825202788296, 0.9999848739364999, 0.9999803588861228, 8613.004167938976, 8611.92230117743, 8607.556631720327, 200.74453881334784, 51.43788980567206, 47.22192122845263, 8611.944311739311, 8604.463267707795, 8609.72789978128, 283.49420059418236, 282.99870762681564, 283.3891701506106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.2545, 9.074121, 5497.657, 597.6845, 3.681394, 2199.948, 596.931, 9.212403, 5499.362, 609.8528, 9.005546, 5492.295, 599.8864, 9.168678, 5500.221, 597.6868, 3.680381, 2199.886, 99.956, 100.0, 99.98856, 99.86042, 100.0, 99.99355
11332.76648, 59.997644044286986, 59.997209705886235, 59.993889062252634, 30.476088576346683, 30.52291263648247, 30.4818593470274, 0.9999756500670735, 0.9999743199392227, 0.9999730331576544, 8595.269818365909, 8602.894070640026, 8595.890452076135, 205.72268598247638, 63.53999663391323, 59.597949077686735, 8601.664058156815, 8593.46318799536, 8596.255183198698, 283.43420351039845, 282.97702489472687, 283.4100166168927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 615.1513, 8.907611, 5480.066, 591.4393, 3.715654, 2197.68, 603.7446, 9.109138, 5499.534, 616.1833, 8.888792, 5477.33, 606.1238, 9.069695, 5497.509, 604.0289, 3.641559, 2199.722, 99.63617, 99.88594, 99.98892, 99.58641, 99.95331, 99.99358
11335.228720000001, 59.99471644623349, 59.99661254841659, 59.99598738249461, 30.52947798844772, 30.588383736656844, 30.541091589147996, 0.9999800579137075, 0.9999789028770762, 0.9999811924054318, 8611.417627756351, 8609.887814577494, 8609.160447145443, 197.06392948439407, 57.71885915896655, 53.40611728276917, 8617.82630972935, 8607.51560126009, 8605.303345874057, 283.3074665215728, 282.6742610728423, 283.18616369349314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.9609, 9.022009, 5494.067, 597.6262, 3.681025, 2200.054, 597.7852, 9.200438, 5499.603, 609.8723, 9.005362, 5492.236, 599.8673, 9.168495, 5500.237, 597.8657, 3.680015, 2200.056, 99.88958, 100.0, 99.99304, 99.85744, 100.0, 100.0
11337.696360000002, 59.99770569541649, 59.999474192819605, 59.997106974647934, 30.479513846541842, 30.564688388095263, 30.507996979862682, 0.9999799851558663, 0.9999851050072487, 0.9999809269241678, 8612.81569971911, 8603.303627123698, 8607.741366096869, 200.4550207379457, 42.98724412860679, 55.73228820870145, 8610.849709848593, 8609.83823451274, 8604.127616120246, 283.45921015843305, 282.96217134222974, 283.35953407504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.9806, 9.021116, 5494.01, 597.6845, 3.681946, 2200.052, 597.3775, 9.206145, 5499.431, 609.8917, 9.005362, 5492.646, 599.6957, 9.175617, 5499.934, 595.8974, 3.694115, 2199.266, 99.88968, 99.99873, 99.99036, 99.85849, 99.99778, 99.96486
11340.149280000001, 59.99870457027781, 59.998879519946, 59.99540262842051, 30.522602847142732, 30.568285816953054, 30.51029411606918, 0.9999828403935437, 0.999986368998731, 0.9999813473838434, 8613.971321600224, 8608.555882024644, 8607.608710794584, 202.20416044658123, 50.91007100231843, 49.49675938743803, 8607.44584987118, 8609.995422795912, 8611.352698913424, 283.59963563218406, 283.00704287469756, 283.3405591019964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6324, 9.127483, 5499.995, 603.5795, 3.646949, 2200.123, 592.8546, 9.26376, 5496.589, 606.9595, 9.055924, 5495.432, 597.5402, 9.203377, 5499.968, 597.3885, 3.680381, 2199.94, 99.99958, 100.0, 99.92793, 99.92427, 99.99864, 100.0
11342.57716, 59.99708540706757, 59.99547135898896, 60.00117371930506, 30.518846033841864, 30.5716612015919, 30.52808251191749, 0.999978750776223, 0.9999829981038867, 0.9999804295176444, 8608.465020946349, 8617.457124912518, 8608.567137697402, 198.74293294787822, 47.39704854010847, 55.38810105824268, 8619.43156311715, 8614.856423503212, 8610.569226982978, 283.3949073240379, 282.93662725456835, 283.29056277066786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 605.2939, 9.09286, 5499.105, 603.2098, 3.647317, 2199.951, 597.3775, 9.205961, 5499.557, 603.7943, 9.108142, 5499.422, 599.8292, 9.169591, 5500.229, 597.647, 3.680381, 2199.888, 99.97682, 100.0, 99.98834, 99.98725, 99.9996, 99.99351
11344.99716, 60.0023791105421, 59.99686547409662, 59.99812334359113, 30.549279664958846, 30.5690342081174, 30.52650799311973, 0.9999759223973205, 0.9999788205101374, 0.9999792004667489, 8612.262599114525, 8608.471378712, 8615.617778493839, 201.9328105673294, 59.2338044784147, 55.46576205197289, 8617.554571413677, 8610.227701599817, 8611.418060788592, 283.45610819742325, 282.98946888237583, 283.2959988684496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 596.7377, 9.216538, 5499.035, 610.2333, 3.599794, 2196.807, 603.6476, 9.10877, 5499.512, 597.4637, 9.204118, 5499.411, 606.162, 9.070242, 5497.622, 604.1481, 3.641376, 2199.955, 99.98222, 99.85346, 99.98918, 99.98789, 99.9522, 99.98879
11347.37952, 59.99937336685568, 59.99573370582239, 60.00011553084047, 30.529064017422968, 30.58258812202815, 30.531713895033487, 0.9999795914716003, 0.9999825740656256, 0.9999791690986709, 8615.609622978003, 8609.368667959932, 8615.376368872941, 200.8878880510374, 52.483609512619665, 57.61698069730846, 8619.434667730462, 8609.207340456325, 8614.993120772258, 283.44248436495525, 282.8627206208037, 283.28325216824044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6127, 9.126591, 5499.997, 603.9686, 3.642344, 2199.892, 597.5328, 9.203568, 5499.512, 603.7554, 9.108509, 5499.369, 599.8292, 9.169591, 5500.285, 597.7861, 3.680381, 2199.945, 99.99853, 100.0, 99.98973, 99.98917, 100.0, 99.99609
11349.810920000002, 60.002247556610406, 60.00002893158965, 60.00038767946121, 30.52676280030834, 30.57677717441257, 30.495505764842306, 0.999978116796005, 0.9999829147862672, 0.9999807604488561, 8606.261037519103, 8601.82759404669, 8600.960946478572, 201.94235967512122, 49.67936889010191, 55.683353919313504, 8607.21073396491, 8605.956729367872, 8600.67294042215, 283.47364594314195, 282.9255402390211, 283.3347526813934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6127, 9.126769, 5500.06, 603.8908, 3.643817, 2200.005, 597.3775, 9.205961, 5499.437, 603.7554, 9.108509, 5499.48, 599.8483, 9.169044, 5500.192, 597.0306, 3.688438, 2199.564, 99.99864, 99.99882, 99.99038, 99.98821, 100.0, 99.97809
11352.20036, 60.00203410079521, 60.001013910873795, 60.001067291297474, 30.530787012927178, 30.594944839809365, 30.53545737212615, 0.9999819365811401, 0.9999834200636197, 0.9999811608007882, 8616.207328215092, 8609.610160963453, 8614.49340085216, 194.2575855664636, 49.73974680213496, 56.62043825865112, 8608.742444945688, 8615.184406449525, 8611.89092449661, 283.48849347393497, 282.97634197142366, 283.3122193608387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.9609, 9.021652, 5494.057, 597.6845, 3.681025, 2200.294, 591.8257, 9.277565, 5496.112, 607.8721, 9.050408, 5496.66, 596.6628, 9.215978, 5499.554, 596.3945, 3.684776, 2199.957, 99.89054, 100.0, 99.91396, 99.92702, 99.98633, 99.98709
11354.6072, 60.00069079509865, 60.00287511964602, 60.00648930413512, 30.516398221209194, 30.56058719655754, 30.50725586691085, 0.9999813342353009, 0.9999824202392815, 0.9999819626527862, 8598.38616916797, 8607.5076376265, 8609.276421513636, 204.82471578656805, 46.856093441218945, 52.71776156572878, 8612.801400479035, 8606.837918750776, 8610.227277804037, 283.3536029035309, 283.0239221888469, 283.35967145451514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 604.1702, 9.092147, 5498.616, 600.5056, 3.667211, 2200.149, 592.4469, 9.274252, 5493.204, 609.7169, 9.008488, 5492.289, 599.9055, 9.167765, 5500.179, 597.7662, 3.680564, 2199.892, 99.97343, 100.0, 99.89621, 99.85839, 100.0, 99.99872
11357.00416, 60.005605571542304, 60.00558348022334, 60.00513894609368, 30.473318818388904, 30.472091470486326, 30.435591127769456, 0.9999814769710774, 0.9999750531847909, 0.9999809611883178, 8582.943298614373, 8593.350685748552, 8590.187936471775, 208.13049618846344, 58.53983888346738, 52.96283994000828, 8594.549671006407, 8588.759449549952, 8586.312007555203, 283.439607265424, 282.8645125681499, 283.3270859412899, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 614.3233, 8.916356, 5480.28, 591.4782, 3.716391, 2197.687, 584.7598, 9.371811, 5480.436, 616.2027, 8.888792, 5477.33, 606.181, 9.069147, 5497.576, 604.1084, 3.641926, 2199.78, 99.6628, 99.88333, 99.64289, 99.58642, 99.95343, 99.9962
11359.531120000001, 60.00385723877416, 60.000063997450745, 59.9995525145942, 30.519135829690946, 30.542523093606317, 30.496461508272866, 0.9999833625831532, 0.9999798958231383, 0.9999848819516357, 8614.138293018292, 8607.191511791232, 8606.551008425142, 202.1007316482519, 52.73510986639985, 49.84509755530098, 8609.994158292673, 8604.867944931377, 8606.624802138678, 283.43325989652453, 282.94782913192233, 283.24802550177304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.0003, 9.021295, 5494.073, 597.6845, 3.68121, 2200.22, 591.0687, 9.293028, 5493.073, 609.8723, 9.005362, 5492.459, 599.8864, 9.168678, 5500.237, 597.7861, 3.680564, 2199.886, 99.89084, 99.99842, 99.86966, 99.85849, 100.0, 99.99342
11361.901080000001, 60.005230799949324, 60.00262968359526, 60.00197542285859, 30.525693524836274, 30.561296802258813, 30.538736477229246, 0.9999827862751756, 0.9999850392582543, 0.9999824645730037, 8607.1534651573, 8609.049867535166, 8612.814415836014, 202.99398582602316, 44.71876462162254, 52.30962626683174, 8613.0910805755, 8613.73643018233, 8602.596166889565, 283.40390867476935, 282.9448992252742, 283.3275254037641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.0003, 9.021116, 5494.067, 597.6845, 3.68121, 2200.004, 591.0687, 9.293028, 5492.903, 609.8917, 9.005177, 5492.301, 599.8864, 9.168495, 5500.196, 597.7662, 3.683311, 2199.695, 99.88873, 99.9988, 99.87061, 99.85862, 100.0, 99.9918
11364.32992, 60.0017254888372, 60.001225110431875, 60.00074210088056, 30.51654420917037, 30.516985023533486, 30.479722672578227, 0.9999833599633555, 0.9999844763543824, 0.9999831231601384, 8619.761449684409, 8608.063311662874, 8608.32987613534, 201.60240635440505, 46.32513228600237, 51.897309605663395, 8613.131185979717, 8609.005339709309, 8600.814381446622, 283.465308582206, 282.97186763737426, 283.36050711406403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.065, 603.9492, 3.643081, 2200.005, 597.3581, 9.207434, 5499.057, 604.9011, 9.079275, 5497.968, 596.0142, 9.225292, 5498.928, 595.9372, 3.690819, 2199.547, 99.99863, 99.99871, 99.98145, 99.96165, 99.97708, 99.97801
11366.76416, 59.99985591803786, 59.99651728613888, 59.99512968960163, 30.51265933473749, 30.545869432054637, 30.550841249298013, 0.9999816985439054, 0.9999836490009549, 0.9999814692683013, 8615.436345637949, 8610.527777010691, 8613.19121150054, 200.46258678772438, 53.41671270929646, 51.99424645959459, 8618.696268034191, 8608.3950395114, 8614.843448428252, 283.47537044481095, 282.9746416132619, 283.2395046676832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.364, 9.049136, 5497.276, 600.6807, 3.661316, 2200.301, 595.3587, 9.226761, 5498.843, 604.1826, 9.101707, 5499.397, 599.8864, 9.168678, 5500.295, 597.8259, 3.680564, 2200.0, 99.94347, 100.0, 99.97502, 99.98764, 100.0, 99.99122
11369.2188, 59.99367429083858, 59.99294049620332, 59.98949850752282, 30.51243065047617, 30.57101390588675, 30.52001743669093, 0.9999789104387826, 0.9999799135777401, 0.9999779868577775, 8612.657841024871, 8608.26173113322, 8616.299522922747, 198.51324447159504, 55.230016689266904, 56.5941659948229, 8617.095299603363, 8607.057278258018, 8610.091417731368, 283.43262764760516, 282.8752149226257, 283.27251507126454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 598.2952, 9.20012, 5499.432, 610.1749, 3.599794, 2196.917, 603.6864, 9.108954, 5499.525, 597.5026, 9.203567, 5499.523, 606.1047, 9.070425, 5497.675, 604.0885, 3.642109, 2199.783, 99.98827, 99.85847, 99.99196, 99.98908, 99.95446, 99.99387
11371.650360000001, 59.993292486913695, 59.99134724287446, 59.99304564638753, 30.548654098666248, 30.58299944000758, 30.5461668870882, 0.9999804536145012, 0.9999841531400011, 0.9999780766753148, 8612.176515022264, 8614.159744048524, 8614.361125747137, 196.9496938628331, 46.028878746619284, 61.06610543293402, 8618.677268028057, 8618.290107780065, 8617.37380753735, 283.4784182124685, 282.8234530440748, 283.31277246670396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6719, 9.126769, 5500.013, 603.9103, 3.641976, 2200.058, 597.5717, 9.203752, 5499.58, 603.7554, 9.108693, 5499.54, 599.8673, 9.169591, 5500.219, 597.806, 3.680015, 2200.001, 99.99884, 99.99087, 99.99096, 99.99023, 100.0, 99.99593
11374.11252, 59.99021435055031, 59.98755759693224, 59.98726781876859, 30.478363579111384, 30.54636607697397, 30.534702531589595, 0.9999787214326774, 0.9999797156887393, 0.9999772777310886, 8609.709020432882, 8608.378857551881, 8604.457978643944, 195.21287474265318, 54.26154627835149, 55.82258950712958, 8603.303862962437, 8604.543179803577, 8609.754034940948, 283.44036018417336, 282.81051959192683, 283.3794445316945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6522, 9.126591, 5500.175, 603.9881, 3.64216, 2199.836, 597.3775, 9.205961, 5499.555, 603.7554, 9.108142, 5499.317, 599.8864, 9.168495, 5500.114, 597.7662, 3.682578, 2199.75, 99.99884, 100.0, 99.99051, 99.98618, 100.0, 99.99428
11376.601600000002, 59.984336201968055, 59.988815821811286, 59.99167323757242, 30.531824108981024, 30.540204136237985, 30.52702827345517, 0.9999815498039103, 0.9999843283998394, 0.9999827572977519, 8610.393206120334, 8615.820581061618, 8608.194131884837, 201.63525493554243, 51.329080933854584, 49.127128489342795, 8616.146066573792, 8612.277574341058, 8607.883938400102, 283.44893111338456, 282.91504472137467, 283.37657075487846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.9806, 9.020938, 5494.073, 597.665, 3.68121, 2200.058, 591.3016, 9.28272, 5494.696, 608.144, 9.040848, 5496.128, 596.4339, 9.215796, 5499.327, 596.474, 3.687889, 2200.014, 99.89084, 100.0, 99.90216, 99.91696, 99.98635, 99.98718
11379.030480000001, 59.9810648864869, 59.974692110265956, 59.97984981083877, 30.52004468700305, 30.54162112223303, 30.50889395880183, 0.9999798359348268, 0.9999822103311372, 0.9999827257965285, 8605.549281108559, 8607.414258894705, 8605.026482013767, 206.34977092203462, 53.627214048992556, 50.11478896046765, 8611.211839096604, 8611.322194678052, 8606.310164638931, 283.3752093438451, 282.8737457979172, 283.2482121891794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 604.7814, 9.08126, 5498.07, 600.1748, 3.666105, 2200.165, 592.4469, 9.27959, 5493.165, 609.7363, 9.006281, 5492.347, 599.8292, 9.168495, 5500.176, 597.7662, 3.679465, 2200.058, 99.97121, 100.0, 99.87718, 99.86134, 100.0, 100.0
11381.437440000002, 59.97925450167375, 59.98206896208268, 59.9781801635788, 30.47104893319383, 30.47809355870417, 30.432174084901842, 0.9999804682841716, 0.9999745938870942, 0.9999819427282367, 8597.135526938408, 8592.013864382256, 8587.680405143672, 208.06818728702615, 52.222362744805196, 51.621163917637205, 8598.394547746662, 8593.08508868151, 8593.91118460053, 283.3064906242251, 282.785731036131, 283.25158629095284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 614.343, 8.912073, 5480.494, 591.4198, 3.715654, 2197.627, 584.7404, 9.371811, 5480.385, 616.1833, 8.889344, 5477.108, 606.162, 9.068964, 5497.457, 604.0686, 3.641376, 2199.723, 99.64395, 99.89829, 99.64087, 99.58439, 99.95359, 99.99099
11383.832040000001, 59.974567561890666, 59.97445430347309, 59.97288936446871, 30.509048552572793, 30.55415137420944, 30.51419565574973, 0.9999794435791448, 0.9999781199182003, 0.9999804347923928, 8611.542786113943, 8608.857358906944, 8604.023531787687, 204.2759980875809, 50.909463697998945, 47.87014315854458, 8606.923153527272, 8607.784806541225, 8598.549186678765, 283.4126252275344, 282.8280804636535, 283.23053977290203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.9806, 9.021295, 5494.062, 597.7429, 3.681025, 2200.271, 591.1075, 9.292659, 5492.791, 609.8917, 9.005177, 5492.341, 599.8673, 9.169044, 5500.18, 597.8458, 3.680015, 2199.884, 99.88968, 99.99858, 99.86753, 99.85744, 100.0, 99.9933
11386.26336, 59.97216477942851, 59.97393857414419, 59.97353444911498, 30.503936557996525, 30.58307645833694, 30.519106581902243, 0.9999829723822108, 0.9999834088752179, 0.9999803850172869, 8613.684674521883, 8613.407085305487, 8613.040049310304, 201.43444082960423, 45.22408226812513, 53.32738683221697, 8618.471791675369, 8601.295872935072, 8611.965221638822, 283.4240865719429, 282.83713876029594, 283.21674170440235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.02, 9.020938, 5494.062, 597.6456, 3.68121, 2200.056, 591.0881, 9.292475, 5492.908, 609.8917, 9.005546, 5492.235, 599.8673, 9.16886, 5500.18, 597.806, 3.680564, 2199.68, 99.88968, 99.99581, 99.86766, 99.85741, 100.0, 100.0
11388.688680000001, 59.97666534007792, 59.971610155933284, 59.97300548081225, 30.50372299926266, 30.562822756167368, 30.53070503169934, 0.9999807428850259, 0.9999848821403617, 0.9999835048149096, 8609.943766843822, 8611.315203503333, 8604.210187751576, 201.47200179468382, 48.68491062794192, 53.94649951004476, 8603.96854828896, 8602.357253012078, 8600.174455617103, 283.4011160094955, 282.9120381364789, 283.1854754653189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6127, 9.126769, 5499.95, 604.0076, 3.642528, 2200.062, 597.3581, 9.205961, 5499.412, 604.4933, 9.091778, 5498.333, 595.6518, 9.230588, 5498.753, 594.804, 3.694115, 2199.514, 100.0, 99.99118, 99.98791, 99.97894, 99.97115, 99.97651
11391.09604, 59.97716544176805, 59.98384625961937, 59.98034614536096, 30.52287212504338, 30.555137016666453, 30.553081716660152, 0.9999820170721998, 0.999983598705132, 0.9999817701646236, 8612.664643588587, 8609.383499133819, 8616.190124794806, 199.06426417367265, 47.98192959415178, 51.30411446470589, 8611.04455661839, 8613.412011178367, 8612.68916493589, 283.3575917354284, 282.8379043465616, 283.270092373595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 607.8766, 9.040391, 5496.817, 600.097, 3.664816, 2200.293, 594.8734, 9.236333, 5498.575, 604.8817, 9.090306, 5499.352, 599.8483, 9.169044, 5500.127, 591.4043, 3.71554, 2197.536, 99.93407, 100.0, 99.96392, 99.98069, 100.0, 99.8841
11393.521480000001, 59.977676452491, 59.9798630842751, 59.980863160449175, 30.515610037857115, 30.560610118346332, 30.52239886027205, 0.9999777159554657, 0.9999761427442657, 0.9999766864188545, 8613.862844222216, 8605.70327964601, 8601.439275774617, 204.53403701482125, 56.729762973508514, 59.10040839216799, 8610.883351703254, 8602.757398845746, 8605.411510929887, 283.3269474352396, 282.80437231029157, 283.25716930282397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 598.788, 9.185485, 5499.943, 609.3578, 3.602557, 2197.037, 603.5117, 9.110795, 5499.459, 597.5026, 9.203751, 5499.41, 606.0857, 9.070425, 5497.457, 585.1417, 3.74667, 2192.554, 99.99757, 99.86956, 99.99277, 99.98789, 99.95536, 99.66017
11396.014040000002, 59.98621855078509, 59.98192906598811, 59.98269445094562, 30.53378136222174, 30.54768460144794, 30.522792849447047, 0.9999789429750856, 0.9999832767383751, 0.9999750089048997, 8616.273824795935, 8610.03264567107, 8612.68410350866, 194.03641639504667, 55.00520061073439, 60.97142782598303, 8617.310873452401, 8613.078679048225, 8612.787742734416, 283.4285157114075, 282.91226222262094, 283.3380901965829, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6719, 9.126234, 5500.118, 603.9686, 3.642897, 2200.279, 597.5134, 9.203568, 5499.453, 603.7554, 9.10906, 5499.368, 599.8673, 9.169591, 5500.172, 591.4241, 3.715906, 2197.364, 100.0, 99.99365, 99.98864, 99.98711, 100.0, 99.87629
11398.469280000001, 59.98877056513925, 59.98707727172279, 59.987374629795326, 30.500771148000197, 30.5505044578536, 30.5374059074114, 0.9999772626842278, 0.9999837498937045, 0.9999764583092032, 8611.273949431885, 8603.211059330839, 8605.229170256896, 194.69244108536145, 49.61342845448053, 57.09117493169879, 8608.537373951443, 8607.833931932955, 8606.068232734437, 283.41110987760004, 282.8037148560113, 283.2127997572944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.013, 603.9881, 3.642528, 2200.17, 597.3581, 9.205777, 5499.423, 603.7166, 9.108325, 5499.368, 599.8292, 9.169044, 5500.277, 591.4639, 3.715174, 2197.746, 100.0, 100.0, 99.9881, 99.98821, 100.0, 99.87375
11400.877040000001, 59.992636907305425, 59.99419107074174, 59.99187917177147, 30.51909687230399, 30.552398164027483, 30.53020585329654, 0.9999849136313778, 0.9999844019656382, 0.9999844447624995, 8612.486486793596, 8610.428218956911, 8616.456467118118, 200.84949922851138, 47.12766700500106, 48.85993370965116, 8611.880149996443, 8617.774226832682, 8615.432801245359, 283.33786393544983, 282.7824090577037, 283.42912192616694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.0003, 9.022187, 5494.062, 597.7234, 3.681578, 2199.948, 591.0687, 9.292659, 5493.118, 609.1926, 9.02338, 5494.86, 595.0796, 9.231867, 5498.466, 594.4063, 3.701806, 2198.54, 99.89063, 100.0, 99.87347, 99.88819, 99.97071, 99.93222
11403.30816, 59.99432663415428, 59.993433925429414, 59.99119807521631, 30.494733143943588, 30.55252593819888, 30.493235229580176, 0.9999837558377404, 0.9999827686120386, 0.9999823774401121, 8606.13307090635, 8604.568511534413, 8604.659250162997, 200.52027132503645, 50.575753640389394, 51.17180151551122, 8614.25234365578, 8602.30512818679, 8599.852856821732, 283.4604658056617, 282.910857683602, 283.38094547481097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.3027, 9.110172, 5499.267, 601.6534, 3.656711, 2200.207, 594.2716, 9.259158, 5495.698, 608.4547, 9.024851, 5492.756, 599.8101, 9.16886, 5500.177, 597.7861, 3.680381, 2199.776, 99.99226, 100.0, 99.92037, 99.87789, 100.0, 99.99625
11405.763920000001, 60.000661927142026, 59.99920144996112, 59.99790463136545, 30.45603833959684, 30.486577107946758, 30.472866984216825, 0.9999816393427854, 0.9999752788049797, 0.9999779855174362, 8593.154197508546, 8591.645721897316, 8591.472640052789, 204.4570719486751, 57.595530973265795, 53.899098153842374, 8595.100516822808, 8589.264688634115, 8587.75656154056, 283.2768302694736, 282.84086348211656, 283.2912512611283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 613.8896, 8.925993, 5481.166, 591.5171, 3.715102, 2197.406, 584.7404, 9.371995, 5480.318, 616.1444, 8.88916, 5477.329, 606.1429, 9.069512, 5497.509, 604.0885, 3.641742, 2199.779, 99.68922, 99.89577, 99.63968, 99.58441, 99.95359, 99.98603
11408.21952, 60.001351468265256, 60.001894975667675, 60.00101765916409, 30.521079085074547, 30.558446584825294, 30.493252514786477, 0.9999842283374178, 0.9999800308351149, 0.9999829218513241, 8611.826352316435, 8602.582269386527, 8606.529177354329, 204.26453084526202, 52.15724144903288, 48.31896750360693, 8612.732054961525, 8600.831560926985, 8602.81216117135, 283.30766209448603, 282.8846319617815, 283.2892029535396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.02, 9.020938, 5494.068, 597.6845, 3.681394, 2199.832, 591.0881, 9.292844, 5492.85, 609.8723, 9.006097, 5492.4, 599.8864, 9.168495, 5500.228, 597.7265, 3.680015, 2199.891, 99.88979, 99.99095, 99.86862, 99.86242, 100.0, 99.99613
11410.6568, 60.00505231447586, 60.00398706136319, 59.99881923057263, 30.51788302459993, 30.55043006171279, 30.52782005992822, 0.9999825819228493, 0.9999809984261692, 0.9999808680589146, 8605.796870739347, 8607.124455058365, 8617.901392217866, 205.76155676383587, 51.28585105090315, 50.63181454558526, 8614.623610739463, 8600.085197170469, 8613.943736999263, 283.3138793315926, 282.81809825098395, 283.2820928806194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.9609, 9.021474, 5494.114, 597.7429, 3.680104, 2200.331, 591.0881, 9.293212, 5492.85, 609.8528, 9.005546, 5492.399, 599.8673, 9.168495, 5500.246, 597.6669, 3.680564, 2199.786, 99.89168, 100.0, 99.86859, 99.8604, 100.0, 99.99101
11413.051720000001, 60.00302175211517, 60.00417681637115, 60.00808175292363, 30.516908267794843, 30.568180444371773, 30.508330055333033, 0.999982823061421, 0.999982011313176, 0.9999842678672607, 8611.778044280136, 8604.189516691486, 8612.54489200476, 198.34285090230833, 46.20418282790706, 47.95800301480358, 8606.067559559153, 8606.789225343287, 8610.179010348538, 283.35219925218286, 282.841992942706, 283.3572623376836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6522, 9.126591, 5500.17, 603.9492, 3.642344, 2199.887, 597.3581, 9.206145, 5499.354, 604.4156, 9.098213, 5498.32, 595.0605, 9.231318, 5498.476, 594.7841, 3.697411, 2199.456, 100.0, 100.0, 99.99028, 99.97788, 99.9652, 99.96205
11415.476920000001, 60.004934172061056, 60.0037082191183, 60.00488594911802, 30.517151265935592, 30.593421489945882, 30.51450218385138, 0.9999838786863597, 0.9999820191028654, 0.9999821935112676, 8617.752114634928, 8603.045141170125, 8616.708584844602, 201.5993123844296, 50.47248950910125, 54.281223848282934, 8619.928098140277, 8607.994542329898, 8612.304920730867, 283.3965099350664, 282.8871639390798, 283.28002846102555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.2906, 9.040213, 5496.446, 599.9802, 3.667395, 2200.347, 594.194, 9.241671, 5497.974, 605.27, 9.083688, 5499.016, 599.8483, 9.16886, 5500.222, 597.7861, 3.680015, 2200.007, 99.91815, 100.0, 99.95507, 99.97208, 100.0, 99.99893
11417.907360000001, 60.00838206752598, 60.00507283953325, 60.0087044281747, 30.50770316214268, 30.551639652374263, 30.52789150284778, 0.9999772140711005, 0.9999787343174973, 0.9999780144023376, 8611.361475984568, 8609.03912089653, 8609.083861178413, 199.6773875319151, 57.52433250801232, 56.47932735840959, 8610.794345099477, 8610.409668887381, 8614.333312782537, 283.329880282921, 282.8869409329171, 283.34438144844455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 598.7683, 9.185664, 5499.708, 609.3384, 3.602373, 2197.029, 603.5699, 9.111899, 5499.577, 597.5026, 9.204302, 5499.47, 606.1238, 9.069877, 5497.508, 604.0686, 3.641742, 2199.669, 99.99557, 99.86354, 99.98862, 99.98776, 99.95432, 99.99375
11420.376240000001, 60.00581663336772, 60.005968009122896, 60.00456374041863, 30.54230442939526, 30.55723495216296, 30.55153054056353, 0.9999800120293247, 0.999981180947586, 0.9999801864695875, 8617.080831654566, 8615.785512435757, 8614.818971298999, 199.0573515927333, 55.349444063200735, 58.17972961943633, 8617.073909136616, 8611.862608460222, 8614.89922616266, 283.37133087353993, 282.9342226883947, 283.36655471830807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6127, 9.126769, 5500.002, 603.9297, 3.642528, 2200.169, 597.4552, 9.205041, 5499.528, 603.736, 9.108877, 5499.363, 599.8101, 9.169226, 5500.221, 597.7662, 3.680198, 2199.946, 100.0, 100.0, 99.99066, 99.98903, 100.0, 99.99613
11422.80188, 60.00650212715798, 60.006655258845925, 60.00502108739601, 30.51793622165391, 30.579059565593898, 30.55314164139282, 0.9999799069465108, 0.9999808569650355, 0.9999788597036665, 8608.356487594016, 8608.756578647684, 8613.123057498244, 198.74820164733228, 53.15052082119814, 59.45048195040545, 8609.965790744616, 8606.184853718803, 8604.140288420638, 283.3662793475515, 282.9129271103279, 283.37606822932776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6324, 9.126056, 5500.176, 603.9492, 3.642528, 2199.95, 597.3775, 9.205961, 5499.488, 603.736, 9.10906, 5499.474, 599.791, 9.169226, 5500.279, 597.806, 3.679282, 2199.83, 99.99998, 100.0, 99.98825, 99.98903, 100.0, 99.99068
11425.201280000001, 60.00633129036268, 60.00595111512759, 60.006545955573195, 30.530921191921387, 30.570422398337733, 30.52855634386064, 0.9999847697456783, 0.9999840033006193, 0.9999852260480923, 8615.770840475929, 8609.646353273445, 8618.647415931533, 200.44650908641188, 49.52250209414228, 46.64032781296282, 8618.254487827131, 8613.825159476588, 8615.038016231654, 283.33897119457293, 282.85770289796034, 283.2526929151596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.0003, 9.021474, 5494.12, 597.6456, 3.680841, 2200.327, 591.0881, 9.292844, 5492.621, 609.7557, 9.007568, 5493.979, 594.679, 9.238441, 5498.222, 594.2274, 3.700524, 2199.427, 99.89168, 100.0, 99.86966, 99.88033, 99.95486, 99.95528
11427.636880000002, 60.009544481020214, 60.00860365987423, 60.00696597406094, 30.480732018889523, 30.576340721794814, 30.501327415165377, 0.999981700068601, 0.9999847585045097, 0.9999821210015143, 8609.841328008939, 8608.003799753018, 8609.997818405638, 197.8632510735015, 47.10331982879285, 49.90909840118093, 8609.787277665508, 8607.114012831606, 8605.784037732905, 283.33907127367104, 282.8668339039875, 283.244641307197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6324, 9.126591, 5500.17, 602.2177, 3.656895, 2200.185, 594.2522, 9.250322, 5496.139, 607.9498, 9.030551, 5494.092, 599.8673, 9.169409, 5500.171, 591.444, 3.715174, 2197.364, 100.0, 100.0, 99.92839, 99.90499, 100.0, 99.88388
11430.126600000001, 60.001970193139606, 60.00403702267675, 60.00409848286049, 30.468522841267003, 30.5196143366714, 30.47592433222423, 0.9999839274315916, 0.9999821840384268, 0.9999837345524821, 8598.755447343287, 8594.431911293133, 8600.447980766761, 199.62494464734937, 48.81946925105581, 50.08587554211863, 8596.947333721386, 8593.146294183736, 8596.363124816058, 283.34881945718024, 282.8564667515601, 283.3536784796086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.1627, 9.185128, 5499.966, 592.8401, 3.711602, 2197.736, 584.7598, 9.371995, 5480.372, 616.1638, 8.889528, 5477.114, 606.162, 9.069147, 5497.524, 585.1815, 3.746487, 2192.606, 100.0, 99.89777, 99.64074, 99.5825, 99.95356, 99.6625
11432.588000000002, 60.00199004599856, 60.00052437707631, 60.00283976545865, 30.518086774325518, 30.557612663345022, 30.524096744600392, 0.9999840037533706, 0.9999837885200477, 0.9999842148829914, 8606.650700428047, 8606.555511128881, 8610.149120172093, 201.55854779866422, 50.7719461547872, 44.381670891119484, 8609.744576714247, 8605.19497222571, 8609.8221867169, 283.28325639741155, 282.8012013912986, 283.3586850090871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6324, 9.127305, 5500.124, 597.7234, 3.680657, 2200.103, 591.0687, 9.293028, 5492.844, 609.8528, 9.005914, 5492.4, 599.8673, 9.16813, 5500.185, 591.4838, 3.715174, 2197.424, 100.0, 100.0, 99.86953, 99.86042, 100.0, 99.88393
11434.952720000001, 59.997310694425764, 60.00157181392842, 60.0001331774528, 30.523965241339543, 30.55572822850815, 30.541381927723815, 0.9999834069417762, 0.9999852582452846, 0.9999834454630735, 8601.561301038899, 8611.196249493616, 8611.927278896104, 199.9379917680708, 51.340458764220784, 47.76993045766358, 8607.035652119675, 8612.951900181219, 8605.309550567237, 283.30702797473344, 282.8696249157446, 283.3360674085721, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.6522, 9.126769, 5500.124, 597.7818, 3.680289, 2200.0, 591.0493, 9.293028, 5492.843, 609.9111, 9.00481, 5492.405, 599.8673, 9.168495, 5500.246, 591.4043, 3.715174, 2197.365, 99.99969, 99.99842, 99.86955, 99.85862, 100.0, 99.88647
11437.41416, 59.993872564991015, 59.99648622952716, 59.99511979456866, 30.505548267376632, 30.54653560865748, 30.5071539587972, 0.9999790744041778, 0.999983961705538, 0.9999807424969421, 8607.122667568696, 8603.766590383379, 8612.478149663764, 202.30104750190185, 51.57727406868139, 42.16224694933908, 8611.827144833844, 8611.898802839758, 8607.989075983956, 283.30119710929193, 282.8932105628108, 283.3206517191084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.9609, 9.022366, 5494.161, 603.9686, 3.642344, 2200.009, 597.3581, 9.206145, 5499.487, 603.9302, 9.105751, 5498.853, 594.679, 9.238989, 5498.228, 594.963, 3.700158, 2198.801, 99.89252, 99.99604, 99.98917, 99.98266, 99.96638, 99.9441
11439.807760000002, 59.99383857108266, 59.990438577125026, 59.991968130323784, 30.53595881617021, 30.572608228369937, 30.531713212366295, 0.9999804129034675, 0.9999838790474814, 0.9999819578293911, 8610.867771963165, 8613.9856150986, 8613.21695516283, 198.83768577795217, 53.2279850308671, 53.47058185850619, 8611.450895541606, 8609.825303076099, 8611.910569870293, 283.29907826934505, 282.8102745727318, 283.302659485517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 602.8296, 9.115705, 5499.709, 597.6262, 3.68121, 2200.053, 593.8057, 9.250875, 5497.663, 605.8914, 9.073391, 5498.541, 599.8673, 9.169044, 5500.196, 597.7662, 3.679648, 2200.002, 99.99711, 100.0, 99.94623, 99.96836, 100.0, 99.99102
11442.277440000002, 59.98976339425261, 59.986064041312446, 59.98562432167344, 30.534411596959114, 30.5625379107246, 30.53311625065484, 0.999977931348468, 0.9999724257904766, 0.9999778311727519, 8607.239940059448, 8608.626135796212, 8612.329348456875, 205.24573995319452, 68.54658501933153, 55.08527372812068, 8607.881650036075, 8605.395552656179, 8605.342995914905, 283.342312143678, 282.90423179588373, 283.30050055126026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 612.8053, 8.945982, 5484.079, 592.8011, 3.711234, 2197.831, 603.4534, 9.11374, 5499.622, 597.522, 9.204118, 5499.47, 606.1238, 9.070425, 5497.559, 604.0885, 3.642109, 2199.659, 99.73998, 99.90002, 99.99045, 99.98802, 99.95422, 99.98312
11444.692000000001, 59.98220225502619, 59.980923311753656, 59.98223055443939, 30.495222915523303, 30.56995481879684, 30.52347935710807, 0.9999797430398696, 0.9999770101928812, 0.9999777210536023, 8612.149701661858, 8612.372048584848, 8609.070276221768, 194.83238759846245, 58.451589057163574, 58.17315639528442, 8609.95521912686, 8610.425877060676, 8614.121272999691, 283.2901598480753, 282.88650041937683, 283.33336919522526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.0003, 9.022366, 5494.12, 597.6456, 3.681578, 2200.329, 597.5134, 9.203936, 5499.566, 603.7166, 9.108693, 5499.486, 599.8673, 9.169774, 5500.221, 597.7464, 3.679648, 2199.774, 99.89168, 99.99884, 99.98988, 99.98714, 100.0, 99.99351
