TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11461.320160000001, 59.98071820562154, 59.980786028170286, 59.98007306589813, 30.5250461229912, 30.581304958451703, 30.52159551895741, 0.9999777996271219, 0.999978802466798, 0.9999791994208467, 8610.32822195783, 8605.98493511945, 8614.409614113267, 197.3597452132442, 55.74100009666017, 55.85751881027454, 8606.85690791638, 8607.83645803847, 8613.629592292871, 283.3948909692722, 282.86584428592687, 283.4579122021431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9609, 9.022187, 5494.177, 604.027, 3.642897, 2199.943, 597.3387, 9.206882, 5499.43, 603.6777, 9.110164, 5499.427, 611.4075, 3.591277, 2195.879, 598.303, 9.192296, 5499.846, 99.89273, 100.0, 99.98824, 99.98818, 99.81395, 99.99458
11463.78216, 59.98690516393544, 59.98399512098211, 59.98630267990079, 30.50398738328576, 30.514410790225398, 30.501641287048965, 0.9999809038059707, 0.9999876680202284, 0.9999803916224785, 8597.687637024404, 8608.472210179483, 8605.589348450514, 194.40056093424073, 44.774356730052205, 52.61428771541341, 8609.156826717848, 8604.61206353321, 8608.922012504701, 283.4060314125886, 282.9250098872354, 283.38872793168093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6324, 9.126412, 5500.17, 597.8596, 3.680657, 2200.332, 591.0493, 9.293028, 5492.73, 609.7946, 9.007016, 5492.503, 605.1701, 3.634194, 2199.491, 591.9609, 9.281109, 5494.008, 100.0, 99.99847, 99.87053, 99.8623, 99.97561, 99.88966
11466.182680000002, 59.98448771960132, 59.98493546079349, 59.985807448595, 30.43967225543866, 30.477966413038402, 30.437001299395423, 0.999980935531301, 0.9999866326101723, 0.9999814772631378, 8579.990727458413, 8583.930033717279, 8583.819269660878, 196.59636722132927, 49.620852783923965, 50.50844052931802, 8587.906484390265, 8585.342150168917, 8585.39674390834, 283.42056710450225, 282.88773106166974, 283.4079681960203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9806, 9.022009, 5494.01, 604.1437, 3.637923, 2199.442, 589.9816, 9.315116, 5489.042, 612.4161, 8.9491, 5484.9, 600.9736, 3.660675, 2200.031, 586.2551, 9.353441, 5482.623, 99.88968, 100.0, 99.79937, 99.72405, 100.0, 99.68265
11468.66904, 59.989869034128866, 59.99206992313618, 59.98687109550058, 30.489218177853957, 30.552701311203908, 30.504672596823816, 0.9999829028703355, 0.999987273693549, 0.9999842904989312, 8608.09809822573, 8605.24735761423, 8606.648609241625, 196.82930247413287, 40.57545723234807, 48.20972064725794, 8606.370820179269, 8604.41986241244, 8600.769407325532, 283.4919284347674, 282.985017996603, 283.3648728688434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 612.1152, 8.965613, 5490.045, 605.6224, 3.63645, 2199.923, 590.8358, 9.294316, 5492.776, 609.8334, 9.006649, 5492.497, 605.2654, 3.633646, 2199.446, 591.9212, 9.281475, 5494.007, 99.80655, 99.99511, 99.86725, 99.86229, 99.97562, 99.89072
11471.076200000001, 59.99792458057015, 59.99780210021751, 59.99861405925443, 30.499215296955658, 30.560757186006548, 30.513419058022883, 0.9999785987473091, 0.999985817415551, 0.9999818297358147, 8606.732082600873, 8602.3870395231, 8606.83406441461, 195.80485869638005, 45.29812809984605, 52.85461791802936, 8606.306384605925, 8596.0052646275, 8603.816240190074, 283.3704737910514, 282.841933629289, 283.3755209766137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 609.0003, 9.021116, 5493.963, 603.9492, 3.64216, 2199.95, 591.0493, 9.293396, 5492.843, 609.814, 9.006281, 5492.452, 598.8373, 3.673824, 2200.067, 591.941, 9.281658, 5494.007, 99.89158, 99.99631, 99.86844, 99.86028, 100.0, 99.88964
11473.507800000001, 60.0033676316044, 60.003799244320305, 60.001182396056656, 30.538274159067477, 30.58175307001292, 30.51051620837066, 0.9999784799477845, 0.999981850004151, 0.999982232251627, 8610.355184356249, 8614.359108939485, 8613.365352516135, 201.8156970220184, 50.20672494152586, 52.83905876199992, 8612.350522253804, 8607.633582673108, 8607.302926812032, 283.5150834995795, 282.94389844147605, 283.3867221758502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6522, 9.12552, 5500.071, 597.7623, 3.680473, 2199.992, 597.3387, 9.206513, 5499.481, 603.6971, 9.109612, 5499.355, 592.7715, 3.70834, 2198.116, 598.303, 9.192845, 5499.884, 99.99988, 99.99587, 99.98821, 99.98997, 99.91313, 99.99444
11475.932400000002, 60.00992956738441, 60.00537565317378, 60.00732767895667, 30.48666627737797, 30.556819318173893, 30.496024580498744, 0.9999849654247478, 0.9999876730219415, 0.9999828051910467, 8602.542986442639, 8609.039479266256, 8599.890087956552, 190.09787623192915, 43.849853094902755, 51.66084640382951, 8609.521402955155, 8607.880028872687, 8608.712228233426, 283.4232609924887, 282.9368969763617, 283.49621457141035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9806, 9.021116, 5493.958, 603.9881, 3.642344, 2199.942, 591.0493, 9.293212, 5492.843, 609.814, 9.006649, 5492.503, 598.8754, 3.673276, 2200.01, 591.9212, 9.281292, 5494.063, 99.89179, 99.9938, 99.86847, 99.86229, 99.99907, 99.89064
11478.358080000002, 60.01381782115017, 60.01046718227423, 60.013514482875124, 30.43088601210371, 30.488873552364353, 30.458744272250087, 0.9999834986392949, 0.9999851033944256, 0.9999861565036782, 8590.41096488467, 8585.3660894862, 8587.548733129772, 198.35185717299532, 39.881984683379414, 46.30695698651971, 8586.591432268628, 8587.335506840232, 8583.161662787163, 283.550959752698, 283.0434930206082, 283.4407966699637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6719, 9.125877, 5500.014, 597.7818, 3.681578, 2199.602, 589.9816, 9.3153, 5489.048, 612.3967, 8.960316, 5484.899, 602.6332, 3.646612, 2200.044, 586.6725, 9.353441, 5482.623, 99.99999, 99.99956, 99.8163, 99.74391, 100.0, 99.69696
11480.75616, 60.016251934422385, 60.0176525199409, 60.013981678920885, 30.519908607305137, 30.545092964571325, 30.487805415038107, 0.9999861590844257, 0.9999902848011856, 0.9999848479149507, 8596.753540724967, 8603.969193383451, 8605.52484521914, 187.56458502810182, 35.45184867127227, 46.48273284767674, 8610.372119179105, 8605.61160079543, 8610.237675007213, 283.5036069625401, 282.96702422653703, 283.3634747633772, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 598.5909, 9.192267, 5500.023, 595.6806, 3.692261, 2199.752, 589.9622, 9.299286, 5492.58, 609.8528, 9.00573, 5492.385, 598.9327, 3.673641, 2200.114, 591.9013, 9.281475, 5494.067, 99.99903, 99.99875, 99.85732, 99.86347, 100.0, 99.88747
11483.16604, 60.01839221064128, 60.0183450833219, 60.01638903239238, 30.486065355158612, 30.549763625243298, 30.50495103086607, 0.99998607170589, 0.9999874206905457, 0.9999836020695689, 8608.65456794956, 8597.685559862388, 8605.00406627599, 186.8384303913631, 42.517326284365026, 50.08206531177984, 8604.502150891836, 8608.7981743638, 8610.160896185853, 283.52414347259656, 282.87993032092373, 283.35997442114245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6719, 9.126591, 5500.071, 597.8207, 3.680473, 2200.217, 591.0687, 9.293028, 5492.902, 609.7946, 9.006281, 5492.333, 605.132, 3.634377, 2199.447, 591.9212, 9.281658, 5494.007, 100.0, 100.0, 99.8694, 99.8592, 99.97072, 99.88964
11485.622360000001, 60.01686966508013, 60.01655015533166, 60.01815771341514, 30.520797123625773, 30.57477580769643, 30.52831976240066, 0.9999823885324342, 0.9999809071545963, 0.9999822562694693, 8607.006001682797, 8609.685511818936, 8611.592421034977, 190.40714149565702, 54.628148906615024, 54.12738161556217, 8611.245897861712, 8611.03771563366, 8605.526742308371, 283.34033305740627, 282.925629631583, 283.3288558666951, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9412, 9.022187, 5494.073, 603.9686, 3.642528, 2200.115, 597.3193, 9.206513, 5499.436, 603.7166, 9.10906, 5499.415, 611.4457, 3.591277, 2195.772, 598.2832, 9.192479, 5499.891, 99.89084, 100.0, 99.98917, 99.9877, 99.80643, 99.99565
11488.05304, 60.01134738755352, 60.012179862578094, 60.01267909809817, 30.48238048476108, 30.556905141839454, 30.518582365373728, 0.9999813901183526, 0.9999875431265666, 0.9999835709256417, 8607.230212286568, 8612.398906164644, 8609.02744897669, 188.71539142838265, 42.21825307384188, 47.92238114192037, 8615.250539042423, 8599.137251462496, 8604.384075322832, 283.41792912825014, 282.9037381145679, 283.4290973591258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6522, 9.126234, 5500.071, 597.8401, 3.680104, 2200.102, 591.0687, 9.293396, 5492.954, 609.8528, 9.006649, 5492.393, 605.1701, 3.634194, 2199.712, 591.9212, 9.281841, 5494.116, 99.99989, 100.0, 99.87048, 99.86122, 99.96833, 99.88962
11490.45036, 60.01116715265867, 60.00870393910698, 60.00769254818787, 30.44539871379812, 30.490828483447373, 30.46131337267311, 0.999983590704784, 0.9999889766240346, 0.9999836681865769, 8588.899275779419, 8590.16853274584, 8592.17971610448, 192.26811511773758, 42.04261695603236, 50.86019808759096, 8596.233829504377, 8587.111082504007, 8588.439485298637, 283.3413248047749, 282.8868988347953, 283.3628464857673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6916, 9.125877, 5500.123, 603.9686, 3.642344, 2200.111, 590.8552, 9.302415, 5490.901, 611.0179, 8.978518, 5488.252, 602.4615, 3.656109, 2200.242, 588.2829, 9.336045, 5484.591, 99.99789, 100.0, 99.84916, 99.78501, 100.0, 99.73732
11492.94532, 60.005486559882854, 60.00368938287623, 60.00675886764228, 30.498748576092275, 30.560445793644405, 30.50739766930535, 0.9999836328410981, 0.9999896071101355, 0.9999853580503921, 8610.512707992142, 8607.437768517686, 8606.989490760432, 189.44713844621901, 43.657427103752525, 45.8875858119693, 8605.300108114707, 8608.328847553943, 8598.11087106954, 283.373166451498, 282.94737780539486, 283.43622226700467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 598.0192, 9.192446, 5499.971, 607.101, 3.626319, 2199.294, 589.574, 9.307385, 5492.124, 609.8917, 9.005177, 5492.458, 605.1891, 3.634194, 2199.391, 591.9212, 9.281658, 5494.062, 99.99806, 99.96301, 99.83627, 99.86229, 99.98292, 99.88954
11495.3466, 60.003944624020335, 59.99987683182661, 60.001953409198904, 30.500850207856963, 30.54048356645846, 30.47749347036146, 0.9999842011102533, 0.9999874030179552, 0.999983980812172, 8608.634697559924, 8604.022953266795, 8604.96906596526, 189.27776104327836, 42.00004992812774, 51.95478640883357, 8613.733419411168, 8600.497231507803, 8606.863085812953, 283.35834793901745, 282.840927499376, 283.3868342142536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6522, 9.126234, 5500.071, 603.9492, 3.64216, 2200.004, 591.0298, 9.293212, 5492.725, 609.8334, 9.006465, 5492.562, 598.9136, 3.673459, 2199.955, 591.9212, 9.281658, 5494.062, 99.99988, 99.99605, 99.86634, 99.86133, 100.0, 99.88952
11497.74848, 60.001410261731856, 60.00083354676371, 59.99997560855916, 30.533336948949948, 30.56483345068129, 30.524825471843652, 0.9999804386424291, 0.9999750952512975, 0.9999816570866, 8610.063666471955, 8615.152001114771, 8613.330965841977, 208.00769225231943, 62.57484922406911, 49.691399168894804, 8617.054456341153, 8608.765287418875, 8610.467419172906, 283.33542367126694, 282.91901970101594, 283.33021490026493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 609.0003, 9.021474, 5493.958, 597.7623, 3.680473, 2200.157, 597.3581, 9.206882, 5499.487, 603.7166, 9.109244, 5499.466, 592.5999, 3.709253, 2197.953, 598.303, 9.193028, 5499.898, 99.89073, 100.0, 99.98927, 99.98805, 99.90556, 99.99334
11500.201200000001, 59.99269622536582, 59.99361689507734, 59.9963544779676, 30.520793818005032, 30.559167112869126, 30.50512376298048, 0.9999842370604449, 0.9999848452847381, 0.999984214856599, 8602.644510258304, 8600.49294349824, 8604.772288237484, 191.1486189922698, 40.9692801781257, 49.12010431046019, 8607.15425670198, 8600.67158979662, 8609.279122652493, 283.40073597118567, 282.9239272874662, 283.25157725087786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6916, 9.126591, 5500.024, 603.9686, 3.642712, 2200.051, 591.0298, 9.293396, 5492.672, 609.814, 9.006649, 5492.556, 598.7801, 3.673459, 2200.231, 591.9212, 9.281475, 5494.007, 99.99904, 99.99876, 99.86737, 99.86325, 99.99654, 99.89062
11502.637760000001, 59.99189365093808, 59.99444463315464, 59.994160657127715, 30.46133949412484, 30.516447494009512, 30.454008253650922, 0.9999837759188018, 0.9999890915724245, 0.9999848957221825, 8592.151982412777, 8594.452691997602, 8587.87884368493, 190.67339682871716, 47.798044538989416, 48.41138582895155, 8587.533220248455, 8587.119969341295, 8588.804335936627, 283.42166019833024, 282.9874271862004, 283.3020128572473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6719, 9.125877, 5500.065, 597.6845, 3.681025, 2200.159, 591.0298, 9.295421, 5491.604, 610.9791, 8.978333, 5488.247, 601.6031, 3.65337, 2200.023, 587.6865, 9.336045, 5484.532, 100.0, 100.0, 99.84594, 99.7849, 100.0, 99.73731
11505.06724, 59.99093304123367, 59.98949083228094, 59.98792347867203, 30.497595750731755, 30.54070150452047, 30.509131395133643, 0.999982372503317, 0.999989566751005, 0.9999846672392152, 8608.08845466395, 8608.482018383067, 8602.862251461369, 186.1157956949478, 36.777450517017314, 50.37296373022309, 8608.011765848201, 8604.443744333159, 8612.655844916348, 283.3544139191122, 282.94746994644095, 283.34357780046577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 597.9995, 9.197085, 5500.15, 594.1825, 3.697603, 2199.494, 588.9333, 9.320455, 5491.021, 610.7849, 8.997824, 5492.407, 598.8754, 3.673459, 2200.169, 591.9212, 9.281292, 5494.122, 100.0, 99.96328, 99.82446, 99.86054, 100.0, 99.89173
11507.549280000001, 59.98141052953312, 59.9804591852835, 59.97984866794468, 30.50421641478243, 30.561328404004314, 30.50467354845915, 0.9999834550899201, 0.9999886746712882, 0.9999813134298949, 8602.30265076412, 8602.18007240331, 8602.60246263037, 191.05364462418356, 41.554740227119055, 48.437161207800614, 8615.323433084566, 8599.696676235802, 8605.57310664228, 283.29021000355533, 282.831966358254, 283.32309771496386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6324, 9.12552, 5500.013, 597.7234, 3.680841, 2200.112, 591.0298, 9.293396, 5492.837, 609.8528, 9.006465, 5492.444, 605.1701, 3.634194, 2199.711, 591.9212, 9.281658, 5494.063, 100.0, 100.0, 99.8695, 99.86111, 99.97332, 99.88952
11509.9966, 59.97840057834691, 59.97740139699084, 59.977311596918845, 30.532229448077675, 30.56975351049698, 30.53441044220055, 0.999980213792768, 0.9999772304844142, 0.9999776538629755, 8611.881771258906, 8617.227573078393, 8611.096935280902, 192.22771453015775, 56.3306348528879, 55.29023425404648, 8611.749551978559, 8604.070460296522, 8608.025945714375, 283.285339035594, 282.8052453728166, 283.25650186475104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9806, 9.021474, 5494.172, 604.0464, 3.641976, 2200.115, 597.3193, 9.206697, 5499.474, 603.7166, 9.10906, 5499.422, 611.2549, 3.592007, 2195.717, 598.2832, 9.192296, 5499.893, 99.89263, 99.99354, 99.98903, 99.98809, 99.8211, 99.99563
11512.4436, 59.98165950502383, 59.98099570092454, 59.977743537815414, 30.495942549796705, 30.561225800376015, 30.491792529485338, 0.9999864720131281, 0.999985547888172, 0.999981964987599, 8599.605266671362, 8609.34218788839, 8605.615680283374, 186.61552096424248, 37.80894172608191, 49.8111011947467, 8612.768450383875, 8602.871881936662, 8604.632062494347, 283.34786157432177, 282.88449403555444, 283.32399746623133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6719, 9.125699, 5500.071, 597.665, 3.681025, 2200.105, 591.0493, 9.293396, 5492.844, 609.8334, 9.006465, 5492.497, 605.151, 3.634377, 2199.385, 591.9212, 9.281658, 5494.008, 99.99894, 100.0, 99.86844, 99.86016, 99.96833, 99.89074
11514.93244, 59.97445349155721, 59.97819664297209, 59.977712918273895, 30.43817565282374, 30.476082672323326, 30.428848043843143, 0.9999855378530571, 0.9999844027166884, 0.9999841690524699, 8579.273034484862, 8586.358463160086, 8581.947744668329, 191.2002908692824, 48.06163526604087, 45.91326952870668, 8585.534653750714, 8581.67201503954, 8583.518142256726, 283.36916335043, 282.90343068996754, 283.2617360172715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 609.0003, 9.021831, 5494.01, 604.0076, 3.64216, 2200.283, 590.894, 9.302231, 5491.021, 611.348, 8.97907, 5487.317, 601.8129, 3.655926, 2200.206, 587.2292, 9.348497, 5483.409, 99.89168, 100.0, 99.84713, 99.7869, 100.0, 99.69694
11517.33892, 59.976485102795394, 59.97817808249967, 59.97405757142807, 30.509112902766027, 30.55783719584653, 30.509660447197437, 0.9999827810985061, 0.9999874063209044, 0.9999835461738766, 8603.530200903078, 8609.22528469818, 8605.446687773185, 191.23376111339167, 43.354870355131425, 46.634461895057484, 8611.730529288212, 8602.51043321384, 8610.039975003048, 283.4413036987054, 282.8251359255921, 283.37639422298764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 612.549, 8.957582, 5489.391, 606.5562, 3.628898, 2199.633, 589.9234, 9.299286, 5492.403, 609.8723, 9.005546, 5492.399, 605.151, 3.635107, 2199.712, 591.9013, 9.281658, 5494.001, 99.77959, 99.97506, 99.85838, 99.86041, 99.976, 99.88854
11519.758240000001, 59.981355596343015, 59.982785978025895, 59.98020628771042, 30.51215516911189, 30.549811792484103, 30.501636325961698, 0.9999836468018454, 0.9999891488622961, 0.9999813309123207, 8605.3300717412, 8603.413305797365, 8611.733980243926, 196.68372201822467, 42.138555940312926, 50.21276877856663, 8607.733448166044, 8613.017026246951, 8602.077543507776, 283.3605033404001, 282.86866788818907, 283.35358026099465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 609.0003, 9.021295, 5494.015, 603.9492, 3.643081, 2200.01, 591.0298, 9.293396, 5492.835, 609.814, 9.006833, 5492.562, 598.8564, 3.673824, 2200.066, 591.9013, 9.281292, 5493.948, 99.89168, 99.99861, 99.86844, 99.86029, 100.0, 99.89074
11522.19736, 59.980583468424896, 59.98031567207707, 59.982672647862266, 30.52149581176637, 30.59001445454713, 30.50417805476222, 0.999984518229387, 0.9999843875112697, 0.9999842037048849, 8616.345690367882, 8601.7690861899, 8614.124557017823, 200.37546505320006, 49.66705889358036, 50.12571096967986, 8610.830537828044, 8617.585578841676, 8613.913730721373, 283.34053291168095, 282.85040236183664, 283.3813345377374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.7113, 9.125877, 5500.129, 597.7429, 3.680657, 2200.052, 597.3193, 9.206697, 5499.488, 603.736, 9.109612, 5499.408, 592.657, 3.709436, 2198.39, 598.2633, 9.192479, 5499.785, 99.99989, 100.0, 99.99013, 99.98783, 99.91523, 99.99772
11524.59884, 59.97975466620028, 59.98264110047034, 59.98795240742914, 30.492639807110717, 30.545190691245274, 30.506316824514812, 0.9999827732911559, 0.9999840633884213, 0.9999832661223552, 8600.059544586224, 8604.839142427161, 8602.7605272151, 190.18160403827324, 40.69339427854118, 52.59981081040405, 8600.720011612484, 8603.791210640242, 8606.25042310706, 283.3710551414307, 282.92946799919, 283.3477613594917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 609.0003, 9.021116, 5494.062, 604.0464, 3.642528, 2199.953, 591.0298, 9.293396, 5492.782, 609.7946, 9.006465, 5492.393, 598.8754, 3.673093, 2200.228, 591.9013, 9.282024, 5494.062, 99.89063, 99.99646, 99.86632, 99.86028, 99.99885, 99.88852
11527.040640000001, 59.99095185535421, 59.98730588186603, 59.98738828937689, 30.454928083704004, 30.499278252557577, 30.45557581281386, 0.9999833416612247, 0.9999894242679106, 0.9999820317545026, 8587.92389194475, 8591.22059919223, 8596.782608690837, 193.9576286796737, 36.30310372176086, 48.741920269521415, 8591.517418822448, 8587.240938632342, 8590.218871706393, 283.36751682899387, 282.8705964287209, 283.34394442285617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6916, 9.125877, 5500.077, 597.879, 3.67992, 2200.054, 591.0104, 9.295053, 5491.728, 610.9402, 8.980356, 5488.396, 601.832, 3.652822, 2200.073, 587.7263, 9.335313, 5484.54, 100.0, 100.0, 99.8482, 99.78761, 99.9983, 99.74499
11529.423760000001, 59.98486579341767, 59.984944861464115, 59.98483882978704, 30.504123056808535, 30.557801189857926, 30.474152787486027, 0.999983506524643, 0.9999919177149761, 0.9999816996315891, 8611.364923540079, 8605.224817742675, 8603.137839572153, 190.56822413990903, 35.830423029397025, 49.50405504920309, 8605.209820504433, 8609.131891564031, 8603.120726713389, 283.37700179864936, 282.82872195428723, 283.2433721780367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 597.3489, 9.198156, 5500.076, 594.0269, 3.701655, 2199.372, 588.4869, 9.321375, 5490.464, 610.7849, 8.995433, 5492.295, 598.9517, 3.673459, 2199.845, 591.9013, 9.281841, 5494.182, 99.99997, 99.96877, 99.82522, 99.84022, 99.99157, 99.88852
11531.887920000001, 59.98384664880018, 59.98480390370579, 59.98461599520417, 30.49198244155645, 30.544753044542876, 30.51998335705951, 0.9999814611955417, 0.9999872907611176, 0.9999828788121448, 8612.011653469359, 8608.516311308753, 8603.079396623147, 188.50084293932048, 39.34324739866679, 50.613135665926166, 8611.686560932796, 8611.455921281506, 8607.645810615364, 283.4032470715649, 282.8691085559288, 283.364837000655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6916, 9.125877, 5500.076, 597.665, 3.681025, 2200.273, 591.0298, 9.293396, 5492.782, 609.7751, 9.0072, 5492.393, 605.151, 3.633646, 2199.496, 591.9212, 9.281292, 5494.062, 99.99998, 100.0, 99.86942, 99.86028, 99.97308, 99.88854
11534.31112, 59.9874200823805, 59.98878883393283, 59.98829419360518, 30.531998360941838, 30.56542764961867, 30.52297001531465, 0.9999796294916552, 0.9999825377052789, 0.9999803380893046, 8612.569679563658, 8613.647285532857, 8610.759190896144, 202.09857570876648, 54.312903178371926, 55.3660229375123, 8614.54116855612, 8608.442737098994, 8607.879924981235, 283.3807241697143, 282.8917445023958, 283.2028478118592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 609.0003, 9.021474, 5494.12, 604.0659, 3.643081, 2199.943, 597.2999, 9.206697, 5499.364, 603.6971, 9.109428, 5499.473, 611.3694, 3.591642, 2196.045, 598.2434, 9.193028, 5499.777, 99.89054, 99.996, 99.98704, 99.98901, 99.81884, 99.99442
11536.802640000002, 59.99165355754494, 59.988873089528106, 59.98696714315242, 30.49571660691672, 30.529579234505984, 30.508723665727008, 0.9999803580406033, 0.9999834410932799, 0.9999819962998148, 8603.473394607885, 8603.837844578653, 8597.210257154951, 190.88776123646653, 39.646276852660776, 49.88875086191729, 8609.424214373043, 8598.750623837092, 8610.555827098573, 283.39885813328914, 282.86615736487187, 283.30701703030434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6324, 9.126056, 5500.024, 597.7818, 3.680104, 2199.889, 591.0104, 9.293764, 5492.835, 609.814, 9.0072, 5492.386, 605.2273, 3.634194, 2199.493, 591.9212, 9.281292, 5494.007, 99.99904, 100.0, 99.87048, 99.86016, 99.97072, 99.89064
11539.173200000001, 59.98911471058315, 59.989727334658525, 59.99030183558898, 30.41920433330944, 30.488727584030222, 30.425440438634613, 0.9999842185424782, 0.999986163872586, 0.9999848158641719, 8582.85763147054, 8583.635634079874, 8584.271175129816, 194.83778830987922, 44.47419751814141, 56.17192033516517, 8587.282425202775, 8580.722558224035, 8588.149886189269, 283.4350864681961, 282.84387705708076, 283.3463451081118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9806, 9.021474, 5494.01, 603.8908, 3.642528, 2199.776, 591.0104, 9.29358, 5492.715, 610.3188, 8.988446, 5489.837, 603.0338, 3.648073, 2200.061, 588.7998, 9.327072, 5486.838, 99.88968, 99.99871, 99.86614, 99.83048, 100.0, 99.7593
11541.638, 59.994412885426975, 59.99485671722415, 59.99298992059642, 30.514713092442097, 30.54278161471752, 30.505559891829762, 0.9999849647319669, 0.9999909835339826, 0.9999837358061405, 8604.973209550712, 8603.497284581006, 8610.607772603129, 190.5699430982495, 37.77462957013722, 50.36004962422987, 8608.930664822685, 8606.168799942247, 8595.732080316733, 283.3613664479792, 282.85112754093984, 283.36969780557394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 614.2839, 8.925101, 5485.399, 608.0154, 3.617846, 2198.745, 588.4675, 9.321743, 5490.281, 610.8043, 8.989182, 5492.406, 605.0938, 3.634742, 2199.388, 591.9013, 9.281841, 5494.001, 99.7162, 99.92764, 99.79988, 99.84401, 99.97079, 99.89062
11544.005640000001, 59.993822781346005, 59.991202188855766, 59.99042977280882, 30.483972389137595, 30.53003730715556, 30.48720964275022, 0.9999829615229908, 0.9999876130084457, 0.9999838910900972, 8599.325744457912, 8600.48546883526, 8597.89953343107, 191.45189187831102, 42.36277089769783, 55.062178957790536, 8606.073264924356, 8597.059693794343, 8598.136333090632, 283.5055377686775, 282.89091683841247, 283.2616377036505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9806, 9.022009, 5494.062, 603.9881, 3.641976, 2199.777, 591.0298, 9.293396, 5492.841, 609.7946, 9.007016, 5492.444, 598.8945, 3.674006, 2200.177, 591.9212, 9.281658, 5494.061, 99.89063, 100.0, 99.86844, 99.86335, 99.99922, 99.89062
11546.46212, 59.99516012441727, 59.997442919302024, 59.99639568511812, 30.52647262838642, 30.565838664699147, 30.555981623455025, 0.9999799478817084, 0.9999834314298797, 0.9999822590462966, 8612.80561131763, 8616.917574699453, 8615.917102589627, 198.47154995033588, 46.07991285887783, 52.92000631528197, 8609.291920405569, 8608.363446133775, 8614.889220085566, 283.33550194069323, 282.7420509394757, 283.3265739747263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6916, 9.126412, 5500.083, 597.704, 3.680657, 2199.834, 597.3387, 9.206329, 5499.487, 603.6971, 9.109428, 5499.415, 592.6761, 3.70834, 2198.279, 598.2434, 9.192845, 5499.716, 99.99884, 100.0, 99.98806, 99.98796, 99.92035, 99.99554
11548.86244, 59.99725875543809, 59.99772376250234, 59.998252912204755, 30.48482053575089, 30.550000961598013, 30.51063163708481, 0.9999828731148124, 0.9999870942213089, 0.9999828963940993, 8603.338680471059, 8603.754721436799, 8603.445386666153, 192.34626819731056, 42.17423239473101, 48.903380190653024, 8607.91880710837, 8604.659251034656, 8611.450041874972, 283.3582853386234, 282.84334315092764, 283.3878643521678, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9609, 9.021474, 5493.958, 604.0464, 3.64216, 2200.115, 591.0493, 9.293212, 5492.837, 609.7946, 9.007016, 5492.497, 598.9708, 3.672911, 2200.063, 591.9212, 9.281658, 5494.002, 99.88873, 99.98873, 99.86836, 99.86099, 100.0, 99.88962
11551.262960000002, 59.99641858501196, 59.99746991496766, 59.99704169082257, 30.44378397058069, 30.48444371628752, 30.461600444170962, 0.9999808533113828, 0.999988151354597, 0.9999825164084898, 8590.209088039453, 8590.82369656241, 8589.86197206109, 192.6886564777924, 37.88860718710475, 49.23714003383918, 8598.370725795143, 8581.758293471448, 8590.525186432216, 283.34459318946625, 282.79691657026996, 283.36501017000575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6719, 9.125877, 5499.956, 597.7818, 3.680657, 2199.886, 591.0493, 9.29358, 5492.837, 609.8334, 9.006465, 5492.354, 599.6384, 3.666153, 2200.373, 589.9132, 9.313704, 5488.853, 99.99989, 99.9934, 99.86727, 99.85959, 100.0, 99.81819
11553.71896, 59.999002753817386, 59.995236539380656, 59.9969072897553, 30.50345218480238, 30.544375092928558, 30.514937229177388, 0.9999829795910113, 0.999991415803403, 0.9999824661556399, 8607.48052270292, 8604.498658229544, 8600.755801326262, 192.93080166183563, 34.22852155404553, 49.35741622559044, 8612.691772059276, 8604.850803713498, 8603.139988902405, 283.46158271688574, 282.842324735991, 283.3638752342527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 596.4026, 9.218859, 5499.439, 592.5093, 3.706629, 2198.825, 587.4387, 9.339414, 5488.414, 612.4937, 8.97006, 5489.258, 599.791, 3.671632, 2200.059, 591.8019, 9.282207, 5494.0, 99.9884, 99.94517, 99.76594, 99.80329, 100.0, 99.88731
11556.152320000001, 59.999591792694716, 60.000230987023876, 60.000549942161506, 30.5149434864321, 30.564426126114107, 30.50027413622442, 0.9999853541382572, 0.9999878180684032, 0.9999837577771968, 8604.70334237464, 8603.026853785272, 8608.802550559738, 193.79381851872495, 41.069857897024576, 49.78345678036169, 8609.04975495457, 8602.80176640162, 8605.58372785349, 283.34741869770994, 282.85458313828246, 283.34189808653576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6324, 9.126769, 5500.077, 597.7429, 3.680657, 2200.001, 591.0298, 9.293396, 5492.895, 609.7946, 9.006281, 5492.503, 605.1701, 3.634559, 2199.663, 591.9212, 9.281475, 5494.007, 99.99999, 100.0, 99.86833, 99.86134, 99.97332, 99.88954
11558.55852, 59.999624019052554, 59.99724822886312, 60.001739887914255, 30.53816913306609, 30.572382139250642, 30.516773041138357, 0.9999790965407084, 0.9999821913966228, 0.9999820138868285, 8613.140460158967, 8604.946667789809, 8611.654993136402, 199.9224958593577, 55.188886762375205, 53.82297276286141, 8613.723051156463, 8607.392538053497, 8605.931615212427, 283.45601449322913, 282.85334752192193, 283.35621696838996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9412, 9.022009, 5494.004, 604.0076, 3.641791, 2199.843, 597.2999, 9.206329, 5499.423, 603.6777, 9.110164, 5499.466, 611.3694, 3.591642, 2195.939, 598.2434, 9.192479, 5499.718, 99.89347, 99.99145, 99.9881, 99.98984, 99.82087, 99.99457
11560.991080000002, 60.001001353635196, 60.006667222221786, 59.9997208717198, 30.517572036132204, 30.542089772240054, 30.52247178232052, 0.9999825023223051, 0.9999907812979244, 0.9999823059905629, 8598.43664604786, 8604.29966837753, 8602.761830779116, 190.6914207656664, 48.421546531344575, 52.760483577676155, 8599.737095030841, 8597.475713761949, 8607.865882190952, 283.4103340412415, 282.7579392044567, 283.40802344127917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 602.6522, 9.126769, 5500.013, 597.6456, 3.68121, 2200.22, 591.0493, 9.293396, 5492.726, 609.8334, 9.006465, 5492.562, 605.2845, 3.634924, 2199.447, 591.8814, 9.281658, 5493.947, 99.99969, 99.99587, 99.86634, 99.86336, 99.97346, 99.89062
11563.41976, 60.002197503144224, 60.003446581966976, 60.00528413943317, 30.429410368204643, 30.487292784759983, 30.451670775805045, 0.999983758404981, 0.9999893430761367, 0.999982727242344, 8586.778096683802, 8582.079944075394, 8590.892471465959, 191.63982935998183, 45.687487844139014, 51.67137397831334, 8594.676183974585, 8580.992632756175, 8586.708163988675, 283.4228694256269, 282.9098544281471, 283.3205905746217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9806, 9.021474, 5494.125, 597.7429, 3.680289, 2199.834, 591.0104, 9.29358, 5492.776, 609.814, 9.006649, 5492.25, 604.5025, 3.641316, 2200.001, 589.8933, 9.307844, 5490.077, 99.88873, 100.0, 99.86725, 99.85769, 99.98253, 99.81817
11565.845840000002, 60.00166117351827, 60.003523092525455, 60.00778132448967, 30.45754896471017, 30.51671548219257, 30.4829059159591, 0.9999793926442018, 0.9999893092024954, 0.9999796870672186, 8600.401701977407, 8597.316506136885, 8602.095993530083, 195.1010433113729, 47.413042880569265, 52.21164037091444, 8602.42030054344, 8605.154947906229, 8604.989554408086, 283.3986284125202, 282.86756282120587, 283.3580099345883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 615.2302, 8.907076, 5481.456, 592.0424, 3.70976, 2198.239, 586.7204, 9.348065, 5487.151, 612.4937, 8.958293, 5488.38, 603.7395, 3.640769, 2199.665, 591.7025, 9.284405, 5494.054, 99.63995, 99.91855, 99.75102, 99.78732, 99.98728, 99.88806
11568.25604, 60.009074485371606, 60.00146648026632, 60.005981789945665, 30.490129741334975, 30.54340906035597, 30.47925715841539, 0.9999811522804165, 0.9999885206548043, 0.9999837757243056, 8595.780183196684, 8600.8962083851, 8600.814585893619, 194.66337745368287, 48.92032328795085, 55.37835378249292, 8600.316644241353, 8606.334224234313, 8599.46673584472, 283.4401384964749, 282.8098836746171, 283.28026659753266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.9806, 9.021474, 5494.004, 597.665, 3.681025, 2199.832, 591.0493, 9.293212, 5492.835, 609.814, 9.007016, 5492.563, 598.9327, 3.673276, 2200.064, 591.9013, 9.281841, 5494.062, 99.89063, 99.99095, 99.86629, 99.86229, 100.0, 99.89062
11570.64788, 60.005666639486655, 60.00612899250924, 60.00448720180997, 30.49868652999488, 30.556111808472853, 30.49462385966891, 0.9999866977471208, 0.999985577423579, 0.999984505155076, 8608.65318902733, 8595.050738770044, 8605.915381899606, 205.06901256958372, 58.310200354640074, 48.80055673224206, 8573.4134385737, 8547.277856020704, 8546.577297878308, 283.38603048474863, 282.9055446050057, 283.37235665066555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 609.0594, 9.02076, 5493.639, 598.2876, 3.681578, 2199.991, 590.991, 9.293948, 5492.902, 609.6198, 9.01051, 5492.803, 598.9708, 3.672911, 2200.174, 693.9516, 5.882583, 5302.315, 99.88884, 99.99817, 99.86306, 99.8696, 100.0, 74.24426
11573.045680000001, 60.002003499941395, 60.00224712174469, 60.005089677083284, 28.348210256232168, 28.712482781572685, 28.97573509575188, 0.9999901347465912, 0.9999904975709895, 0.9999927628796319, 8538.102949464583, 8550.327524974571, 8603.015057104298, 195.19065734686956, 43.08152289670534, 49.96165199205279, 8368.83382935468, 8175.59898476262, 7974.365318462038, 283.40254301624213, 282.81768739695474, 283.3087614811272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.8032, 9.023793, 5494.212, 597.7818, 3.679552, 2199.991, 590.9716, 9.294316, 5492.827, 546.5483, 9.713787, 4769.059, 599.1234, 3.671998, 2200.061, 592.0803, 9.279461, 5494.128, 99.89431, 99.99817, 99.86818, 90.80297, 100.0, 99.89331
11575.46692, 60.00662636249773, 60.00459675047805, 60.00449547412463, 30.366532619850023, 30.37928197420395, 30.28541510609235, 0.9999822084950064, 0.9999833766436993, 0.9999815163896822, 8489.897045391283, 8485.436184160919, 8460.21032333243, 196.55960156059007, 48.11480058305415, 49.5163403265974, 8342.477411353979, 8305.004317254212, 8291.345138439865, 283.3818255318894, 282.8464989558615, 283.31227076210024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 608.4089, 9.030576, 5494.902, 597.8012, 3.680104, 2200.252, 610.2476, 7.640051, 4313.374, 609.7169, 9.008304, 5492.289, 599.028, 3.672911, 2200.009, 591.941, 9.280193, 5494.122, 99.90506, 100.0, 78.42388, 99.86421, 99.99898, 99.8921
11577.89968, 60.00794641379878, 60.00393716459209, 60.004906359550574, 28.33938838460134, 29.16220348086971, 29.949883678322138, 0.9999893680737412, 0.9999908045648953, 0.9999853280306693, 8604.554360503224, 8598.113920843525, 8602.352807532678, 186.4714683861307, 47.05153113594497, 49.662923841421616, 8613.818073374992, 8607.180622511729, 8605.701434149367, 283.5299744452769, 282.83967610663126, 283.3274321240737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 590.843, 9.579363, 5043.813, 598.132, 3.678815, 2199.928, 590.9134, 9.295237, 5492.47, 609.6974, 9.008855, 5492.821, 599.0853, 3.674006, 2200.12, 591.6627, 9.284954, 5493.603, 95.99073, 99.99534, 99.86169, 99.86582, 100.0, 99.88202
11580.2756, 60.00449938299426, 60.00536167696596, 60.00429863423248, 30.50935472303647, 30.539617493703197, 30.469482390147753, 0.9999820934777384, 0.9999886394267025, 0.999982219305833, 8611.035747486038, 8604.141731091344, 8604.730716964086, 196.49382384096634, 41.98488242906569, 49.85692354317871, 8605.064567821924, 8599.159874517647, 8605.211421790902, 283.2807322274898, 282.88024887107053, 283.3920576180623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.6291, 9.078226, 5498.192, 598.0541, 3.67992, 2199.988, 590.8552, 9.295605, 5492.402, 609.678, 9.009223, 5492.651, 599.0853, 3.672728, 2200.282, 591.7422, 9.283672, 5493.793, 99.96457, 100.0, 99.86563, 99.86499, 100.0, 99.88574
