TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
11731.917920000002, 59.99376461693913, 59.98890032553635, 59.9909517230152, 30.525625661032624, 30.579615866848737, 30.505504345001775, 0.9999866580964019, 0.9999837753744009, 0.9999849295138385, 8605.140059058855, 8606.61250900694, 8611.658260610884, 201.45685705429696, 49.83351474487881, 43.823424211696874, 8594.358099433055, 8606.454034888302, 8611.884976768084, 283.24272436644276, 282.88612176302263, 283.3609048503915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5502, 9.079654, 5498.233, 597.918, 3.679736, 2200.05, 590.8552, 9.295605, 5492.625, 615.0764, 3.564108, 2192.434, 599.9627, 9.167583, 5500.203, 591.8019, 9.283306, 5493.98, 99.96531, 100.0, 99.8645, 99.65603, 100.0, 99.88696
11734.356440000001, 59.99224935808383, 59.990871674196576, 59.98995060562229, 30.462701451124534, 30.50734987927765, 30.46770690452926, 0.9999848804289709, 0.9999807965666103, 0.9999822604690025, 8590.559577176378, 8595.978688507596, 8601.042860724094, 202.72498586346592, 55.480380894206974, 49.3646696757819, 8600.696654504283, 8597.263404758809, 8593.271687278158, 283.2951907153644, 282.9030971985588, 283.27399687363436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.4911, 9.08019, 5498.233, 597.9958, 3.678815, 2200.047, 590.8552, 9.295973, 5492.505, 615.0181, 3.567786, 2193.346, 601.4696, 9.138544, 5499.988, 588.78, 9.327438, 5486.724, 99.96741, 100.0, 99.86452, 99.69613, 99.99838, 99.78257
11736.763760000002, 59.991223752790766, 59.99301461035557, 59.99847372575801, 30.508795250438727, 30.553909320499997, 30.51134890068578, 0.9999839433635709, 0.9999818871939954, 0.9999818783337722, 8606.310591619718, 8608.408659321438, 8610.705082568948, 201.95953623882338, 51.92690205685267, 52.749735503947704, 8609.863780042695, 8608.657386196004, 8602.52346696389, 283.32814587070385, 282.8838931391237, 283.303441133212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.3858, 8.985066, 5492.265, 593.5794, 3.699997, 2199.333, 588.0986, 9.325976, 5489.64, 613.4647, 3.572382, 2193.606, 600.2679, 9.165573, 5500.154, 591.7621, 9.283306, 5493.925, 99.84501, 99.9683, 99.79239, 99.70798, 100.0, 99.88815
11739.153240000001, 59.99856491165513, 59.99588899885223, 59.99683281275023, 30.510200329807027, 30.541820865946473, 30.531824843806447, 0.9999867825166163, 0.9999819839770064, 0.9999844918161421, 8596.198760718426, 8607.801707935543, 8614.592193282993, 201.0119473398595, 50.51232223133866, 47.797658329019896, 8607.619500071247, 8607.19076009904, 8606.75722359554, 283.2944887647869, 282.89582769355195, 283.32886466447957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.4911, 9.080368, 5498.233, 597.9374, 3.679552, 2200.094, 590.8552, 9.295973, 5492.625, 608.9013, 3.610258, 2197.949, 599.9436, 9.168495, 5500.263, 591.8019, 9.283123, 5493.865, 99.96636, 100.0, 99.86247, 99.88787, 100.0, 99.88815
11741.61532, 59.99413748366402, 59.997760087236195, 59.995049802357826, 30.54959077421498, 30.567504881654727, 30.54742627274484, 0.9999858138376004, 0.9999800882474467, 0.9999854188473432, 8616.0691653113, 8612.985393914965, 8614.863097836846, 208.39238563884555, 62.58227415681267, 47.34398263489038, 8611.883014715771, 8617.243816932125, 8616.51502435002, 283.13900347051083, 282.7253857986337, 283.37602990160593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.1627, 9.179596, 5500.251, 604.241, 3.641423, 2199.937, 597.067, 9.210379, 5499.44, 602.668, 3.649972, 2200.276, 593.7634, 9.256886, 5496.392, 598.0247, 9.196324, 5499.722, 100.0, 99.99573, 99.98485, 99.99071, 99.93417, 99.99267
11744.0138, 60.0014359245427, 59.99698594019513, 59.992775368114344, 30.516188393649678, 30.568223352625008, 30.509714463544352, 0.9999856767494693, 0.9999813974094738, 0.9999855141769618, 8601.44655932479, 8606.396415520132, 8612.118626399786, 203.684593569973, 51.233128817749275, 43.24834562613478, 8618.095675952694, 8606.417919619922, 8613.353809959553, 283.30678901495696, 282.95410371956916, 283.38648672847756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5502, 9.079832, 5498.285, 597.9374, 3.679183, 2200.096, 590.8552, 9.295789, 5492.513, 608.843, 3.610626, 2197.564, 599.9436, 9.16813, 5500.195, 591.7621, 9.283306, 5493.866, 99.96742, 100.0, 99.86247, 99.90329, 100.0, 99.88596
11746.4086, 59.996972303855294, 59.991210211806404, 59.996889134577664, 30.486882042347926, 30.53643656179462, 30.48378962568703, 0.9999847462046239, 0.9999797725609242, 0.9999830613350135, 8592.71269813448, 8603.572315845151, 8600.404935154716, 203.47386421291276, 58.021613466204144, 45.56726384841431, 8594.71613987698, 8596.27824605516, 8599.030961562637, 283.30810864350593, 282.8281211290338, 283.3098038823453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.080011, 5498.285, 597.9568, 3.679183, 2200.106, 590.8358, 9.295973, 5492.521, 602.5515, 3.651076, 2199.95, 599.9818, 9.159547, 5500.429, 590.4301, 9.30876, 5489.834, 99.96541, 100.0, 99.86452, 100.0, 100.0, 99.8281
11748.870400000002, 59.99517028593332, 59.9956876784294, 59.997749206235, 30.51367852526457, 30.563436593656302, 30.51441125078345, 0.9999846778681784, 0.9999782728462175, 0.9999860635378228, 8605.04403169665, 8606.264319460333, 8605.70405588517, 203.6049233827921, 57.769607209156675, 47.701177069399364, 8609.107465983825, 8609.886743045778, 8612.754653461268, 283.3791610208668, 282.9190965055601, 283.31183457059745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.8787, 8.971324, 5488.84, 592.1202, 3.712155, 2198.506, 586.0216, 9.352115, 5485.564, 599.5027, 3.66983, 2200.145, 601.7557, 9.140005, 5500.222, 591.5236, 9.284771, 5493.738, 99.7936, 99.91906, 99.71307, 100.0, 100.0, 99.88448
11751.272, 59.991801774900864, 59.98972080780159, 59.99554015936248, 30.540245004348133, 30.601648543239076, 30.570197396192075, 0.9999819860863707, 0.9999796879119701, 0.9999858421264324, 8610.588739983157, 8609.600432221874, 8607.692900284896, 203.87365596064774, 58.972325797531084, 46.95180761023494, 8609.87216519518, 8607.935085032235, 8612.24713272902, 283.1176124518406, 282.80036711405944, 283.2034689686758, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.079654, 5498.348, 597.9568, 3.680104, 2200.147, 590.8552, 9.295605, 5492.402, 602.6874, 3.65034, 2200.169, 599.9627, 9.167583, 5500.369, 591.782, 9.28294, 5493.744, 99.96363, 100.0, 99.86357, 100.0, 100.0, 99.88485
11753.699680000002, 59.996901339047305, 59.993058098180164, 59.99613015016669, 30.536359494453162, 30.617530669104276, 30.518446246197374, 0.9999841167864871, 0.9999726049194029, 0.9999834632802691, 8615.423037773195, 8617.818329130765, 8611.593292307807, 213.60723071108032, 60.39669788978699, 50.02591923373291, 8614.407293179916, 8610.199718942245, 8617.653560846828, 283.2682778680693, 282.94531028640756, 283.4177843952506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.2612, 9.178347, 5500.257, 604.1632, 3.641607, 2199.881, 597.0864, 9.210195, 5499.305, 608.7266, 3.610074, 2197.78, 593.7825, 9.256338, 5496.465, 598.1042, 9.195958, 5499.653, 100.0, 99.99835, 99.98718, 99.8977, 99.93417, 99.99342
11756.21932, 59.9924647539432, 59.99570485584446, 59.995319736317114, 30.50319799534511, 30.578191611300756, 30.509191565537034, 0.9999857208856606, 0.9999808304839545, 0.9999860679772434, 8609.026257047808, 8611.936992139943, 8605.298070255427, 206.13509975577836, 58.03607187195075, 49.18835813554199, 8613.240829982416, 8608.347550363624, 8613.542564490683, 283.24864880693235, 282.8677992188694, 283.4073997673615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.08019, 5498.343, 597.8207, 3.679368, 2200.1, 590.8552, 9.295973, 5492.633, 602.7845, 3.651076, 2199.996, 599.9436, 9.167765, 5500.302, 591.782, 9.283306, 5493.799, 99.96531, 100.0, 99.86465, 99.99842, 100.0, 99.88379
11758.68128, 60.000007963158545, 59.99932999271451, 60.00232126591724, 30.488825933990405, 30.498568910570395, 30.460931656084284, 0.9999839397820669, 0.9999788919826085, 0.9999821980059017, 8593.888839422561, 8593.771429199953, 8598.02223202501, 202.32838788615072, 56.47143252086198, 51.956888526522675, 8599.667495594214, 8593.476842552429, 8594.431860943641, 283.260257660628, 282.79528835464237, 283.25095483597084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.079832, 5498.216, 597.9568, 3.679368, 2200.211, 590.894, 9.295973, 5492.396, 608.8042, 3.609339, 2197.469, 600.821, 9.154615, 5500.252, 589.8337, 9.31462, 5488.73, 99.96846, 100.0, 99.86343, 99.88999, 100.0, 99.7937
11761.11288, 60.004144790019026, 60.00326182423662, 60.00334685418381, 30.556149538214036, 30.563036359025425, 30.525353765883402, 0.9999818781012534, 0.9999792103431152, 0.9999819844467903, 8611.550723425798, 8608.06434100331, 8609.8956899555, 199.1063830024127, 53.81990622929152, 51.190838978269085, 8605.374390317478, 8601.574101076296, 8614.628239524207, 283.2107457428664, 282.679553967536, 283.34724068355797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.8392, 8.970967, 5490.405, 592.5677, 3.706629, 2198.767, 587.031, 9.339046, 5487.607, 610.7461, 3.595917, 2196.55, 601.3361, 9.155711, 5500.243, 591.7025, 9.283855, 5493.739, 99.80739, 99.93602, 99.75322, 99.84178, 100.0, 99.88474
11763.545960000001, 60.007578845335225, 60.00820003129341, 60.00511668175767, 30.5264607364033, 30.528603968903035, 30.545893728673626, 0.9999819087304527, 0.9999811760537998, 0.9999842735649107, 8606.54145885559, 8604.912353678423, 8612.962964758788, 199.38602414774437, 49.63319759532169, 46.39090003221054, 8611.568338052386, 8607.570462544727, 8606.310487272263, 283.31713267085183, 282.84768319232217, 283.32696807293576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.08019, 5498.118, 597.9958, 3.679736, 2200.156, 590.8552, 9.295789, 5492.625, 608.6295, 3.609706, 2197.671, 599.9627, 9.167948, 5500.263, 591.7621, 9.283123, 5493.806, 99.96648, 100.0, 99.86141, 99.89275, 100.0, 99.88706
11766.0066, 60.01062007913044, 60.007191239368716, 60.003193606207994, 30.524068354655245, 30.596752500025843, 30.528586936172722, 0.9999768262534106, 0.9999740765700711, 0.9999830575473958, 8614.237631323022, 8614.746022317455, 8617.15524592452, 209.35951926907148, 57.04953273114188, 47.69945996635079, 8613.631874501309, 8614.697247351, 8617.065788893653, 283.2700271150761, 282.83667939236864, 283.3159298086429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.1824, 9.179596, 5500.355, 604.2216, 3.641239, 2199.938, 597.0864, 9.209458, 5499.441, 602.6291, 3.650708, 2200.21, 593.7443, 9.256703, 5496.333, 598.0247, 9.196141, 5499.727, 100.0, 99.99579, 99.98626, 99.99105, 99.93193, 99.99364
11768.54888, 60.00402754058392, 60.007642146325445, 60.004419620695295, 30.52116120383934, 30.551945981297784, 30.516797869969302, 0.9999855520859294, 0.9999823465247488, 0.9999846499296181, 8606.796224191372, 8599.741039571594, 8610.08730461575, 201.0592475753882, 52.020414312748926, 49.6640535531983, 8613.346649898438, 8605.949334819054, 8609.475908122413, 283.31866050248055, 282.90831555263804, 283.3023596892227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.079832, 5498.285, 597.9374, 3.679368, 2200.093, 590.8358, 9.295789, 5492.454, 608.6683, 3.610626, 2198.002, 599.9436, 9.167583, 5500.303, 591.782, 9.283306, 5493.866, 99.96742, 100.0, 99.8645, 99.89039, 100.0, 99.88596
11770.924400000002, 60.00964152912123, 60.00396865596121, 60.00604123911694, 30.501355399414603, 30.51711440809799, 30.485103960916955, 0.9999838455420472, 0.9999746198898098, 0.9999846742849854, 8589.786966719425, 8598.624790747303, 8596.85599738954, 199.73904799757838, 60.74292367307453, 54.580933848825225, 8595.669475368648, 8590.215040965275, 8592.395929354177, 283.0302054129117, 282.6632324292596, 283.1536411425817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.4911, 9.080368, 5498.228, 597.9958, 3.679736, 2200.2, 590.8552, 9.295973, 5492.401, 602.532, 3.653466, 2200.01, 601.4505, 9.137815, 5500.03, 589.1378, 9.322494, 5487.426, 99.96637, 100.0, 99.86247, 99.99905, 100.0, 99.76999
11773.35568, 60.006717084857605, 60.00591094537818, 60.003166658256696, 30.507478826642064, 30.55623435521169, 30.518272348060833, 0.9999830227287254, 0.9999806845655682, 0.9999827324423748, 8602.036436271914, 8608.171595918899, 8611.297356008843, 203.19975357641624, 53.48581417287801, 49.841042931603624, 8613.933763511155, 8604.997162879426, 8612.450825881731, 283.3813906715898, 282.90057408647755, 283.3467178862448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.3267, 8.985423, 5491.558, 593.6961, 3.700918, 2199.12, 588.0792, 9.331315, 5488.494, 600.9397, 3.658246, 2200.419, 600.3442, 9.161555, 5500.162, 591.7025, 9.283489, 5493.798, 99.84511, 99.95663, 99.78939, 100.0, 100.0, 99.88377
11775.753240000002, 60.00582818985782, 60.005703878080354, 60.00860896345522, 30.536496499062565, 30.57515185563622, 30.534740952999066, 0.9999832381563251, 0.9999809608070777, 0.999983406754401, 8603.789023235322, 8610.780289567814, 8606.4719038023, 203.39801308099732, 52.84473612698923, 46.71423395892816, 8605.647017278952, 8610.152253825681, 8605.947271571955, 283.217755590901, 282.8913057029897, 283.26534925589743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.080903, 5498.273, 598.0153, 3.678815, 2200.264, 590.8358, 9.296341, 5492.403, 602.7845, 3.649972, 2200.213, 599.9246, 9.167948, 5500.147, 591.7422, 9.283855, 5493.859, 99.96721, 100.0, 99.86128, 100.0, 100.0, 99.88269
11778.18128, 60.0010485889979, 60.00558979088322, 60.00557462562586, 30.537566492351434, 30.604418642838258, 30.546415222773714, 0.999980842494331, 0.9999757065545665, 0.9999789866090085, 8613.472796994352, 8615.4575371922, 8619.705841749043, 206.38828327520196, 58.96975950914691, 48.893661654880816, 8620.09376649178, 8613.192551535943, 8620.963322412805, 283.0690576472205, 282.76924817570233, 283.18565561438606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.2021, 9.179239, 5500.246, 604.2021, 3.640502, 2199.775, 597.0087, 9.210379, 5499.314, 608.9207, 3.611177, 2197.788, 593.7634, 9.256703, 5496.45, 598.0446, 9.196691, 5499.66, 100.0, 100.0, 99.98613, 99.90829, 99.93092, 99.99242
11780.644040000001, 60.003774835562595, 60.00493528497042, 60.00485190520764, 30.53505096323455, 30.572691182919403, 30.530727737073274, 0.9999835796188913, 0.9999771309039134, 0.9999857883511921, 8612.075535087763, 8610.481280154545, 8607.004905575803, 204.60278892183578, 54.13901984769723, 46.21218930206442, 8608.776353099387, 8608.662755615123, 8610.132579882264, 283.1220917204986, 282.7676620051681, 283.2649503122565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.08019, 5498.291, 597.8985, 3.679552, 2200.047, 590.8358, 9.296157, 5492.567, 602.6291, 3.651259, 2200.324, 599.9627, 9.167948, 5500.189, 591.7621, 9.283489, 5493.798, 99.96751, 100.0, 99.86152, 99.9984, 100.0, 99.88379
11783.10272, 60.00004937168754, 60.00324335630658, 60.00723449224929, 30.493409505059425, 30.515538293338828, 30.482597579774744, 0.9999839790973304, 0.9999768196866688, 0.9999812947411617, 8590.391786590915, 8586.14972947846, 8595.535260944376, 200.8167680386241, 56.446078375416164, 48.15742232334901, 8593.312988152738, 8590.411805950916, 8592.227957541783, 283.1532020417433, 282.6814335094741, 283.13914156326695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.080011, 5498.279, 597.8401, 3.679736, 2200.042, 590.8358, 9.295789, 5492.462, 608.843, 3.610258, 2197.311, 600.8592, 9.144388, 5500.303, 589.1577, 9.32286, 5487.492, 99.96647, 100.0, 99.86154, 99.88654, 100.0, 99.79127
11785.4902, 60.0030530948752, 60.00501571505704, 60.00448359032568, 30.563168694268985, 30.573993136471632, 30.549708722160194, 0.9999816522848411, 0.999982103008758, 0.9999832692090262, 8602.599605453473, 8601.271477912598, 8608.251418285852, 200.24826076856334, 53.339557129126206, 49.40896253810729, 8605.740031946356, 8609.63569444059, 8608.216683397053, 283.08941678151064, 282.76090684137296, 283.1541132074304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.8589, 8.978106, 5490.249, 593.1514, 3.706445, 2199.026, 587.0698, 9.339046, 5487.728, 610.9014, 3.595549, 2197.208, 601.3361, 9.156442, 5500.333, 591.7224, 9.284222, 5493.804, 99.8213, 99.9423, 99.77546, 99.83642, 100.0, 99.88474
11787.88924, 59.99781636059334, 60.003231169619795, 60.00310282928964, 30.547757527159177, 30.554142207947113, 30.519924158176618, 0.9999844352848759, 0.9999837136557015, 0.9999826583959106, 8607.18393202371, 8605.10972641148, 8604.323853354179, 200.27402215711027, 48.41197603173532, 47.3855362060724, 8611.781239862454, 8605.738955907329, 8604.181237280698, 283.0450294933544, 282.7336288488682, 283.17525796522364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.4911, 9.080368, 5498.337, 597.9568, 3.679183, 2200.157, 590.8358, 9.295789, 5492.515, 608.8042, 3.610258, 2197.729, 599.9436, 9.167583, 5500.246, 591.7621, 9.283672, 5493.805, 99.96636, 100.0, 99.86357, 99.89538, 100.0, 99.88377
11790.332120000001, 60.000619490886855, 60.00110809193685, 60.00087852229033, 30.532865953789074, 30.589497741763424, 30.549080329445626, 0.9999840978295781, 0.999976899200291, 0.9999850443714154, 8609.643625532108, 8612.563749824603, 8611.345327072455, 207.75119673451582, 60.82886493605656, 47.39962331271238, 8614.940131872376, 8611.295194255481, 8612.313543938386, 283.00562034373957, 282.6926528617901, 283.1586565387588, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.3401, 9.177276, 5500.35, 604.1632, 3.640502, 2199.989, 597.067, 9.210931, 5499.308, 602.6291, 3.65034, 2200.163, 593.7443, 9.256886, 5496.401, 598.0247, 9.196141, 5499.594, 100.0, 99.99809, 99.98689, 100.0, 99.93084, 99.99121
11792.79972, 59.99717149725631, 59.99707638034948, 60.00033745863004, 30.534917825366062, 30.57437576627932, 30.547657857800075, 0.9999840002893259, 0.9999811000518564, 0.9999854209152029, 8604.789898940522, 8606.1352873502, 8609.746004708562, 203.78673074122116, 54.739453312105525, 48.5111470316175, 8607.41830868157, 8612.581537559912, 8612.04756065224, 283.0551015957141, 282.7211856806694, 283.2187647006635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.4714, 9.080546, 5498.343, 597.9568, 3.679368, 2200.154, 590.8552, 9.295789, 5492.455, 608.7654, 3.610258, 2197.73, 599.9246, 9.167583, 5500.253, 591.782, 9.283306, 5493.739, 99.96732, 100.0, 99.86357, 99.90556, 100.0, 99.88496
11795.219920000001, 59.99421490691564, 59.99633213783142, 59.99892090692594, 30.48192938711517, 30.535816617549386, 30.485884133859166, 0.9999834525809176, 0.9999769951966793, 0.9999856315742367, 8593.34998842465, 8597.246435230421, 8596.081325828754, 202.68137158889067, 59.91971050758093, 49.2712165711057, 8592.630308936325, 8592.26532052766, 8597.907394561951, 283.08885380235137, 282.7308021903626, 283.1837226272249, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.080011, 5498.332, 597.8207, 3.679183, 2200.154, 590.8358, 9.296157, 5492.567, 602.668, 3.650708, 2200.22, 600.4968, 9.159547, 5500.309, 590.1716, 9.309675, 5489.492, 99.96637, 100.0, 99.8625, 99.99856, 100.0, 99.82458
11797.589800000002, 59.99309039840553, 59.99096486698019, 59.99708034492229, 30.542203222776088, 30.551067735603983, 30.52348179193988, 0.9999818848737475, 0.9999756661135176, 0.9999818248827403, 8601.759033445693, 8608.700200763153, 8606.912444133428, 207.61756046905884, 58.17603029814609, 48.02292720267769, 8607.682759728212, 8610.382072055787, 8610.385407195412, 283.0404142126208, 282.74701458141607, 283.23452011039865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.8392, 8.970611, 5488.783, 591.7895, 3.711602, 2198.193, 586.0216, 9.351563, 5485.625, 599.4639, 3.670381, 2200.07, 602.3852, 9.14037, 5500.212, 591.1657, 9.29173, 5493.459, 99.79275, 99.91644, 99.71216, 100.0, 99.99953, 99.87968
11800.022920000001, 59.99425262946183, 59.991467567663356, 59.99343850962441, 30.544728862270443, 30.587175340560506, 30.53433220857855, 0.9999837094285029, 0.9999807893446626, 0.9999842173129736, 8604.189447590337, 8609.003623918215, 8611.628246728988, 200.1593992596322, 55.61916575907344, 46.76335050238913, 8611.783838275758, 8610.037358965, 8608.86346837126, 283.13021235689007, 282.7811364502373, 283.1411825064783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5502, 9.079654, 5498.337, 597.9568, 3.679552, 2200.096, 590.8358, 9.295789, 5492.519, 602.7068, 3.650708, 2200.218, 599.9436, 9.167948, 5500.355, 591.7621, 9.283306, 5493.684, 99.96836, 100.0, 99.86237, 99.9984, 100.0, 99.88487
11802.449680000002, 59.98798992829321, 59.989050290689036, 59.98511047116521, 30.53589640374613, 30.589670976509645, 30.554343855938814, 0.9999830922654096, 0.9999740680222328, 0.9999855805912892, 8603.507526447747, 8614.911900571438, 8618.362769325195, 206.5430454606476, 59.750254660654264, 49.8776313246276, 8619.67392878778, 8609.32385763899, 8611.790075791043, 283.11415664169294, 282.74625231588993, 283.1746062469237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.3598, 9.176741, 5500.269, 604.2216, 3.641423, 2200.111, 596.9893, 9.211667, 5499.418, 608.7071, 3.610074, 2198.063, 593.7634, 9.256521, 5496.276, 598.0247, 9.196691, 5499.728, 100.0, 99.99082, 99.98802, 99.89808, 99.93286, 99.99232
11804.884320000001, 59.98539532932626, 59.98501653556519, 59.983725854591114, 30.537438110287578, 30.576089765389113, 30.527135166436754, 0.9999847037134796, 0.9999822672108716, 0.9999858583145966, 8609.103020398026, 8609.308589203038, 8608.915421543963, 200.3486073642698, 55.6360782549541, 45.814228620656195, 8608.812679553712, 8612.31945048513, 8605.294213088004, 283.10815708006436, 282.7009272021096, 283.268240813519, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.4911, 9.080546, 5498.175, 597.9958, 3.67992, 2199.984, 590.8358, 9.296157, 5492.573, 602.6485, 3.650892, 2200.107, 599.9436, 9.167948, 5500.305, 591.7621, 9.283489, 5493.859, 99.96626, 100.0, 99.86154, 100.0, 100.0, 99.88694
11807.289320000002, 59.98471089968878, 59.983053857193575, 59.9865814986647, 30.497402778002325, 30.57022177949396, 30.512062802399903, 0.9999848301123749, 0.9999823400629014, 0.9999856658959368, 8595.878355699917, 8603.828928186636, 8596.863078541684, 206.0127804980425, 56.1411302085919, 42.81530508111791, 8595.995743815962, 8591.256913812036, 8592.978161445428, 283.0930301098314, 282.72829030370787, 283.1937953406676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.079832, 5498.227, 597.8985, 3.67992, 2200.265, 590.8358, 9.295973, 5492.461, 608.843, 3.60989, 2197.94, 599.9627, 9.167583, 5500.221, 591.7422, 9.290448, 5491.27, 99.96751, 100.0, 99.86152, 99.89035, 100.0, 99.86033
11809.692840000002, 59.985150314501325, 59.98510711849306, 59.98207295664128, 30.523254474838577, 30.572610057042585, 30.52147603799227, 0.9999851721589108, 0.9999772588774694, 0.9999820475794661, 8604.56610056096, 8603.342040634838, 8608.920366744243, 206.3420683600391, 58.325993003872554, 50.55506217004222, 8608.50319844927, 8607.693030007154, 8611.891060102651, 283.1785283929128, 282.7927684539522, 283.11170810799416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.8392, 8.970967, 5488.736, 591.6144, 3.714733, 2198.042, 585.4004, 9.364079, 5483.47, 612.8433, 3.583414, 2195.39, 602.7858, 9.123935, 5499.784, 590.0921, 9.300337, 5492.974, 99.79265, 99.90284, 99.69805, 99.77422, 99.99467, 99.85052
11812.20224, 59.98603390985866, 59.985578757122745, 59.98444076292606, 30.532616301830487, 30.557054621085506, 30.533529750392443, 0.9999864216464072, 0.99998077462689, 0.9999896770881805, 8606.945242966109, 8609.401249003356, 8611.337731102723, 199.57619182233356, 50.615411446425696, 47.11680407858512, 8609.829090069921, 8613.720960646697, 8611.118879008209, 283.143227072601, 282.6628813084332, 283.2712981448033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.080546, 5498.285, 597.9763, 3.679368, 2200.265, 590.8358, 9.295789, 5492.686, 608.7848, 3.60989, 2197.723, 599.9436, 9.167948, 5500.311, 591.7621, 9.283672, 5493.86, 99.96741, 100.0, 99.8625, 99.89578, 100.0, 99.88476
11814.602480000001, 59.98021882381664, 59.98508911811155, 59.98312620255726, 30.55063538412252, 30.591238529850692, 30.56756031947256, 0.9999844442524564, 0.9999763135463989, 0.9999828496822435, 8606.911176370997, 8613.18232058365, 8616.341668975923, 208.45875940041833, 61.08967820724865, 53.53577102071313, 8610.584744099131, 8617.839803791005, 8617.175846622964, 283.1175593099477, 282.7951416842675, 283.2223636885331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 599.7738, 9.175848, 5500.367, 604.0854, 3.641423, 2200.102, 596.8728, 9.211483, 5499.238, 602.668, 3.650708, 2200.218, 593.7825, 9.256703, 5496.335, 598.0247, 9.196141, 5499.54, 100.0, 99.99301, 99.98568, 99.99328, 99.93299, 99.99352
11817.072320000001, 59.98424150334257, 59.98278194229108, 59.98650767508469, 30.527750266987283, 30.58318645612584, 30.52050399487309, 0.9999839841833185, 0.9999791004636793, 0.9999859831187726, 8608.704300706466, 8600.752032999248, 8612.998618978387, 200.4762325002648, 39.00161501025741, 49.5064129233117, 8613.780163970763, 8606.319687439747, 8614.85951180491, 283.0774492539036, 282.62670674456143, 283.24660601186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.080368, 5498.285, 597.9374, 3.679368, 2200.213, 590.8746, 9.296157, 5492.684, 608.746, 3.610442, 2197.892, 599.9246, 9.167948, 5500.311, 591.7621, 9.283306, 5493.858, 99.96731, 100.0, 99.86558, 99.89824, 100.0, 99.88692
11819.49184, 59.978637750839304, 59.97986256120261, 59.97930294291683, 30.50562763632877, 30.547649735006907, 30.51035733727024, 0.9999842934149266, 0.9999785646536045, 0.999983354065404, 8592.850792281924, 8592.562462426402, 8598.85406609437, 205.99923285000887, 54.24309093091915, 46.067446196336846, 8595.080782067032, 8596.49872803335, 8600.897748853497, 283.05684464259593, 282.69392624710576, 283.1526433573762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.079475, 5498.39, 597.8401, 3.680289, 2200.271, 590.8358, 9.295973, 5492.455, 602.6485, 3.65034, 2200.213, 599.9246, 9.167948, 5500.211, 591.7224, 9.290265, 5491.277, 99.96752, 100.0, 99.86358, 100.0, 100.0, 99.85729
11821.95016, 59.979761162773706, 59.98025568928344, 59.980553137500856, 30.544670633380054, 30.584860375317994, 30.548527825621345, 0.999983790783681, 0.9999778312974357, 0.9999822824043825, 8599.935164755836, 8608.224908721875, 8608.592380383649, 202.30038518895253, 60.41369748003285, 50.027535014563, 8601.849868325366, 8609.054453319624, 8612.054246529775, 283.1019834800639, 282.7065436311959, 283.23515325609696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.8787, 8.970789, 5488.673, 591.6922, 3.713996, 2197.933, 584.9927, 9.364448, 5483.296, 598.4541, 3.676449, 2200.324, 602.843, 9.123204, 5500.12, 590.3903, 9.301619, 5493.333, 99.79475, 99.90016, 99.66892, 100.0, 99.99385, 99.86951
11824.35496, 59.980468336358484, 59.981086755677936, 59.981649229854, 30.540274201703056, 30.561710928167965, 30.525245334455946, 0.9999852300765204, 0.999978329911104, 0.9999835901064951, 8601.45892302217, 8609.761792274245, 8610.841249494895, 205.41551382728858, 57.642383070214976, 46.33029553111601, 8607.905447948775, 8606.440608972234, 8602.864394917624, 283.1274252655036, 282.72924909664727, 283.19214534969575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.080368, 5498.332, 597.9958, 3.678999, 2200.046, 590.8358, 9.295973, 5492.515, 602.6485, 3.650708, 2200.107, 599.9436, 9.168495, 5500.246, 591.7621, 9.283855, 5493.918, 99.96837, 99.99812, 99.86141, 100.0, 100.0, 99.88366
11826.725320000001, 59.98664507272035, 59.98084360158516, 59.98242157264441, 30.548113381974233, 30.56741756588232, 30.54311279967154, 0.9999828932212914, 0.9999747528700872, 0.9999871234560128, 8602.448934332337, 8613.264456540928, 8616.899703054985, 204.7034263456435, 63.67210334224569, 50.13032383496102, 8611.68314963545, 8616.439429019054, 8613.041803240747, 283.04865959883125, 282.86480257497226, 283.2312845476176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 600.2075, 9.172636, 5500.396, 604.1826, 3.641055, 2199.943, 596.6205, 9.213692, 5499.342, 608.8236, 3.610258, 2197.949, 593.8206, 9.255973, 5496.276, 598.0048, 9.196507, 5499.714, 100.0, 99.996, 99.98402, 99.90536, 99.93318, 99.9934
11829.1584, 59.985690424068245, 59.983719730515205, 59.985438301828694, 30.541487889506048, 30.563441645268977, 30.54243143712618, 0.999984126218868, 0.9999776585644472, 0.99998627799633, 8608.073272424443, 8607.080417263483, 8617.160256904164, 204.12773910224166, 55.6013739043301, 47.5774468899358, 8602.701449174052, 8605.02933569509, 8611.658024423212, 283.0177594887152, 282.6242278576527, 283.1457129474386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.4911, 9.080011, 5498.291, 597.9568, 3.678999, 2200.205, 590.8358, 9.295973, 5492.513, 602.5903, 3.650156, 2200.268, 599.9436, 9.167765, 5500.13, 591.782, 9.283672, 5493.745, 99.96751, 100.0, 99.86247, 99.99577, 100.0, 99.88375
11831.55644, 59.98671316430356, 59.98469502882935, 59.98374103203191, 30.527285908042014, 30.537842670379455, 30.495437709257438, 0.999986277894722, 0.9999807211074214, 0.9999842446574999, 8600.700527023764, 8596.468921561467, 8601.941339436058, 197.81826664421624, 50.24536487951491, 46.51997593962642, 8593.697193431955, 8591.469445860788, 8594.78084573896, 283.2058368253111, 282.81057437220085, 283.36217277161643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.080368, 5498.285, 597.9763, 3.679368, 2200.152, 590.8358, 9.295973, 5492.574, 608.8042, 3.60989, 2197.842, 599.9055, 9.167583, 5500.138, 591.7621, 9.284222, 5493.557, 99.96837, 100.0, 99.86358, 99.89035, 100.0, 99.88571
11833.953640000002, 59.99042643151355, 59.98605951307906, 59.98800561693115, 30.493414318135933, 30.57541091688434, 30.524386694716746, 0.9999827594748396, 0.9999786015738452, 0.9999821841219461, 8607.34396942969, 8608.228611137463, 8607.881157384018, 197.6478952394341, 57.844835187694116, 46.37690724946606, 8605.751725451184, 8610.738902377014, 8617.838941308171, 283.1535573034994, 282.83005906281414, 283.34050607764925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.7998, 8.971324, 5488.621, 591.5949, 3.714733, 2197.735, 584.5269, 9.374756, 5479.76, 614.6492, 3.567234, 2193.641, 604.8649, 9.096358, 5499.127, 588.3227, 9.328171, 5490.063, 99.79371, 99.89563, 99.63369, 99.70867, 99.98272, 99.8048
11836.41984, 59.986836746538856, 59.98825627812803, 59.98651028547503, 30.49178030602, 30.55758819134949, 30.530364764788676, 0.999984691737759, 0.999980478690178, 0.9999874217304809, 8602.901031795729, 8606.120592547242, 8609.494384452599, 202.41933004840348, 55.48544724708063, 44.82454002355962, 8607.406828892306, 8608.950576702584, 8610.655684202675, 283.1308559292123, 282.8517766666431, 283.2659783052611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.08019, 5498.175, 597.8596, 3.679736, 2200.096, 590.8552, 9.295789, 5492.566, 608.8819, 3.609706, 2197.565, 599.9055, 9.167583, 5500.08, 591.7422, 9.283855, 5493.686, 99.96542, 100.0, 99.86354, 99.8879, 100.0, 99.88379
11838.868520000002, 59.98579315982647, 59.98527765589941, 59.985612859576335, 30.54694883253487, 30.60720200733821, 30.54616569618721, 0.9999842157940612, 0.9999767728609609, 0.9999843590074501, 8608.509307968565, 8614.639288467186, 8620.027087701643, 209.755588801248, 58.870802227999775, 47.15440124337147, 8611.289136241494, 8611.050624051477, 8619.352783892728, 283.15225434649534, 282.751329274683, 283.171763922258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 601.213, 9.158179, 5500.444, 604.0076, 3.642344, 2200.217, 595.9216, 9.219767, 5499.159, 602.4932, 3.651259, 2199.937, 593.8016, 9.256886, 5496.269, 598.0048, 9.196691, 5499.654, 100.0, 100.0, 99.98331, 100.0, 99.93075, 99.99145
11841.30356, 59.98763632025994, 59.98780136946711, 59.9891437947843, 30.514026274018157, 30.578521877312106, 30.53899558481569, 0.9999838761364771, 0.999982131242153, 0.9999871113379626, 8604.609388360383, 8611.203470723183, 8610.939966208642, 201.40633648310995, 53.49824914009014, 45.52616225250358, 8601.782450270312, 8605.09599983685, 8613.46633221366, 283.16505066747504, 282.74647800063235, 283.29909151159166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.080546, 5498.332, 597.9763, 3.679368, 2200.262, 590.8358, 9.295973, 5492.403, 608.8042, 3.60989, 2197.73, 599.9246, 9.167583, 5500.196, 591.7224, 9.284039, 5493.75, 99.96826, 100.0, 99.86048, 99.89561, 100.0, 99.88692
11843.67084, 59.98767495404669, 59.98940672586572, 59.983766345075615, 30.515526402588108, 30.56000816884366, 30.53565831819, 0.9999836457296847, 0.9999797828593142, 0.9999831037375286, 8595.582549824114, 8603.705052952064, 8601.319123722391, 202.0334024080571, 57.61373547337939, 50.52700494226292, 8600.640047816314, 8585.925212219126, 8605.750022359882, 283.1828885423849, 282.734732111937, 283.26566860988345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.08019, 5498.326, 604.1243, 3.640686, 2200.214, 590.8552, 9.295973, 5492.506, 602.5515, 3.65034, 2200.11, 599.9246, 9.167948, 5500.129, 591.7621, 9.284039, 5493.744, 99.96921, 100.0, 99.86141, 100.0, 100.0, 99.88572
11846.108800000002, 59.98743160355136, 59.98706629384633, 59.9824216482807, 30.51944456115006, 30.532567651753826, 30.51090710839607, 0.9999841019972519, 0.9999769289358392, 0.9999845944651933, 8608.46346331989, 8602.792042508414, 8610.652012541366, 203.91251332650972, 63.072207879445955, 48.52572949302612, 8611.333187231105, 8608.098036889965, 8615.012579417471, 283.25299903901424, 282.8059828202275, 283.2574046178016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 611.8589, 8.970253, 5488.73, 610.4668, 3.598137, 2196.845, 584.488, 9.374756, 5479.642, 596.3958, 3.688216, 2199.722, 605.4753, 9.090149, 5498.847, 587.9052, 9.328171, 5489.215, 99.7937, 99.84537, 99.62846, 99.98594, 99.97242, 99.78241
11848.53376, 59.983963494783794, 59.98370148466625, 59.98271665652702, 30.513913466796083, 30.570047111124556, 30.54160823260501, 0.999983509841187, 0.9999801059739819, 0.9999833246202343, 8603.840604540545, 8608.672389218818, 8615.349359779759, 207.60243774343007, 55.2102319938067, 47.89548188585468, 8602.992905377905, 8612.613127161172, 8617.360558139784, 283.1742115830507, 282.9288218578604, 283.39168242613596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.4911, 9.080546, 5498.263, 604.241, 3.640502, 2199.99, 590.8358, 9.296157, 5492.455, 602.7456, 3.65034, 2200.379, 599.9055, 9.168495, 5500.368, 591.7621, 9.283672, 5493.797, 99.96701, 99.98555, 99.86141, 100.0, 100.0, 99.88582
11851.020680000001, 59.989053123177825, 59.98736244078245, 59.98776870821918, 30.56484866149912, 30.591501021365648, 30.543929325393144, 0.9999830995572322, 0.9999692291296328, 0.9999837913788889, 8611.421177374577, 8608.469818097557, 8623.191759075322, 203.74101109172614, 65.62524748680971, 46.3970000039285, 8608.2383076246, 8611.97252084995, 8617.228017162066, 283.22454869970693, 282.75389861902437, 283.3914908106535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.1987, 9.141939, 5500.302, 599.202, 3.671631, 2199.976, 595.5528, 9.230811, 5498.926, 608.843, 3.610993, 2197.952, 593.8016, 9.256338, 5496.401, 598.0048, 9.196691, 5499.661, 100.0, 100.0, 99.97164, 99.90347, 99.93408, 99.99243
