TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12002.947240000001, 59.99559799535098, 59.996315094625274, 59.99930159033351, 26.703023753802935, 26.724303557225433, 26.69097019452353, 0.9999878141330603, 0.9999882802635476, 0.9999877789483403, 7523.032864355315, 7524.713676303918, 7525.106560991229, 158.490950304732, 35.67774262647981, 40.754123514254616, 7520.754311471614, 7519.551745249668, 7524.20141611527, 283.0922346166142, 282.62774549902855, 283.162813629878, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2742, 9.084829, 5498.663, 603.9881, 3.642712, 2200.127, 596.7175, 9.215348, 5498.724, 606.9012, 3.627357, 2199.443, 595.2894, 3.696104, 2198.758, 580.6088, 9.419548, 5465.944, 99.97428, 99.99625, 99.97539, 99.95425, 99.95853, 99.40319
12005.34964, 59.99517576838818, 59.994306308125246, 60.0011043773813, 26.72635839493623, 26.77508798567757, 26.735227490914838, 0.9999886248047672, 0.9999867036974709, 0.999986942597588, 7527.833356246107, 7536.888431037851, 7533.233353943679, 155.60438453441384, 39.53427481569952, 38.601083201425354, 7527.507529112114, 7530.61843380556, 7534.798268984972, 283.1495936114133, 282.6820952838981, 283.1676532877109, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 600.4441, 9.153718, 5500.433, 601.0892, 3.656895, 2200.471, 594.9899, 9.23983, 5498.039, 608.3381, 3.61228, 2198.127, 598.8564, 3.674006, 2199.903, 585.4598, 9.363513, 5481.976, 100.0, 100.0, 99.95776, 99.91348, 99.99418, 99.66762
12007.744, 59.9998555001401, 59.99760596657046, 60.00018198714132, 26.707179362450024, 26.748594021502175, 26.712624447921606, 0.999989401150346, 0.9999900443134143, 0.9999911560381403, 7526.697572886943, 7531.830860467362, 7528.19409626225, 166.8814603347182, 33.273067791741596, 32.665595915661925, 7525.368435083229, 7531.588363026866, 7533.020976705179, 283.07796691394884, 282.7647397805866, 283.2055167598357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.084829, 5498.517, 597.8596, 3.67992, 2200.274, 590.8163, 9.296157, 5492.395, 608.5712, 3.611545, 2198.021, 598.761, 3.674006, 2199.9, 585.42, 9.363879, 5481.976, 99.97448, 100.0, 99.86246, 99.90863, 100.0, 99.6687
12010.145040000001, 59.99618047396886, 59.99928533258367, 59.997245490038, 26.678860384853, 26.75754330388281, 26.692391390857193, 0.9999915295563832, 0.9999875382952731, 0.9999931902190535, 7520.133645650567, 7527.638719643445, 7529.717470817781, 169.53554609762614, 33.14750782048668, 30.613060700703727, 7531.912072336677, 7525.470149122243, 7530.467207251755, 283.0690415389412, 282.67666367536935, 283.15115678983057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 611.5829, 8.975965, 5489.292, 591.3809, 3.716023, 2197.74, 584.4686, 9.375308, 5479.647, 614.7657, 3.566499, 2192.718, 605.1701, 3.634559, 2199.39, 591.7422, 9.284222, 5493.851, 99.80582, 99.89588, 99.62831, 99.66761, 99.97837, 99.88351
12012.667640000001, 59.99606135889366, 60.00117809657828, 60.00062191200675, 26.733764490208113, 26.780481223558603, 26.744546473198497, 0.999990238689062, 0.9999903810001569, 0.9999923681588648, 7533.508677514228, 7530.450756193811, 7537.080566654064, 168.61383716614978, 34.655270473595465, 26.574526718792413, 7528.123902544936, 7535.697056111146, 7534.58669426148, 283.01724114991447, 282.7187244461232, 283.10200126658793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2742, 9.084473, 5498.512, 597.7234, 3.681394, 2200.054, 590.8358, 9.295973, 5492.455, 608.5906, 3.611361, 2197.91, 598.9327, 3.673459, 2199.992, 586.1357, 9.348131, 5485.728, 99.97154, 100.0, 99.86128, 99.91391, 99.99825, 99.7391
12015.150360000001, 59.99902102038125, 59.99769207679694, 59.99070196574316, 26.773753111186515, 26.80227240632919, 26.779834223526766, 0.999990681443666, 0.9999852289096076, 0.9999902553154073, 7540.376929282807, 7537.717600272563, 7541.992542058221, 171.16045497127698, 42.349896807802, 30.172514556343458, 7541.842421076626, 7539.028101029011, 7543.024585570464, 283.0868010994009, 282.6405390331722, 283.13482600965267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2545, 9.085722, 5498.511, 597.7234, 3.680657, 2200.103, 591.0687, 9.288057, 5494.244, 607.1924, 3.623312, 2199.016, 607.8215, 3.613192, 2197.881, 595.6787, 9.226722, 5498.685, 99.97153, 100.0, 99.8804, 99.95389, 99.90227, 99.97053
12017.525080000001, 59.999879636841804, 59.99872082850807, 59.99705915575748, 26.743925144717913, 26.77952921106294, 26.736173457514056, 0.99999101541461, 0.999986473693811, 0.9999894802863144, 7525.312000653777, 7532.8734072336165, 7538.506244734959, 171.02914695116033, 39.7584846596078, 32.55468952008596, 7529.99791822587, 7529.17829856981, 7540.37686786648, 283.13496603698974, 282.8007756284628, 283.1749073908754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 600.8975, 9.144081, 5500.328, 600.5444, 3.666658, 2200.48, 592.9516, 9.281615, 5493.196, 608.3576, 3.61228, 2198.025, 605.0557, 3.634559, 2199.387, 591.7025, 9.284222, 5493.556, 100.0, 100.0, 99.88742, 99.90883, 99.97837, 99.88143
12019.92524, 59.99534503725423, 59.997885501191014, 59.99521581840009, 26.749515296764915, 26.75236112725326, 26.71716493581297, 0.9999927799931418, 0.9999894716046411, 0.9999927065199969, 7531.605176254211, 7534.87013916383, 7530.779823783445, 172.04439502552668, 34.06798115488709, 27.014799812158344, 7532.648331311471, 7533.623333524169, 7536.783014512219, 283.0801487443055, 282.7482817139766, 283.1900168033213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.084829, 5498.663, 603.9103, 3.643265, 2200.227, 590.8163, 9.296157, 5492.454, 602.3961, 3.652363, 2200.183, 605.1701, 3.634194, 2199.441, 591.6826, 9.284588, 5493.611, 99.97428, 99.99871, 99.86033, 100.0, 99.9809, 99.88243
12022.418280000002, 59.99908682160071, 59.99360130746198, 59.997047021565855, 26.67014692198299, 26.73154921524201, 26.682775845094522, 0.9999920086855943, 0.9999870367140389, 0.99999203862721, 7525.875055495453, 7525.681412969654, 7532.946042986173, 166.62016520326983, 38.10082159205194, 30.80209495795566, 7524.241402315956, 7533.890529870926, 7529.841026031546, 283.0394917008678, 282.738564647065, 283.1715124462922, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 611.5829, 8.976321, 5489.46, 610.2917, 3.599979, 2197.022, 584.4686, 9.37494, 5479.634, 596.1433, 3.689687, 2199.541, 598.8754, 3.674372, 2200.063, 585.42, 9.363879, 5481.741, 99.80192, 99.85555, 99.62831, 99.97285, 100.0, 99.66662
12024.849760000001, 59.993693419209535, 59.997268446574914, 59.99954874385642, 26.7209738801386, 26.764698963087667, 26.73019489167276, 0.9999944059804273, 0.9999890926697181, 0.9999922098086272, 7528.457896584267, 7522.583044135312, 7537.048076300922, 166.85947521683056, 33.650013916091666, 28.625025566636623, 7530.970645484569, 7531.24837172383, 7538.532531499189, 283.0433066783084, 282.63130733330564, 283.126490481666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.085186, 5498.668, 603.8908, 3.643265, 2200.177, 590.8163, 9.296157, 5492.454, 602.4349, 3.652363, 2200.13, 605.0175, 3.634559, 2199.626, 591.7025, 9.284588, 5493.844, 99.97238, 99.99871, 99.86139, 100.0, 99.98159, 99.88133
12027.30492, 59.998106802405225, 59.99732367705268, 59.99856039834722, 26.717114814697577, 26.782430939776955, 26.7573679678252, 0.9999910356693228, 0.9999894863264697, 0.9999926048044735, 7534.1142223333445, 7539.491847986685, 7544.151195709017, 174.36422763817154, 37.35574751202512, 30.97464873695617, 7541.812067660174, 7532.831092325243, 7543.863847463289, 283.10440519092975, 282.7022169196931, 283.2206380630287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.085722, 5498.668, 603.9881, 3.642897, 2200.006, 591.0881, 9.288057, 5494.242, 603.7554, 3.640963, 2199.473, 596.0333, 3.693547, 2199.073, 595.6986, 9.226356, 5498.517, 99.97237, 99.99887, 99.88031, 99.98356, 99.96555, 99.97149
12029.706520000002, 60.00209823372524, 59.9987381027772, 60.00043698577121, 26.71789862401492, 26.762354897149038, 26.745347010009173, 0.9999925244493623, 0.9999887878781666, 0.9999924972275289, 7531.097272256795, 7536.302377945829, 7534.011526846875, 165.6019062416308, 32.64204442332493, 29.585860330651485, 7531.60363700055, 7531.413402316865, 7535.09239108369, 283.08897127715886, 282.7237601563104, 283.1964820030088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 600.5229, 9.153004, 5500.526, 600.5056, 3.660579, 2200.395, 593.9028, 9.268178, 5493.942, 603.0952, 3.65034, 2200.129, 598.7801, 3.674189, 2200.119, 591.6627, 9.284588, 5493.609, 100.0, 100.0, 99.91315, 100.0, 100.0, 99.88667
12032.13836, 60.00225909669553, 60.003404864728545, 59.99882680260879, 26.731010846683, 26.77972976187789, 26.74260809088705, 0.9999938029893515, 0.999992781742174, 0.9999926975043235, 7527.739356475186, 7532.354300878176, 7544.3701841417205, 165.82207366464922, 31.31700921506308, 27.5233588834044, 7530.738096420388, 7534.499384861136, 7534.110174952231, 282.9259205111436, 282.6264707146584, 283.1549191108415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.085365, 5498.616, 597.704, 3.681025, 2200.224, 590.7969, 9.296157, 5492.448, 608.4547, 3.61228, 2197.91, 598.8945, 3.674189, 2200.017, 591.6826, 9.284588, 5493.784, 99.97344, 99.99597, 99.86128, 99.9038, 100.0, 99.88241
12034.5622, 59.99938946145673, 59.99965140531934, 59.99832864560307, 26.681998628208756, 26.74303559701991, 26.67972196455275, 0.9999925931527898, 0.9999881908332127, 0.9999925042601021, 7522.065674060025, 7521.9622461004365, 7524.458917273049, 169.78255706092364, 37.260315638891825, 27.488464243337603, 7526.11697049069, 7526.557253012371, 7528.763871595326, 283.1165935329387, 282.7761355167429, 283.14725567331305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 611.5435, 8.975965, 5489.235, 591.4393, 3.71547, 2197.732, 584.4686, 9.375124, 5479.641, 614.9211, 3.565395, 2192.664, 605.0747, 3.634924, 2199.442, 585.42, 9.363879, 5481.909, 99.80591, 99.8955, 99.62841, 99.6595, 99.97325, 99.6665
12036.996720000001, 59.99860136126251, 59.99734601560056, 60.000004426825825, 26.726323598846598, 26.779188030011426, 26.73665186798665, 0.9999927262912192, 0.9999921535042089, 0.9999928155583167, 7528.289929958372, 7533.510490005594, 7536.466534326197, 167.5607932163049, 33.878390197167846, 29.21901818873266, 7532.576155252498, 7531.037986986117, 7537.995435374867, 283.10813883916785, 282.72260837783006, 283.1822081866822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2545, 9.084829, 5498.673, 597.6456, 3.680841, 2200.05, 590.7969, 9.296341, 5492.453, 608.5518, 3.611545, 2197.964, 598.8182, 3.673824, 2200.176, 591.6627, 9.284771, 5493.664, 99.97248, 100.0, 99.86235, 99.90607, 100.0, 99.88668
12039.398760000002, 59.99716842572551, 60.001574280093415, 59.99799728742517, 26.760800662570368, 26.783375823366086, 26.75953647844513, 0.9999929414642063, 0.9999918010241193, 0.9999907188155621, 7535.305752350334, 7540.463520779374, 7540.768597014667, 168.78612782573168, 36.921645893169625, 29.874009316653428, 7536.827426309893, 7543.661571497935, 7545.524831836783, 283.0955689272108, 282.68770645744684, 283.17133835033025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2742, 9.084473, 5498.674, 597.7818, 3.680473, 2200.048, 590.7969, 9.296341, 5492.903, 607.6197, 3.61798, 2198.872, 597.0443, 3.688069, 2199.519, 594.8636, 9.236061, 5498.285, 99.97248, 100.0, 99.86128, 99.93587, 99.97671, 99.96363
12041.7718, 60.00037187782806, 60.00274276397754, 60.001248176678935, 26.744112445103546, 26.76483427832181, 26.758579780200414, 0.9999916993562914, 0.9999884600569399, 0.9999927167836503, 7528.779429219219, 7534.579291499757, 7538.166004177, 166.94643423951163, 34.54445052863275, 30.435487834470678, 7530.964786155867, 7530.434662320535, 7539.758454522045, 283.03191835085084, 282.61013659451964, 283.20527103426525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 599.1232, 9.174777, 5500.486, 602.0425, 3.657632, 2200.244, 595.1063, 9.238173, 5496.433, 607.3867, 3.619635, 2198.356, 598.513, 3.674372, 2200.228, 591.7025, 9.284222, 5493.906, 100.0, 100.0, 99.96051, 99.92387, 99.99426, 99.88779
12044.11196, 60.00397177758708, 60.0043931486857, 60.004265413131535, 26.748898350553137, 26.76527900209112, 26.747362011083485, 0.9999915455762086, 0.9999903372105381, 0.9999919674417265, 7530.83474559682, 7529.522265338928, 7535.639415076165, 167.50550316210075, 36.140813371628155, 32.80891047285331, 7536.694556184372, 7533.245488821984, 7532.595576941521, 283.1450519029391, 282.65460877709086, 283.18978212691883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2742, 9.084116, 5498.616, 603.132, 3.643633, 2200.23, 590.8163, 9.296341, 5492.335, 602.4155, 3.651627, 2200.249, 598.6656, 3.673641, 2199.852, 591.6627, 9.284771, 5493.609, 99.97344, 99.99924, 99.85924, 100.0, 100.0, 99.8824
12046.53836, 60.001635422543785, 60.005988394927215, 60.001308961151416, 26.670755919115894, 26.724214953845124, 26.701132938397638, 0.9999909331041241, 0.9999846631705562, 0.9999917492670788, 7521.292677905432, 7521.067122579572, 7520.647092733128, 168.02083331706876, 40.43291890957653, 31.158177637840254, 7514.9739798603105, 7524.567113428418, 7525.938518480287, 283.1069890413391, 282.7244146215336, 283.10240248631214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 611.5632, 8.975965, 5489.402, 610.2722, 3.600163, 2197.081, 584.4686, 9.375124, 5479.581, 596.0074, 3.690055, 2199.603, 605.0938, 3.634559, 2199.228, 585.4001, 9.364062, 5481.848, 99.80276, 99.85315, 99.62735, 99.98056, 99.98314, 99.66748
12048.95916, 59.99866997636522, 59.99864326406342, 60.00009559018247, 26.720896749671162, 26.784762590182254, 26.72356912482305, 0.9999912964217579, 0.9999886013544341, 0.9999922583435754, 7531.880947440068, 7537.800978874701, 7534.888345580515, 170.7027070212348, 34.94842655455568, 31.08740732633578, 7533.579149633209, 7534.846730978631, 7538.524993667243, 283.13398536419623, 282.6971835456255, 283.15397498304424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.084651, 5498.5, 604.0076, 3.642344, 2199.998, 590.8163, 9.296525, 5492.565, 602.3766, 3.652363, 2200.122, 598.8564, 3.673824, 2199.96, 591.6826, 9.284954, 5493.779, 99.97458, 100.0, 99.86341, 100.0, 99.99678, 99.88121
12051.451840000002, 59.99960653663394, 60.002521467978774, 60.0030016950321, 26.746303842080714, 26.788401566968687, 26.75258370287324, 0.9999937069918003, 0.9999911006771356, 0.999991161997906, 7533.527115032869, 7535.459126716154, 7543.00696143033, 165.53572361711576, 33.261827950386305, 27.90433012518679, 7533.929705203933, 7533.522984143626, 7544.553066862726, 283.0919649670244, 282.6732168087239, 283.1890902957619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2545, 9.085186, 5498.506, 603.9492, 3.642528, 2200.111, 590.8163, 9.296525, 5492.454, 602.3378, 3.65273, 2200.233, 598.3223, 3.678937, 2199.685, 593.3527, 9.262613, 5497.182, 99.97439, 100.0, 99.86341, 100.0, 100.0, 99.93719
12053.9472, 59.99973141537957, 60.00044296726591, 60.0010229523672, 26.747188893833567, 26.781417762137426, 26.72800502665711, 0.99999252309059, 0.9999892072465623, 0.9999926590264397, 7524.877171332466, 7531.668070132881, 7535.171174286423, 166.35472661266886, 33.938194135715094, 28.37480417715551, 7530.248839251066, 7538.680626647274, 7538.846094889093, 283.11521222709655, 282.65342728706264, 283.1657358510318, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 598.9852, 9.180667, 5500.534, 599.0464, 3.668868, 2200.368, 595.1451, 9.238726, 5497.845, 604.2214, 3.645008, 2200.083, 598.0171, 3.676381, 2199.963, 591.7621, 9.284405, 5493.904, 100.0, 100.0, 99.95699, 100.0, 99.9969, 99.88461
12056.348080000002, 59.99912791020881, 60.001592572805585, 60.001748463206454, 26.744474263298077, 26.77280691223511, 26.733990027792817, 0.9999936437460131, 0.9999928932667814, 0.999995011493649, 7526.394374960848, 7527.99161349529, 7539.898909899979, 164.98326245409226, 31.950894852848705, 29.7441060960482, 7535.145549822069, 7533.005824877926, 7535.882931089033, 283.11931755982346, 282.8111267393714, 283.142140949604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.084651, 5498.512, 597.8207, 3.680104, 2200.161, 590.8163, 9.296157, 5492.565, 608.5323, 3.61228, 2197.969, 598.7991, 3.674554, 2200.01, 591.7025, 9.285137, 5493.724, 99.97353, 100.0, 99.86033, 99.91123, 99.99907, 99.88228
12058.747000000001, 59.998994600271864, 59.9993315088142, 59.999016572866225, 26.680602417180676, 26.711670315091, 26.677877534054502, 0.9999921316858421, 0.9999871129979125, 0.9999927126605582, 7508.818316013642, 7524.048563980579, 7519.635976797434, 171.86085636995085, 36.40470116320989, 28.719106216300588, 7516.3943973574615, 7515.302990274731, 7522.79206350418, 283.0511072754744, 282.71237438961646, 283.30760544109296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 611.5632, 8.975429, 5489.183, 591.4393, 3.715838, 2197.629, 584.4686, 9.375124, 5479.693, 614.824, 3.566131, 2192.66, 605.151, 3.634924, 2199.336, 585.3802, 9.364245, 5481.789, 99.80392, 99.89342, 99.62628, 99.67281, 99.99057, 99.66638
12061.2054, 59.99629479194395, 59.99746116495573, 59.99970627983043, 26.722128685850162, 26.773185554242296, 26.745028913613204, 0.9999940805239208, 0.999992339088279, 0.999993880018469, 7528.588678790338, 7525.092184587844, 7537.375480307813, 168.95001530144464, 32.50881666445002, 30.471526323804937, 7536.124242320903, 7532.837617054711, 7535.552241811316, 283.04925578645714, 282.7213363486994, 283.2235217306447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.084829, 5498.448, 597.6845, 3.680841, 2200.162, 590.8163, 9.296341, 5492.513, 608.5518, 3.613016, 2197.906, 598.9136, 3.673824, 2200.389, 591.6627, 9.284954, 5493.668, 99.97248, 100.0, 99.86247, 99.91689, 99.99901, 99.88556
12063.63908, 59.99335649746226, 59.994677323137175, 59.9961943967634, 26.732879676488626, 26.784543558425852, 26.770254830762692, 0.9999943559465108, 0.9999901087315185, 0.9999943756681067, 7536.894129232739, 7540.993734828473, 7539.174115156924, 168.95403411082498, 27.1339060052444, 26.904569317249752, 7542.550578422889, 7540.063149039403, 7543.119065529413, 283.01892100897777, 282.67582639905896, 283.14363775739247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.084651, 5498.622, 597.6456, 3.681394, 2200.164, 590.7969, 9.296341, 5492.395, 608.5518, 3.611177, 2198.136, 598.4367, 3.676015, 2199.742, 592.9152, 9.26243, 5497.116, 99.97353, 100.0, 99.86033, 99.90101, 100.0, 99.93729
12066.0946, 59.98702958997219, 59.98840507310113, 59.99165045516405, 26.723854587470402, 26.781033549691553, 26.733004593756842, 0.9999911586318829, 0.9999899989981299, 0.9999915016470241, 7528.173793164525, 7534.016654571174, 7540.225250112301, 168.50177694468766, 35.32637425299072, 31.47411188444994, 7527.96577163373, 7533.6614573499955, 7533.96157547198, 283.05348882652737, 282.82648790868933, 283.17108568682363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 598.9458, 9.182986, 5500.379, 603.6573, 3.64787, 2200.339, 595.844, 9.233756, 5497.839, 605.9302, 3.629564, 2198.747, 597.6165, 3.681494, 2200.351, 592.2592, 9.282574, 5493.61, 100.0, 100.0, 99.96154, 99.96385, 99.99077, 99.88681
12068.556320000002, 59.978542683149286, 59.978481020986834, 59.97380198875907, 26.73808857261112, 26.795657427043245, 26.74729266257592, 0.999993401037013, 0.9999904579827242, 0.9999944750037996, 7531.569548937282, 7532.928660718499, 7534.551979668292, 173.50241942176183, 35.69884427848274, 28.067178312396663, 7527.291453124071, 7531.6109162582925, 7534.575144957534, 283.0559828680351, 282.6458282826857, 283.1583187632678, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.083938, 5498.668, 603.2293, 3.647501, 2200.172, 590.8163, 9.296341, 5492.334, 602.4543, 3.65273, 2200.126, 598.7991, 3.673824, 2200.122, 591.6627, 9.284954, 5493.783, 99.97163, 99.9963, 99.85922, 100.0, 100.0, 99.88121
12071.04, 59.9701872485188, 59.97596568593766, 59.97564121553537, 26.68592178712634, 26.725275831144522, 26.713208015925993, 0.9999893711965437, 0.9999848211296696, 0.9999922129974649, 7517.4338002423065, 7507.6430239038, 7529.279774217692, 172.92137475618756, 38.31548885254006, 30.077554534813544, 7526.072802049521, 7524.632461109902, 7523.766044206574, 282.9603268292815, 282.5056968806597, 283.0865363336701, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 611.5435, 8.975965, 5489.396, 610.2917, 3.599979, 2196.857, 584.4686, 9.37494, 5479.634, 596.1433, 3.689503, 2199.429, 605.1701, 3.634559, 2199.439, 585.3802, 9.364062, 5481.729, 99.80486, 99.85575, 99.62737, 99.98542, 99.97311, 99.6664
12073.5064, 59.96998447692286, 59.969364765648905, 59.969089213895344, 26.727063440617147, 26.796187307539295, 26.75030871518421, 0.9999926621690209, 0.9999907912027758, 0.9999923526981768, 7525.646865996085, 7530.962958983658, 7537.324720597969, 166.52661106956202, 30.654549612132314, 31.229582718837037, 7532.779058074726, 7532.079831915774, 7535.858050361846, 283.1047769738727, 282.7283914591158, 283.0891190712366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2545, 9.084473, 5498.506, 603.9297, 3.642344, 2200.002, 590.8163, 9.296525, 5492.506, 602.3961, 3.652363, 2200.022, 598.8754, 3.673824, 2200.233, 591.6627, 9.285137, 5493.777, 99.97038, 99.99871, 99.86019, 100.0, 99.99908, 99.88545
12075.93244, 59.96861875044207, 59.96985340619198, 59.96673523796216, 26.734254672826445, 26.777119121193643, 26.757228185371748, 0.9999919620796082, 0.9999897905306936, 0.9999920223271603, 7529.380481830888, 7546.670194213509, 7542.605796090815, 169.6201701815853, 34.94715381736478, 29.758860734762038, 7541.245204524567, 7542.13860751742, 7539.736399043889, 283.11790164360696, 282.7495823839377, 283.1749728102362, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.084829, 5498.5, 603.9881, 3.642712, 2199.942, 590.8163, 9.296341, 5492.453, 602.3378, 3.65034, 2200.131, 597.4639, 3.682225, 2199.773, 594.2672, 9.249978, 5497.583, 99.97133, 99.99887, 99.85935, 99.99816, 99.98252, 99.95465
12078.33992, 59.96938322349025, 59.96904878824424, 59.96960349662979, 26.736353298604275, 26.78317663825275, 26.73378124015244, 0.9999900072018914, 0.9999902090516679, 0.9999919452520153, 7527.79665316599, 7534.262889925705, 7530.177484071939, 166.77711702746586, 34.811757509779454, 31.0222653350952, 7529.404415741516, 7524.469149531684, 7534.887538467132, 283.1565583558609, 282.82569693866685, 283.1276942371233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 599.0247, 9.181202, 5500.517, 599.0659, 3.669605, 2200.453, 595.1646, 9.237253, 5497.915, 604.8622, 3.641331, 2199.977, 598.0743, 3.676563, 2200.285, 591.7224, 9.284222, 5493.604, 100.0, 100.0, 99.96134, 99.99756, 100.0, 99.88556
12080.765200000002, 59.970248679345076, 59.96648028516555, 59.97124847692132, 26.718295736592204, 26.755711992683384, 26.735617021446046, 0.9999925350382093, 0.999990466951332, 0.9999921992696428, 7535.604976633345, 7526.2086717968705, 7531.147915981254, 163.3212401056644, 29.029929721210465, 27.088047214056814, 7529.565857466483, 7533.978728068299, 7535.361845117903, 283.05487714253985, 282.68529519421674, 283.18006347627926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.1954, 9.085186, 5498.673, 598.6768, 3.675315, 2200.209, 590.7775, 9.296709, 5492.277, 608.4741, 3.611729, 2197.918, 598.7991, 3.674006, 2199.96, 591.6627, 9.284588, 5493.61, 99.97447, 99.99054, 99.85818, 99.90849, 99.99678, 99.88142
12083.19036, 59.97368243591261, 59.97271999102899, 59.971204773228465, 26.668250290996696, 26.71477082491182, 26.673505452926314, 0.9999927304060646, 0.9999880487535504, 0.9999941040034268, 7515.828931852026, 7510.957598874216, 7526.800964906525, 168.68547779229584, 33.1318889318884, 26.852947433991176, 7519.590002284525, 7524.283809576312, 7517.957512783045, 283.10251312134153, 282.7197477589366, 283.2561769830437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 611.5829, 8.975786, 5489.455, 591.342, 3.715838, 2197.412, 584.4686, 9.375124, 5479.575, 614.8628, 3.565763, 2192.824, 605.151, 3.634924, 2199.341, 585.3802, 9.364062, 5481.727, 99.80382, 99.88333, 99.63152, 99.66239, 99.98054, 99.66636
12085.566920000001, 59.97556088529309, 59.97163929944871, 59.971086709119, 26.730815762696942, 26.77682856892629, 26.72054828795235, 0.9999932634565969, 0.9999920424518093, 0.9999955506715567, 7528.953417336943, 7524.795169855138, 7533.282019340402, 165.41612220304978, 28.862617159661795, 25.869556432058744, 7528.94401757816, 7526.834976973509, 7532.185487643818, 283.14553097942274, 282.7362614210599, 283.13988352174783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.084829, 5498.454, 597.6262, 3.680657, 2199.941, 590.8163, 9.296525, 5492.446, 608.6489, 3.61228, 2197.861, 598.8373, 3.673824, 2200.124, 591.6627, 9.284954, 5493.716, 99.97048, 100.0, 99.86126, 99.90135, 99.99662, 99.88435
12087.96772, 59.978802631866614, 59.97845082132861, 59.97999877854425, 26.738891468859205, 26.79678195855195, 26.755138450507097, 0.9999908638961098, 0.999990604772708, 0.9999932306897524, 7530.460521584755, 7538.499082734, 7539.727723827929, 168.01716098559268, 34.859247828028856, 33.72394552262949, 7533.430660675757, 7538.592481664535, 7538.413240282831, 283.12747570243846, 282.69097497302533, 283.18685983818267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.1954, 9.084651, 5498.454, 597.7429, 3.680657, 2200.054, 590.7969, 9.296157, 5492.623, 608.5129, 3.611729, 2197.798, 598.8373, 3.674189, 2200.019, 592.2791, 9.269755, 5495.903, 99.97048, 100.0, 99.86447, 99.90398, 99.99947, 99.92411
12090.399840000002, 59.983466389803034, 59.98568416324497, 59.985844589314524, 26.70437136569764, 26.763559462152475, 26.711404669135923, 0.9999918465743991, 0.9999884973269342, 0.9999916221189213, 7525.304274231263, 7533.077329797659, 7531.875092658737, 170.68568648965118, 34.02437865805541, 29.928326172222114, 7527.664770127917, 7527.590022990028, 7536.390031627027, 283.1074874590155, 282.7500142696994, 283.3672538021673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 598.9655, 9.181916, 5500.321, 603.8713, 3.643449, 2200.208, 596.3099, 9.226393, 5498.087, 605.1924, 3.633976, 2198.851, 596.9871, 3.685147, 2199.901, 592.9351, 9.275065, 5494.055, 100.0, 100.0, 99.96885, 99.97815, 99.99409, 99.90094
12092.770040000001, 59.98529268504288, 59.987348853621796, 59.9903410690188, 26.718469069283923, 26.756700730720958, 26.728058328155686, 0.9999936159605028, 0.9999902247159967, 0.9999949716298142, 7525.063584652946, 7537.708978746239, 7529.486571847812, 167.6062760927009, 32.78911836062525, 29.930703115395772, 7532.042569467339, 7534.614520191968, 7535.043155751298, 283.1527424666538, 282.77659150509515, 283.22299700030493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.085008, 5498.448, 601.6534, 3.654133, 2200.344, 590.8358, 9.296341, 5492.5, 602.2796, 3.65273, 2200.073, 598.761, 3.674189, 2200.122, 591.6627, 9.284954, 5493.724, 99.97048, 100.0, 99.85924, 100.0, 100.0, 99.88448
12095.225400000001, 59.99066336644862, 59.9938262850772, 59.99491489420478, 26.68116639668528, 26.702597327247513, 26.68902955729335, 0.999993120306816, 0.9999868445576331, 0.9999899548499389, 7514.589825207337, 7521.990107710369, 7523.8778282360745, 170.8823122174017, 39.931171793343765, 32.13579939047395, 7521.515855402713, 7519.0464835359135, 7523.983314996708, 283.23275604770225, 282.9019712181225, 283.321399172786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 610.4789, 8.983281, 5489.745, 610.2917, 3.59961, 2196.969, 584.4686, 9.375124, 5479.693, 596.1239, 3.689503, 2199.542, 605.1891, 3.634559, 2199.607, 585.3802, 9.364429, 5481.782, 99.81214, 99.86082, 99.62735, 99.97774, 99.96833, 99.66736
12097.65732, 59.994759334502966, 60.00033517209579, 59.99709124636044, 26.71732057441168, 26.77418506844541, 26.717244108954844, 0.9999925132732231, 0.9999909703638328, 0.9999915845931465, 7530.457976739665, 7535.670253098899, 7536.497207052187, 169.02252441209066, 36.79557605882928, 29.666878426532435, 7534.169895390081, 7537.710049329206, 7535.80952535577, 283.18378412961334, 282.82663208443284, 283.3036274180203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.085008, 5498.61, 603.9492, 3.642712, 2200.058, 590.7969, 9.296525, 5492.394, 602.3572, 3.652363, 2200.117, 598.7991, 3.674554, 2200.229, 591.6428, 9.284954, 5493.658, 99.97333, 99.99866, 99.86019, 100.0, 100.0, 99.88655
12100.02828, 60.000210345804234, 60.0034065480777, 60.001673572091214, 26.738348432056632, 26.762418616064547, 26.742285494453494, 0.9999933799004896, 0.9999916756997776, 0.9999926820445688, 7532.620013828573, 7536.496962418895, 7538.343042952985, 174.65449451645873, 31.85720924222278, 29.04532945117694, 7533.81604940904, 7542.36601201592, 7538.182545451686, 283.2464310782317, 282.9111369612751, 283.3343032460348, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.1757, 9.085544, 5498.448, 603.9881, 3.641976, 2200.06, 590.7969, 9.296525, 5492.394, 602.299, 3.652546, 2200.129, 598.761, 3.674737, 2200.281, 591.6627, 9.285137, 5494.168, 99.97238, 100.0, 99.86126, 100.0, 100.0, 99.89257
12102.428960000001, 60.0065741222095, 60.00254970226116, 60.004199663125036, 26.72432873860191, 26.777070326838622, 26.730027396460518, 0.9999896055394515, 0.9999886513514689, 0.9999903418821603, 7525.123021422478, 7529.572687003148, 7534.668736265953, 167.08510394295763, 34.48954183027763, 33.44030202865315, 7533.263768291681, 7533.856330273331, 7529.761241717043, 283.2154300726193, 282.8751040849144, 283.304939222149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 598.9458, 9.182986, 5500.264, 597.704, 3.680841, 2200.17, 597.1252, 9.209642, 5498.914, 607.2896, 3.620187, 2198.702, 594.8506, 3.694278, 2199.683, 595.7582, 9.22892, 5497.254, 100.0, 100.0, 99.98572, 99.93958, 99.97762, 99.94867
12104.798600000002, 60.00749989831429, 60.006455102303235, 60.00757605673087, 26.734129572237315, 26.754262709613553, 26.723412138356938, 0.9999925256878271, 0.999989725643759, 0.9999935763733373, 7526.409928534167, 7530.802282021849, 7535.733993858753, 164.46345198728454, 31.73086203697403, 27.790866814634683, 7532.85228725066, 7526.867449941141, 7534.273045963534, 283.1081419466891, 282.83681462338427, 283.28997460221063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.085722, 5498.563, 602.1009, 3.656895, 2200.417, 590.8358, 9.296341, 5492.571, 606.843, 3.621106, 2198.417, 598.8564, 3.674189, 2200.176, 591.7025, 9.284771, 5493.843, 99.97123, 100.0, 99.86137, 99.92666, 100.0, 99.88338
12107.254920000001, 60.00843996941442, 60.00486124908111, 60.007207467598604, 26.67052589739609, 26.72086286138059, 26.680261502088342, 0.9999923338029039, 0.999987932225213, 0.9999930862844214, 7513.449410744377, 7516.680435568127, 7521.404964382263, 171.39915052115583, 37.46198438889269, 29.741708941428897, 7514.200932058825, 7516.8092675740245, 7520.775169193058, 283.20801274573927, 282.7897058985425, 283.30999389943713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 609.0397, 9.0138, 5492.277, 592.2759, 3.714917, 2197.739, 584.488, 9.37494, 5479.641, 614.8434, 3.565947, 2192.78, 605.1129, 3.634924, 2199.822, 585.3802, 9.364245, 5481.729, 99.85818, 99.89787, 99.63154, 99.66529, 99.97565, 99.66747
12109.688680000001, 60.00243183629568, 60.002898199710074, 60.00359790254079, 26.71283248678325, 26.768816773495878, 26.72200127111068, 0.9999932644216721, 0.9999921598644242, 0.9999935155060381, 7527.960021226392, 7537.823970708864, 7537.60131160302, 166.76299186849565, 30.754955819098086, 24.916626985440416, 7531.613093331022, 7533.926112052402, 7539.37249769923, 283.1388718194103, 282.875277832205, 283.1989630663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.084651, 5498.448, 597.665, 3.681025, 2200.274, 590.8358, 9.296157, 5492.506, 608.5129, 3.612097, 2197.808, 598.7991, 3.674554, 2200.125, 591.6826, 9.284954, 5493.782, 99.97038, 100.0, 99.86139, 99.91115, 100.0, 99.88435
12112.108040000001, 59.99794775057539, 60.000923006627254, 60.00028956517443, 26.715482784958166, 26.77195967859513, 26.738801313014164, 0.9999934477725121, 0.9999909952145636, 0.9999931299948371, 7532.075295219512, 7538.429884313735, 7538.07672053681, 167.06600568223757, 28.840983427794527, 27.171887360698747, 7531.38655370356, 7540.52038241397, 7545.7491865465445, 283.13585933802597, 282.8006256729904, 283.27743500351534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2151, 9.084651, 5498.448, 597.7234, 3.680473, 2200.223, 590.8163, 9.296157, 5492.565, 608.5129, 3.611545, 2197.745, 598.8754, 3.674189, 2200.019, 591.6627, 9.284954, 5493.778, 99.97038, 100.0, 99.86139, 99.90849, 99.99944, 99.88338
12114.549680000002, 59.99849776195899, 59.997782931029505, 59.99368033571213, 26.732204652024798, 26.75620613601627, 26.7437133412267, 0.9999900885161738, 0.9999895837953657, 0.9999887714122032, 7527.816557036165, 7535.026955634131, 7536.71863848592, 169.9031863446753, 35.536962767711884, 34.032111753095705, 7529.0747579622575, 7531.063733007158, 7531.292582887225, 283.1177829681537, 282.852715923864, 283.2604261215082, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 599.0049, 9.182986, 5500.207, 603.9881, 3.642344, 2199.952, 597.1058, 9.209826, 5499.375, 602.3766, 3.650892, 2199.854, 593.8779, 3.699574, 2199.448, 595.9968, 9.228188, 5498.344, 100.0, 100.0, 99.98722, 100.0, 99.94726, 99.9689
12117.029480000001, 59.99159900892128, 59.994273351893746, 59.99653552547153, 26.729249317662568, 26.758984997044063, 26.727558850581396, 0.9999938992301898, 0.9999902119111618, 0.9999922649460827, 7526.192393401549, 7535.0042346284345, 7534.088750319446, 168.20894867322096, 28.770572071416154, 28.234662212824333, 7529.429115418149, 7533.4324633519445, 7536.4016601967805, 283.15519917083344, 282.8535900130225, 283.2758388012988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.084473, 5498.506, 597.6845, 3.68121, 2200.27, 590.8163, 9.296341, 5492.566, 604.338, 3.643353, 2199.818, 598.8373, 3.674189, 2200.127, 591.6627, 9.284954, 5493.777, 99.97143, 100.0, 99.86128, 100.0, 100.0, 99.88446
12119.44232, 59.99233589857374, 59.99215871436274, 59.99377965911846, 26.68225518782348, 26.70281216055616, 26.684754279393363, 0.9999907900164196, 0.9999814225204087, 0.9999926902018813, 7517.985044073404, 7521.688482659608, 7518.8344956757055, 169.89260898961496, 36.74711549154563, 29.931544138356458, 7516.774428169595, 7519.127746475206, 7525.019921079979, 283.12023598408086, 282.8913221121529, 283.35187670155375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 609.434, 9.001842, 5491.419, 592.3732, 3.714549, 2197.578, 584.4686, 9.375124, 5479.522, 596.1239, 3.689871, 2199.541, 605.1701, 3.634377, 2199.827, 585.3802, 9.364245, 5481.728, 99.85628, 99.88851, 99.62841, 99.9702, 99.97822, 99.66738
12121.959680000002, 59.99043120841747, 59.98980636800702, 59.99299211688415, 26.717305046043602, 26.771685078545485, 26.74670606200299, 0.9999928415294876, 0.9999915506253093, 0.9999930977408494, 7531.177468341442, 7534.4390260703785, 7533.793656354515, 165.75782182722065, 29.893974225882175, 23.94465638597285, 7528.60552664731, 7537.6319603618, 7536.503822523729, 283.13822464025196, 282.8176912031519, 283.25109000808527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.2348, 9.084829, 5498.396, 597.6456, 3.681394, 2200.163, 590.8163, 9.296341, 5492.566, 602.2796, 3.652363, 2200.022, 598.8373, 3.674189, 2200.392, 591.6428, 9.284954, 5493.662, 99.97248, 100.0, 99.86019, 99.99962, 100.0, 99.88655
