TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12273.814680000001, 60.00100527951835, 60.00051145817654, 60.002688908280746, 30.53404603957491, 30.55347573814099, 30.533413591100572, 0.999985672934043, 0.9999753460762987, 0.9999855508849816, 8611.84185355292, 8609.675291751137, 8612.0686161713, 213.56820092671023, 59.72216653581472, 44.24988667883122, 8616.542111549925, 8612.206938531224, 8616.838238625909, 283.2898049343641, 282.95972431181565, 283.3590618223316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 601.2524, 9.137835, 5500.281, 599.7857, 3.668316, 2200.378, 590.9716, 3.721135, 2196.71, 615.9697, 8.893941, 5478.012, 599.8292, 9.169044, 5500.237, 598.1838, 9.19431, 5499.864, 100.0, 100.0, 99.85849, 99.59776, 100.0, 99.99622
12276.24624, 59.999967604264214, 59.999908781808955, 59.9974123812635, 30.517846369975867, 30.553953967022657, 30.52832695042152, 0.9999846790173083, 0.9999772337876356, 0.9999835859774172, 8614.926553599746, 8605.203036139215, 8606.288152557074, 207.56978682693943, 59.2110262338947, 47.84389877633339, 8602.11396025469, 8608.513617068666, 8609.347095124112, 283.33258559792154, 282.9468885220341, 283.3780447691576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.1757, 9.085365, 5498.5, 603.9103, 3.641976, 2199.945, 596.2516, 3.689659, 2199.67, 615.892, 8.894308, 5478.013, 599.8483, 9.169044, 5500.185, 591.8019, 9.283306, 5494.039, 99.97132, 100.0, 99.99089, 99.59884, 100.0, 99.88586
12278.67112, 59.99615397767427, 59.99911750925669, 60.00057189424258, 30.507426394389462, 30.555875013348, 30.513948428554954, 0.9999838222505629, 0.9999784428695917, 0.9999820782732376, 8608.881571292795, 8613.684325168235, 8610.974668835026, 208.10782114719495, 59.53668373822484, 48.62182446774, 8613.300986435363, 8609.034820964276, 8607.372673027041, 283.3371260295663, 282.8875030876275, 283.40372513111043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 611.5435, 8.976321, 5489.235, 610.2722, 3.599242, 2196.919, 602.4246, 3.652476, 2200.262, 609.6392, 9.009591, 5492.743, 606.181, 9.069877, 5497.506, 585.4996, 9.362964, 5482.158, 99.80581, 99.85303, 100.0, 99.86879, 99.95326, 99.66992
12281.10872, 59.99974492275881, 59.99789326340117, 60.00138778739968, 30.52254419982128, 30.55547916750574, 30.53944126426363, 0.9999824990891067, 0.9999788302162939, 0.9999827919953862, 8617.22485599848, 8614.0313288581, 8615.133955186784, 202.00227542495668, 54.04777695671555, 45.031498700189516, 8615.752516299692, 8609.661770967012, 8620.845304420996, 283.3741464732424, 282.87626477496923, 283.38452630001603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.1559, 9.085186, 5498.5, 603.9492, 3.642897, 2199.949, 596.1546, 3.690027, 2199.839, 615.9308, 8.894308, 5478.065, 599.8673, 9.168678, 5500.126, 591.782, 9.283489, 5493.866, 99.97038, 99.9963, 99.98579, 99.59871, 100.0, 99.88912
12283.50372, 59.99672737029029, 59.998264724087996, 60.000683121064434, 30.555549509751227, 30.5781650789044, 30.540805514584378, 0.9999862583386909, 0.9999815528717994, 0.9999847307890545, 8625.367889271925, 8615.100681458825, 8619.40831130414, 207.88304216672896, 47.358992970702275, 42.798088430777156, 8621.54254778809, 8613.737753976293, 8618.734108137762, 283.47163435400336, 282.94155186456146, 283.35075482681407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.1954, 9.085365, 5498.448, 603.9492, 3.643081, 2199.942, 596.0769, 3.692604, 2199.433, 608.2993, 9.033125, 5496.04, 597.6928, 9.209403, 5498.889, 594.5057, 9.241921, 5498.308, 99.97143, 99.99594, 99.97691, 99.91575, 99.98117, 99.95564
12285.935280000002, 59.99588558606459, 59.99831931371088, 59.99434792786806, 30.543291506127343, 30.589855886724134, 30.51576732970005, 0.9999857197944776, 0.9999833879261054, 0.9999866399709111, 8612.679736431954, 8608.18462526032, 8610.855250388156, 197.6838199252843, 50.92307034910664, 49.83503299282215, 8612.41498886193, 8608.413779185681, 8612.368437721309, 283.40746370712475, 282.9362999579056, 283.3496227621351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 600.1878, 9.154432, 5500.533, 600.6612, 3.663158, 2200.38, 594.1163, 3.698126, 2199.435, 608.9013, 9.014004, 5492.951, 599.7338, 9.17087, 5500.176, 591.782, 9.283672, 5493.859, 100.0, 100.0, 99.97293, 99.87044, 100.0, 99.88694
12288.3392, 59.99524085273375, 59.99375900553371, 59.993343016566016, 30.52681079241853, 30.58414101440252, 30.52813422503065, 0.9999843622686809, 0.9999821415770564, 0.9999842661906723, 8612.367131228903, 8612.244719805036, 8611.959483983013, 195.89843391084014, 46.121547889090834, 44.73454782469912, 8612.047322978333, 8616.438403813892, 8611.883302631933, 283.3167235124647, 282.95163600487086, 283.32239469748953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.1954, 9.085186, 5498.454, 597.6262, 3.681394, 2200.102, 589.904, 3.723528, 2196.598, 609.6198, 9.009958, 5492.801, 599.9055, 9.16886, 5500.186, 591.782, 9.283672, 5493.979, 99.97058, 100.0, 99.8468, 99.86879, 100.0, 99.88595
12290.73904, 59.99338296200385, 59.99098472294054, 59.9894695197553, 30.480679358217106, 30.496850552763114, 30.498827647604635, 0.9999843984556865, 0.999980505212642, 0.9999826555295005, 8595.222110274193, 8593.719336459893, 8598.944237794709, 204.94409958645883, 52.400599988595786, 45.807856772168634, 8604.403372568777, 8599.413171331837, 8603.871414113615, 283.4158528650974, 282.93982278212945, 283.2798605294088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 611.5632, 8.975607, 5489.182, 591.4198, 3.716023, 2197.518, 583.5175, 3.754637, 2191.081, 615.8726, 8.894492, 5478.012, 606.1429, 9.069147, 5497.521, 585.5194, 9.362597, 5482.097, 99.80287, 99.88317, 99.60052, 99.59882, 99.95252, 99.67222
12293.142000000002, 59.98920111021398, 59.98739788063389, 59.98948460245497, 30.519045285777366, 30.55393440262891, 30.52807704260817, 0.9999828237231699, 0.9999839560688085, 0.999984000016594, 8613.557473741637, 8615.144672301773, 8614.832929169297, 196.69552474573447, 46.235663686600674, 45.496804528424036, 8620.074508967902, 8614.270887557259, 8611.299424464361, 283.3495902114538, 282.95350206095003, 283.38257134767804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2151, 9.084829, 5498.558, 597.5677, 3.68121, 2200.0, 589.8263, 3.723712, 2196.547, 609.6392, 9.009407, 5492.689, 599.8864, 9.169044, 5500.245, 591.782, 9.283489, 5493.912, 99.96943, 99.99858, 99.84684, 99.86663, 100.0, 99.88703
12295.59992, 59.982468367609265, 59.98708342144595, 59.9847477489923, 30.550101224173886, 30.578074820340387, 30.547761214003685, 0.9999872273797957, 0.9999833087927967, 0.9999826403782496, 8623.380783748815, 8613.606009197438, 8617.983365007432, 203.20039507688944, 53.0752632923801, 46.676250383378374, 8624.934478328722, 8616.170702698315, 8622.118997966747, 283.3834673386756, 282.9498228571058, 283.3401123643037, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2348, 9.084829, 5498.616, 597.6845, 3.68121, 2200.049, 589.9234, 3.723712, 2196.651, 609.5227, 9.015842, 5494.285, 598.6847, 9.186575, 5499.618, 594.1678, 9.247048, 5497.279, 99.96943, 100.0, 99.84635, 99.87558, 99.99165, 99.95212
12298.02496, 59.977052412313924, 59.98025552457033, 59.98178578138732, 30.522569808436256, 30.55561518480056, 30.539088816056875, 0.9999866854148468, 0.9999832493325198, 0.9999852757362466, 8606.518419778411, 8616.817069805946, 8614.673035074336, 205.28516495972372, 49.240353348230656, 45.32902200460285, 8611.236240258133, 8611.684815562088, 8605.425869050321, 283.31883357382713, 282.96546722226725, 283.31579789893703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 599.3204, 9.170137, 5500.595, 602.276, 3.65579, 2200.287, 593.1069, 3.709723, 2197.84, 607.9498, 9.039009, 5494.151, 598.8182, 9.175617, 5500.235, 591.9013, 9.282757, 5493.919, 100.0, 100.0, 99.91475, 99.90214, 100.0, 99.88818
12300.450760000002, 59.97899948193205, 59.97895147220417, 59.977706191233665, 30.51609746560638, 30.58749410716808, 30.518562968728016, 0.9999848272911526, 0.9999851610724405, 0.9999855916853538, 8612.279220769715, 8614.399758256754, 8613.776809800742, 201.04147805803518, 50.08162090842734, 44.89707921082845, 8619.241732756222, 8610.150620207061, 8622.553489529102, 283.3960301344962, 282.9216159131094, 283.39628851593045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2151, 9.084829, 5498.616, 603.6962, 3.644554, 2200.171, 596.2905, 3.689475, 2199.724, 609.6586, 9.009958, 5492.749, 599.8292, 9.169409, 5500.235, 591.782, 9.283672, 5493.979, 99.97343, 99.98883, 99.97575, 99.86664, 100.0, 99.88485
12302.802720000002, 59.97835117421484, 59.97795399351169, 59.980305148771386, 30.520152533625648, 30.528899796562314, 30.497597640702125, 0.9999826034861181, 0.9999803694997307, 0.9999821933991057, 8595.26261060909, 8595.496360200206, 8598.506940851228, 203.61708350344134, 56.92910052089519, 49.956256459525775, 8607.019509837746, 8600.998003733497, 8612.34817421153, 283.3566794192295, 283.00319778755346, 283.26021175461045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 611.5829, 8.975429, 5489.339, 610.1555, 3.599794, 2196.913, 602.5217, 3.651556, 2200.152, 615.9308, 8.894308, 5477.896, 606.162, 9.069512, 5497.633, 585.4996, 9.362964, 5482.103, 99.80306, 99.85351, 100.0, 99.59871, 99.95553, 99.67201
12305.282280000001, 59.98022022104552, 59.98065656597843, 59.97931413290794, 30.532997195439382, 30.58408195340694, 30.520563470924394, 0.9999865616465046, 0.9999817068919115, 0.9999854155634663, 8614.353008167704, 8612.373909968592, 8617.813460894584, 202.24359946401728, 48.059312266481356, 45.03462875872333, 8617.882192686215, 8607.749139152578, 8613.72670093693, 283.4930968806557, 282.8583886363723, 283.2891727313795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2151, 9.084829, 5498.547, 603.9297, 3.642344, 2199.952, 596.2322, 3.689291, 2199.679, 609.6392, 9.010326, 5492.86, 599.8864, 9.169591, 5500.336, 591.7621, 9.283489, 5493.858, 99.97248, 99.99876, 99.98573, 99.86971, 100.0, 99.88692
12307.691760000002, 59.978324090889515, 59.97675623680063, 59.97997510025802, 30.536454565495408, 30.593581278572437, 30.54367220074989, 0.9999828706440159, 0.9999844038514651, 0.9999843912206232, 8616.203760402293, 8613.413493958435, 8617.83141678961, 203.54825503672873, 51.35807553517179, 37.92536923105649, 8617.695496652605, 8616.004895674827, 8618.546207110905, 283.42534921376784, 282.92456696809114, 283.4042648336759, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2151, 9.085365, 5498.663, 603.8325, 3.642712, 2199.893, 596.2128, 3.689843, 2199.662, 609.6198, 9.01051, 5493.404, 599.6193, 9.180549, 5499.881, 593.5316, 9.26005, 5497.204, 99.97142, 100.0, 99.98862, 99.86949, 99.99643, 99.9411
12310.145320000001, 59.97992572004814, 59.98008454195497, 59.98144252345162, 30.51773253317871, 30.603533664466525, 30.5245695025053, 0.9999874978910671, 0.9999825053934456, 0.999985465349305, 8612.225616580987, 8609.496525255543, 8619.404673677129, 209.00439956572973, 54.06427051314324, 41.922604705790036, 8615.499387373515, 8616.590028893916, 8610.572749077395, 283.4321898496055, 282.97977471952714, 283.27443673408874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.9852, 9.182451, 5500.425, 598.132, 3.675499, 2200.381, 591.8452, 3.710091, 2198.531, 606.9595, 9.046547, 5495.582, 598.2841, 9.192784, 5500.271, 592.0604, 9.279827, 5493.92, 100.0, 100.0, 99.9224, 99.92494, 100.0, 99.88952
12312.521920000001, 59.984438012795636, 59.9845358113517, 59.98245776943244, 30.535716658509372, 30.57151457754105, 30.540841360388452, 0.999984241512557, 0.9999830281711055, 0.9999863357163619, 8613.817799188275, 8613.663749637026, 8616.154316971875, 201.88935259517575, 48.05966649192669, 50.36048836697137, 8613.751351575922, 8613.955067772018, 8614.753037752811, 283.41509653733465, 282.8708141757221, 283.33714022930593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2151, 9.085008, 5498.564, 599.0074, 3.67771, 2200.099, 589.9234, 3.723712, 2196.439, 609.6198, 9.010326, 5492.742, 599.9055, 9.168313, 5500.246, 591.7621, 9.283672, 5493.914, 99.97048, 100.0, 99.84663, 99.86664, 100.0, 99.88794
12314.97788, 59.980723137384246, 59.983300067765555, 59.98100890500257, 30.469210508424407, 30.507886129429625, 30.449234032642376, 0.9999800750843155, 0.9999824679906969, 0.9999846725512109, 8601.018549562305, 8594.72390105531, 8592.309043879155, 199.53963747422836, 52.39506002674625, 50.47931950444581, 8603.182782394419, 8601.804402903836, 8594.907225280915, 283.42428656904923, 282.90949874659316, 283.2773945667561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 611.5632, 8.975965, 5489.512, 591.4587, 3.715654, 2197.632, 583.4786, 3.754637, 2191.022, 615.9114, 8.894492, 5477.954, 606.1429, 9.069512, 5497.624, 585.5393, 9.362597, 5482.043, 99.80381, 99.89582, 99.59053, 99.59967, 99.95264, 99.67211
12317.317200000001, 59.98564324223168, 59.98233267906789, 59.98348406212396, 30.534979257989328, 30.56981302873777, 30.548738740751595, 0.9999842405129306, 0.9999875763082163, 0.9999838324877133, 8609.702327825078, 8614.822428043291, 8609.471379538045, 202.49909468442246, 46.053547751755104, 49.15536048948434, 8614.749923295327, 8609.293154104409, 8620.120447808498, 283.36173308521677, 282.9590132505782, 283.3331512357089, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2742, 9.084294, 5498.616, 597.6067, 3.680289, 2200.218, 589.9428, 3.72316, 2196.547, 609.6003, 9.009407, 5492.853, 599.9055, 9.168313, 5500.129, 591.8019, 9.283489, 5493.918, 99.97343, 100.0, 99.84158, 99.86864, 100.0, 99.88802
12319.74472, 59.986403277509346, 59.982182678673794, 59.98476537847489, 30.534626348352283, 30.577225681275713, 30.523217830326402, 0.9999831004454445, 0.9999844068987519, 0.9999861267312239, 8616.9674435657, 8614.764072934406, 8607.595331138498, 200.14747733863373, 45.839400157127784, 48.20859226148741, 8608.248195580014, 8608.427661752849, 8619.046339342802, 283.3852103724001, 282.9238409659906, 283.30187750745273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.2151, 9.084473, 5498.563, 597.704, 3.680289, 2200.052, 589.904, 3.723528, 2196.603, 609.6003, 9.009407, 5492.801, 599.8864, 9.168495, 5500.302, 591.7621, 9.283855, 5493.858, 99.97258, 100.0, 99.84402, 99.8676, 100.0, 99.88705
12322.20448, 59.984269543988816, 59.98540108719519, 59.98467047715716, 27.812731460950268, 27.697208903210015, 27.49070053416791, 0.9999853255756008, 0.9999860530519766, 0.9999896712203775, 7828.716764139379, 7951.556349392131, 8081.010229338175, 178.41898690263952, 38.22894572950008, 29.45030558700148, 8451.591259543391, 8506.440862079451, 8546.700428644215, 283.3790920392889, 282.85751578845174, 283.3762085917865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.1757, 9.0859, 5498.662, 597.704, 3.680104, 2200.218, 589.9234, 3.72316, 2196.599, 609.6003, 9.010326, 5492.632, 588.0982, 9.569907, 5277.153, 591.8814, 9.282391, 5493.993, 99.97427, 100.0, 99.84412, 99.8696, 95.94689, 99.8883
12324.6046, 59.98424604073537, 59.986502375408215, 59.98668884591712, 30.53632733984762, 30.57134571444897, 30.522244302996615, 0.9999876613667833, 0.9999835717814538, 0.9999874923265284, 8601.13377935351, 8590.562191441337, 8580.576667020849, 208.2011364036848, 45.43055494656983, 47.281954234994146, 8528.031634738521, 8519.630742537664, 8507.289583173182, 283.4072611491355, 282.8657109905297, 283.3295741663989, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.0574, 9.088399, 5498.738, 597.6262, 3.68121, 2200.006, 590.0204, 3.725369, 2196.502, 459.4755, 9.907579, 5380.584, 599.6384, 9.172513, 5500.25, 591.7025, 9.284588, 5493.851, 99.97376, 99.99888, 99.82704, 97.82743, 100.0, 99.88705
12327.067840000002, 59.986442080733454, 59.98808678914005, 59.98564993965001, 30.06937058914387, 30.182031663743526, 30.179499243411534, 0.9999889755476846, 0.9999874302817339, 0.9999886963090391, 8595.871309704937, 8554.052285176494, 8491.623095808824, 203.23517105622886, 46.45176118296081, 40.05269126647818, 8565.746301846997, 8596.013467656709, 8611.535892492202, 283.5200796231993, 282.98046496452787, 283.2161707326604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 605.0179, 9.088577, 5498.785, 597.5872, 3.758388, 2160.897, 590.0399, 3.721871, 2196.71, 609.6586, 9.009223, 5492.751, 599.9055, 9.168313, 5500.312, 591.7224, 9.286053, 5493.73, 99.9765, 99.49007, 99.85117, 99.86231, 100.0, 99.88461
12329.55116, 59.99100562946869, 59.9897555963999, 59.98776561432224, 30.52781253407168, 30.576761906479625, 30.520049639605286, 0.9999851923872085, 0.9999824482064056, 0.9999842725426198, 8614.14660197827, 8612.087164539225, 8612.34560793105, 202.9155312302978, 47.224035163258804, 48.51645488936083, 8623.754134842891, 8610.20826427305, 8615.723024883911, 283.5003792644164, 282.94054051478855, 283.3244803298416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 525.7645, 9.435697, 5466.706, 597.6262, 3.68121, 2199.755, 589.6322, 3.725185, 2196.608, 609.5227, 9.012348, 5493.21, 599.9818, 9.167217, 5500.143, 591.6031, 9.285686, 5493.595, 99.45839, 100.0, 99.83437, 99.87515, 100.0, 99.88204
12331.98464, 59.99209994049448, 59.994305910996516, 59.98904727927642, 30.531676829660164, 30.592575675609368, 30.53767348751399, 0.9999842473920738, 0.9999849799283302, 0.9999857974121835, 8618.492235230711, 8614.401791716555, 8620.493115795376, 202.1486444127554, 52.32691703773022, 46.63147097926367, 8616.147872699708, 8614.230746404732, 8621.321555814244, 283.4272215008897, 282.9070002913441, 283.42824760569033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8208, 9.091611, 5498.715, 597.6067, 3.681762, 2200.054, 589.7292, 3.724448, 2196.552, 609.4256, 9.013636, 5492.989, 599.8864, 9.168495, 5500.042, 592.3387, 9.275982, 5495.545, 99.97914, 100.0, 99.84192, 99.87112, 100.0, 99.9176
12334.389560000001, 59.993959023680695, 59.99282723233784, 59.99049082065188, 30.548114369755396, 30.565942043521105, 30.507775847318957, 0.9999858981306683, 0.999984339182655, 0.9999868363315018, 8617.437491440298, 8611.77781744016, 8609.002062346837, 201.48146522162415, 48.26255565569255, 46.18032522478825, 8619.620475625492, 8607.510381843922, 8617.350932755497, 283.44643017076487, 282.99677444951766, 283.36106377312154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.512, 9.189411, 5500.126, 603.7935, 3.643449, 2200.101, 595.2034, 3.698494, 2198.98, 605.6196, 9.078723, 5496.718, 596.72, 9.208673, 5499.72, 594.7244, 9.243386, 5494.636, 100.0, 100.0, 99.96383, 99.95281, 99.98647, 99.91989
12336.78944, 59.99009668863609, 59.992387397647356, 59.9931835883962, 30.527272074243673, 30.564110789166527, 30.524094044371385, 0.9999843676636107, 0.9999834265579769, 0.9999827873719477, 8615.753876503713, 8610.33616665196, 8613.167943743729, 201.21150240205725, 47.54611373257262, 48.49836248963675, 8615.969171760353, 8612.942629578836, 8611.536276360332, 283.4724841161558, 282.96775550183054, 283.37410963446126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8208, 9.091969, 5498.762, 601.1281, 3.657632, 2200.119, 594.8152, 3.694261, 2199.679, 609.4839, 9.012716, 5493.099, 599.9055, 9.168495, 5500.18, 591.6031, 9.28587, 5493.595, 99.97702, 100.0, 99.97997, 99.87219, 100.0, 99.88303
12339.219480000002, 59.99129581482497, 59.991396998219685, 59.99204635577465, 30.46568657256664, 30.514733321995703, 30.46868176269226, 0.999981552337371, 0.9999797008054719, 0.9999826363281873, 8595.55914042448, 8602.017336589612, 8598.294337966187, 203.89274318360185, 54.507982324862496, 48.49979955193703, 8596.809778375866, 8595.043584669631, 8602.829251079158, 283.401854619484, 282.9100750523728, 283.377554374224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 610.3607, 8.9881, 5490.353, 610.1166, 3.599979, 2197.031, 602.3664, 3.653212, 2200.321, 615.7172, 8.897618, 5478.422, 606.2955, 9.066956, 5497.335, 585.3007, 9.365161, 5481.6, 99.82972, 99.86364, 100.0, 99.60734, 99.95015, 99.66613
12341.65876, 59.99163250297667, 59.99313916313033, 59.993292840911295, 30.53703152829926, 30.554350890614906, 30.52597502277721, 0.9999840908812491, 0.9999860450610424, 0.9999841538828189, 8613.334246903383, 8608.987654504761, 8617.232138134716, 205.84841011384106, 48.20414275275243, 49.296829025905936, 8613.432946996809, 8610.89803261581, 8614.797381952172, 283.274102921968, 282.91293021999337, 283.33306572050657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.7814, 9.092147, 5498.924, 603.7352, 3.643081, 2199.842, 596.0964, 3.690579, 2199.676, 609.4644, 9.0129, 5493.048, 599.8673, 9.16886, 5500.302, 591.6031, 9.28587, 5493.649, 99.97703, 99.99139, 99.98385, 99.87301, 100.0, 99.88312
12344.10532, 59.990926499597705, 59.98957899107161, 59.991530673877264, 30.543688726532025, 30.604512391427136, 30.55533122130999, 0.9999836100376599, 0.9999833169074555, 0.9999863654765899, 8616.211782431934, 8623.219311374029, 8613.955875015048, 207.37645124937808, 49.1029793114044, 42.736445774384265, 8615.947672209923, 8614.073172388002, 8615.643052857968, 283.3420212372021, 282.86396247984345, 283.2065330731762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8011, 9.091969, 5498.924, 603.8908, 3.643265, 2200.233, 596.0575, 3.690211, 2199.787, 609.445, 9.013084, 5492.988, 599.8864, 9.16886, 5500.129, 591.6031, 9.28056, 5494.789, 99.97903, 99.99646, 99.97852, 99.8742, 100.0, 99.89415
12346.53872, 59.99160883065143, 59.99097491574957, 59.98669602517646, 30.52722005215, 30.577924175606853, 30.535147506011846, 0.9999901596191257, 0.9999834058969298, 0.9999878100944327, 8617.93630853837, 8611.552838457777, 8605.031115337097, 206.73554384641574, 53.64488399263473, 43.43975599502164, 8619.151214740785, 8616.379988745733, 8613.55998551905, 283.4752001814418, 282.8941819568641, 283.3163267870609, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.5515, 9.188876, 5500.174, 597.6067, 3.681394, 2200.111, 590.1369, 3.722055, 2197.242, 604.7651, 9.084607, 5497.841, 596.0524, 9.215247, 5499.375, 594.6251, 9.244851, 5495.638, 100.0, 100.0, 99.87325, 99.9724, 99.98139, 99.95307
12348.932, 59.98928494572908, 59.99102203935009, 59.98950985997684, 30.53267397629758, 30.562972624245756, 30.527920785235146, 0.9999855084980367, 0.9999850478264397, 0.9999848288070095, 8618.753553542627, 8607.443791166388, 8613.44739320241, 204.34747377279217, 49.26318838221323, 45.7426782176326, 8608.401415814096, 8619.149200177244, 8615.881076300318, 283.5135534972395, 282.9335313446616, 283.3289028218687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8208, 9.091611, 5498.935, 601.0308, 3.664448, 2200.458, 591.3793, 3.717638, 2196.748, 604.0272, 9.109612, 5499.462, 599.9246, 9.168313, 5500.19, 591.6031, 9.28587, 5493.649, 99.98018, 100.0, 99.87486, 99.98882, 100.0, 99.88312
12351.42156, 59.99371616173372, 59.99145177232174, 59.99100118704133, 30.485358089533452, 30.499155242450435, 30.49745976875102, 0.9999840978438149, 0.9999796154879144, 0.9999857508382266, 8604.312082438417, 8602.01819041682, 8608.626015192374, 200.4051067801861, 51.32094574504572, 48.25106981474937, 8607.432201892321, 8605.62378049657, 8602.382085411507, 283.3719153898918, 282.89860864734027, 283.41022457373145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 609.8875, 8.998273, 5490.764, 591.4393, 3.71547, 2197.519, 583.401, 3.755005, 2190.913, 597.1143, 9.209267, 5499.224, 606.2955, 9.067321, 5497.377, 585.3007, 9.365161, 5481.479, 99.85195, 99.8908, 99.58554, 99.98555, 99.95105, 99.66394
12353.825200000001, 59.99181078185713, 59.99060483978516, 59.99367736172457, 30.527909936248896, 30.58488329535852, 30.547110930431714, 0.9999834442742253, 0.999987004806339, 0.9999839365993872, 8620.025340627104, 8612.334296562503, 8610.45682992255, 201.32755453707114, 44.641235713482274, 47.717450901481016, 8616.556216655115, 8613.579368120874, 8617.050358235118, 283.4095038915883, 283.05252049349326, 283.373471498679, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8011, 9.090898, 5498.982, 597.5872, 3.681762, 2200.225, 589.6904, 3.724633, 2196.385, 603.3282, 9.114944, 5499.729, 599.9055, 9.16813, 5500.235, 591.5832, 9.28587, 5493.589, 99.98009, 100.0, 99.83426, 99.99178, 100.0, 99.88204
12356.19856, 59.99166619654249, 59.98968939136124, 59.986968886501685, 30.520626786198175, 30.584668842035235, 30.552230875194642, 0.9999848311740656, 0.9999842933718234, 0.9999861368264518, 8613.953939251536, 8614.132403381438, 8617.945131509747, 198.33088397675056, 46.83719487422695, 44.737741382001104, 8614.579010999363, 8615.218894877213, 8613.777637763267, 283.3266704229359, 282.9494553701455, 283.3371232401062, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8208, 9.09179, 5498.976, 597.5289, 3.68121, 2200.002, 589.7292, 3.724264, 2196.332, 603.367, 9.115129, 5499.737, 599.9436, 9.16886, 5500.297, 591.6031, 9.28587, 5493.595, 99.97619, 100.0, 99.83947, 99.99178, 100.0, 99.88314
12358.60008, 59.99055916110495, 59.99260256353459, 59.99058617150999, 30.525036030854697, 30.566395074031846, 30.532664455859, 0.999986574181187, 0.9999840802509751, 0.9999861373843426, 8613.973863705525, 8613.820316860309, 8615.63760376525, 205.91813671830278, 50.64093850540303, 46.034459874238564, 8617.340994659718, 8618.196890370784, 8621.292224478277, 283.4145046146243, 282.97473914192284, 283.32572892493374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.5515, 9.188698, 5500.179, 603.8713, 3.643081, 2200.067, 595.9799, 3.690579, 2199.56, 609.0178, 9.027609, 5495.172, 594.4501, 9.242093, 5498.261, 595.5793, 9.239357, 5497.45, 99.99995, 100.0, 99.98374, 99.89646, 99.96697, 99.9563
12361.05196, 59.98829710610627, 59.99037785690876, 59.99091549309958, 30.554405500056276, 30.57508194868361, 30.539378671407395, 0.9999851627159082, 0.9999858447974879, 0.9999858044750718, 8614.65379913289, 8617.389014216853, 8609.376046102496, 197.90186373856795, 51.671063904055245, 46.826448652714134, 8613.465836365223, 8617.265780943671, 8609.87750471183, 283.35790387979415, 282.89083462812465, 283.2368012288223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8405, 9.091433, 5498.924, 597.5677, 3.681578, 2199.939, 592.7381, 3.705305, 2199.084, 607.8721, 9.034412, 5494.372, 599.9246, 9.167948, 5500.303, 591.623, 9.285503, 5493.65, 99.97714, 100.0, 99.94281, 99.9093, 100.0, 99.88214
12363.429240000001, 59.99107997012111, 59.98695131077733, 59.9899050171865, 30.4751122067743, 30.532189766175208, 30.4767407117746, 0.9999832477705171, 0.9999771008368832, 0.9999836580953927, 8601.376427215353, 8600.81993745422, 8600.732248803646, 204.89864034336642, 58.68566572737609, 55.088623296226615, 8601.127959278117, 8598.522492021746, 8591.988568257428, 283.35964462229583, 282.9447574860191, 283.3174046180875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.882, 9.023793, 5492.734, 592.5872, 3.713075, 2197.509, 602.347, 3.65266, 2200.213, 615.7366, 8.897985, 5478.476, 606.3146, 9.066956, 5497.495, 585.3007, 9.364978, 5481.54, 99.88356, 99.88538, 100.0, 99.60725, 99.9511, 99.66296
12365.853560000001, 59.99026850839354, 59.990164051717045, 59.99005257742257, 30.514651528372738, 30.58817758614957, 30.528889346030812, 0.9999850213083735, 0.9999838511313517, 0.9999847404372262, 8614.03528873833, 8613.027943388484, 8617.5508142035, 200.53242299040357, 48.58723311497715, 52.300276306172236, 8614.653007474511, 8620.67001323971, 8612.453636495426, 283.3807820452541, 282.90463852958044, 283.2941280495019, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8602, 9.090898, 5498.878, 597.6845, 3.681578, 2200.112, 595.9993, 3.690763, 2199.668, 609.445, 9.013268, 5493.152, 599.9246, 9.16886, 5500.354, 591.623, 9.285503, 5493.542, 99.97798, 99.9934, 99.9788, 99.87314, 100.0, 99.88421
12368.2918, 59.985634035491884, 59.9879781147946, 59.98632080318634, 30.5252602775974, 30.58077456208809, 30.54119861587239, 0.9999864450220746, 0.9999846777138126, 0.9999863110527994, 8608.956690076728, 8616.89449545027, 8617.408446981033, 200.96361284610475, 52.848060167062386, 48.28122827503239, 8617.800693014107, 8613.719133361164, 8610.19638733288, 283.3698021395613, 282.88194963226204, 283.3456885453583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8602, 9.091433, 5498.825, 597.6845, 3.68121, 2200.109, 596.0187, 3.690395, 2199.623, 609.4256, 9.0129, 5492.989, 599.9436, 9.16813, 5500.195, 591.623, 9.285686, 5493.65, 99.97724, 100.0, 99.98368, 99.87622, 100.0, 99.88314
12370.72364, 59.985565827131175, 59.98593248316081, 59.98508192418401, 30.538038060944086, 30.565667635857018, 30.54610364944952, 0.999987364303409, 0.9999804554465062, 0.9999872731670214, 8608.057509777012, 8610.68802893398, 8612.269967245677, 207.1482986319579, 52.31681407321889, 42.724660247060456, 8615.954174198781, 8614.333655445493, 8613.769068670541, 283.40469620127595, 282.89885576437473, 283.36164966108845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.512, 9.189233, 5500.063, 603.8519, 3.642897, 2200.068, 589.7875, 3.724264, 2196.441, 603.3282, 9.115129, 5499.585, 594.1259, 9.251955, 5497.465, 595.9173, 9.226722, 5498.143, 99.99975, 99.99635, 99.83687, 99.99106, 99.94697, 99.96482
12373.209840000001, 59.98374201353319, 59.981816022603226, 59.97942482895479, 30.542618504970186, 30.582441665476956, 30.522369054479952, 0.9999826820093421, 0.9999853344875786, 0.9999809503089657, 8612.4145263833, 8609.65001401097, 8613.921931016615, 202.67737368821827, 45.86669174213512, 47.67898069709463, 8615.09785517254, 8615.822703055586, 8609.216433495847, 283.3769633700921, 283.0255072643815, 283.317234120935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8208, 9.091433, 5498.768, 598.4432, 3.672552, 2200.451, 596.0769, 3.689843, 2199.789, 605.7943, 9.085711, 5498.728, 599.9055, 9.168495, 5500.287, 591.5633, 9.285503, 5493.596, 99.97703, 100.0, 99.98901, 99.97546, 100.0, 99.88433
12375.66508, 59.98368521949208, 59.9796769683094, 59.9810996766609, 30.479775295487034, 30.556535768191846, 30.488627224094895, 0.9999831342025868, 0.999977450701196, 0.9999803695816558, 8604.600547573837, 8609.171792206304, 8602.872033253194, 205.59272084287062, 53.88411265531931, 46.45696027958411, 8612.061530750138, 8605.453039935228, 8607.991377850183, 283.36020570038477, 282.96682046856944, 283.4112799775733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.7834, 9.017904, 5492.787, 609.4162, 3.606241, 2197.098, 602.3082, 3.65266, 2200.379, 597.1725, 9.208899, 5499.284, 606.2955, 9.06659, 5497.327, 585.3405, 9.365161, 5481.661, 99.88431, 99.86667, 100.0, 99.98566, 99.94999, 99.66396
12378.12664, 59.98592657170802, 59.987663749762326, 59.98633931006709, 30.521888194174565, 30.575262424731985, 30.563887710528807, 0.9999823024385408, 0.9999852992065478, 0.9999844224261509, 8612.001102465838, 8618.353239513755, 8616.406601667604, 199.29146920116432, 46.326715802410945, 45.362669461617315, 8616.76750753345, 8617.269437878866, 8609.490641717519, 283.3543812049054, 282.9464707137445, 283.4184735608924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8011, 9.092147, 5498.866, 603.8713, 3.643633, 2200.119, 596.0769, 3.690211, 2199.615, 603.3282, 9.115496, 5499.618, 599.8864, 9.168678, 5500.228, 591.5832, 9.285686, 5493.587, 99.97798, 100.0, 99.99145, 99.99164, 100.0, 99.882
12380.55284, 59.99325517781294, 59.99223258162952, 59.989255774859025, 30.531874080729864, 30.583569857061594, 30.533634798757152, 0.9999845929570013, 0.9999840923928248, 0.9999861833228029, 8614.056251156844, 8615.037414911953, 8616.426789757834, 202.38684225128782, 43.4172007251409, 47.18916060494098, 8615.584856543132, 8617.111095113798, 8611.12608127285, 283.4766689771852, 282.91694096470957, 283.4292864382244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8208, 9.091433, 5498.867, 603.8325, 3.642897, 2200.287, 596.1546, 3.689659, 2199.506, 603.3282, 9.115129, 5499.56, 599.8483, 9.16886, 5500.129, 591.6031, 9.28587, 5493.529, 99.97809, 99.99124, 99.98873, 99.99059, 100.0, 99.88206
12382.959, 59.99707204307142, 59.99543464567578, 59.99532882054329, 30.52844026906297, 30.60352267521414, 30.52204886624994, 0.9999888451721641, 0.9999826869579839, 0.9999879752078735, 8617.760752716935, 8617.659029104507, 8614.56994378712, 211.70039355945892, 50.47746565840498, 40.05348156711807, 8619.715205147719, 8616.360758847895, 8616.947964320238, 283.55829693843, 282.9924110913208, 283.3495451529241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.5515, 9.189233, 5500.127, 597.5677, 3.681394, 2200.219, 589.7875, 3.724817, 2196.497, 609.4256, 9.013452, 5493.525, 594.0495, 9.247207, 5497.581, 595.9769, 9.231667, 5497.81, 100.0, 100.0, 99.83675, 99.88087, 99.94809, 99.96272
12385.33328, 60.00043278418549, 59.99935935258557, 59.998012926070075, 30.51668505468156, 30.55251242858125, 30.51158851011642, 0.9999842228687631, 0.9999835805776411, 0.9999840506497379, 8611.530885264412, 8613.927236733367, 8610.344816731886, 201.579742999038, 49.30357584726062, 45.88965043486064, 8613.099180218695, 8613.006332243018, 8609.067815175122, 283.4648401770626, 282.9368371519663, 283.37797668334014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8011, 9.09179, 5498.872, 603.1515, 3.65137, 2200.06, 596.1158, 3.690395, 2199.56, 607.173, 9.052247, 5494.92, 599.8483, 9.16813, 5500.188, 591.623, 9.285686, 5493.649, 99.97893, 100.0, 99.98623, 99.91894, 100.0, 99.88226
12387.72456, 60.00491625247376, 60.00405738310359, 59.99986371383206, 30.49589135012544, 30.52415886078563, 30.481176391594424, 0.9999833442351376, 0.9999784078236822, 0.9999838224581803, 8599.861982624718, 8597.453474275177, 8596.14752253277, 204.96722838884853, 54.33003611037657, 51.1250823888347, 8604.993341032416, 8605.752558469036, 8596.93745794536, 283.4523506311684, 283.0336329589481, 283.37408628682425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 607.778, 9.036286, 5494.479, 593.735, 3.707181, 2198.417, 601.687, 3.654317, 2200.277, 615.6589, 8.89817, 5478.474, 606.2955, 9.067138, 5497.377, 585.3007, 9.365161, 5481.54, 99.91698, 99.92664, 100.0, 99.60722, 99.94908, 99.66296
12390.301720000001, 60.00626203341643, 60.00424495827528, 60.001724720736036, 30.535149299412904, 30.56708335553068, 30.524547767364634, 0.9999880802751817, 0.999982055367778, 0.9999859768492143, 8609.358594880447, 8618.41453579778, 8612.535826772562, 201.30060334575523, 50.179458868061374, 51.88132946409587, 8608.93220519991, 8615.895184549148, 8606.837260957454, 283.51699531919894, 283.0063626017264, 283.3989319810819, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8602, 9.091076, 5498.866, 597.5677, 3.681946, 2199.997, 596.0964, 3.689659, 2199.789, 609.445, 9.013084, 5492.989, 599.9436, 9.16886, 5500.188, 591.5832, 9.28587, 5493.656, 99.97713, 99.99847, 99.97847, 99.87302, 100.0, 99.88214
12392.703280000002, 60.005670115022205, 60.008020540869055, 60.00760341408391, 30.548003721603646, 30.58849206209775, 30.558007541633255, 0.9999898908164515, 0.9999869515221176, 0.9999835929228621, 8609.67815408143, 8622.15104338431, 8617.579793134832, 199.72722550838262, 46.8325402351079, 57.669888669487136, 8613.533837417837, 8613.056851342415, 8619.14710633026, 283.439847917516, 282.93266016952043, 283.31826259324293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 600.0, 604.8405, 9.091433, 5498.819, 597.6262, 3.681578, 2200.001, 596.1158, 3.689843, 2199.781, 609.4839, 9.012532, 5493.093, 599.9055, 9.168313, 5500.188, 591.623, 9.285503, 5493.595, 99.97714, 99.99864, 99.98107, 99.87301, 100.0, 99.88216
