TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12409.241800000002, 59.999258564756865, 59.99921223474218, 60.000323756927216, 26.727381387044982, 26.769751413570805, 26.73278565632039, 0.9999886471569168, 0.9999894326047041, 0.99998923432841, 7536.632564470849, 7534.862763181252, 7538.779530190322, 168.8990778815264, 36.30069983151975, 36.44263394135646, 7539.309337995001, 7540.669326638479, 7535.892469371142, 283.24927202233874, 282.84808104287106, 283.2526182716949, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.091969, 5498.86, 603.9492, 3.643633, 2200.009, 596.0769, 3.690027, 2199.617, 603.3088, 9.115864, 5499.782, 599.791, 9.170139, 5500.161, 591.0862, 3.717737, 2197.435, 99.97788, 99.99635, 99.98374, 99.99464, 100.0, 99.86901
12411.813040000001, 59.9940159941011, 59.99446006951081, 59.99497763744447, 26.690526695726984, 26.743249502667144, 26.702093727935537, 0.9999859377896801, 0.9999853878970267, 0.999986525855438, 7517.692057440936, 7528.461673879634, 7526.866821285607, 163.78608122831884, 40.157314443720225, 38.329140037051275, 7526.213405613492, 7527.06117224257, 7530.270095864072, 283.2273457197265, 282.88100005481596, 283.2783546447076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8405, 9.091611, 5498.646, 597.2176, 3.685999, 2199.615, 598.0375, 3.675669, 2200.321, 612.2607, 8.951306, 5485.258, 604.3117, 9.092706, 5498.359, 584.9429, 3.749051, 2192.113, 99.97714, 99.98108, 100.0, 99.73056, 99.96876, 99.65285
12414.251080000002, 59.994991593939424, 59.99500178572678, 59.996732799566885, 26.721819707559888, 26.777987382695216, 26.731092944084068, 0.9999871344732181, 0.9999885253872475, 0.9999864623693674, 7535.818510815968, 7529.932890034893, 7536.753350402823, 168.82287204821023, 37.75749506840816, 39.03576456865426, 7536.159744058062, 7539.473814663118, 7542.770417300046, 283.2694186787174, 282.8659433566187, 283.24510782904105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 607.8174, 9.051813, 5497.577, 596.3226, 3.685814, 2200.011, 596.0964, 3.690027, 2199.613, 609.445, 9.013084, 5493.21, 599.8483, 9.168678, 5500.218, 591.0067, 3.71792, 2197.382, 99.94346, 99.99501, 99.98363, 99.87515, 100.0, 99.87169
12416.675280000001, 59.996907811606235, 59.99681162685377, 59.997401667239615, 26.72746653966693, 26.77668520161452, 26.73656711768335, 0.9999855473064504, 0.9999871989551883, 0.9999857534931403, 7535.917015609271, 7534.988800743817, 7535.56118157747, 162.28338372988355, 35.38094427571082, 36.212734866619485, 7532.569736337848, 7540.161244357542, 7531.324628535292, 283.31203440710624, 282.863735371663, 283.2948408448821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8602, 9.091433, 5498.82, 597.5094, 3.681946, 2200.111, 596.1546, 3.690211, 2199.558, 609.4256, 9.013636, 5493.203, 599.791, 9.169956, 5500.219, 591.0266, 3.717737, 2197.374, 99.97713, 99.99863, 99.98096, 99.87504, 100.0, 99.87923
12419.077000000001, 59.9993583791106, 59.99850073580986, 59.99754121333144, 26.726825073182308, 26.777184963798934, 26.746544230642442, 0.9999899721992542, 0.9999863160140628, 0.9999900186737404, 7542.046365261302, 7540.2918280933545, 7538.717588643573, 170.67933183270998, 37.36327883444483, 31.791717665218584, 7537.6836364941255, 7540.6781669001575, 7536.8390530251245, 283.4066410446876, 282.8776950362235, 283.3145648494787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.4726, 9.18959, 5500.116, 603.8908, 3.643265, 2200.114, 589.7875, 3.723896, 2196.444, 603.3476, 9.11568, 5499.671, 593.668, 9.257982, 5496.258, 597.3885, 3.682578, 2199.961, 99.99975, 99.99646, 99.83936, 99.99358, 99.93057, 99.99681
12421.45348, 59.996877206178475, 59.99527561759207, 59.995189006793666, 26.730641799309748, 26.795657637667478, 26.762288577492097, 0.9999875279930198, 0.9999881502127477, 0.9999859180389937, 7541.194673706062, 7543.206119858013, 7543.991144763113, 167.12653427697887, 35.66679754809843, 35.27639227774944, 7539.741832748161, 7529.97283645401, 7545.570263238339, 283.3243685570997, 282.8729594355541, 283.30061507274405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8208, 9.091433, 5498.877, 597.6067, 3.681394, 2200.168, 596.0381, 3.690211, 2199.674, 609.4256, 9.013452, 5493.197, 599.772, 9.169956, 5500.162, 592.5176, 3.707849, 2198.755, 99.97819, 99.99847, 99.98378, 99.87513, 100.0, 99.93033
12423.902520000001, 59.99315523709597, 59.99525630394632, 59.994886616032005, 26.728337376857, 26.764183760970774, 26.735225594147135, 0.9999836857959434, 0.9999803107984525, 0.9999867847941882, 7535.606127541577, 7535.243983787374, 7529.001801962625, 173.85162808623227, 46.84164833214413, 41.932806620279734, 7540.300375702181, 7533.15662457645, 7535.367895266512, 283.37579192129573, 282.92843917535475, 283.21980925143777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.09179, 5498.814, 603.9297, 3.642897, 2200.105, 596.504, 3.685057, 2200.156, 601.5223, 9.152637, 5500.268, 603.2245, 9.117177, 5499.231, 602.3588, 3.648518, 2200.205, 99.97598, 99.99641, 100.0, 100.0, 99.98963, 100.0
12426.334200000001, 59.99207396273156, 59.99117574559388, 59.99364156463268, 26.75134122518704, 26.786665076598297, 26.746254343843532, 0.9999876233929992, 0.9999812321207944, 0.9999876137352164, 7537.434725307158, 7541.582783735916, 7539.810845612709, 176.07178784146072, 47.43961891524532, 37.69363657470058, 7537.552507872085, 7539.986387343994, 7540.581431078826, 283.31240317837205, 282.86370839125465, 283.2298209821283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.2314, 9.034144, 5496.439, 606.206, 3.631845, 2199.557, 596.7758, 3.686345, 2199.779, 603.2505, 9.116599, 5499.618, 599.8673, 9.169409, 5500.119, 597.3687, 3.682578, 2199.964, 99.91888, 99.97845, 99.97829, 99.99164, 100.0, 99.99698
12428.979200000002, 59.99557559028555, 59.9936422370508, 59.99136019184719, 26.74470095687175, 26.78008397937475, 26.731953205078664, 0.9999885502746992, 0.9999838050010293, 0.9999879790341335, 7542.6332247892315, 7538.265699251238, 7536.404993465063, 177.0250565683741, 44.33662714289906, 36.7415387932665, 7541.694354588819, 7538.933048732482, 7540.247102773097, 283.3073800518689, 282.86441608878926, 283.29595772740583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8011, 9.092147, 5498.762, 603.8713, 3.643817, 2199.9, 596.1352, 3.690211, 2199.839, 603.2894, 9.11568, 5499.612, 599.8101, 9.169591, 5500.162, 597.3885, 3.683677, 2199.79, 99.97608, 100.0, 99.98385, 99.99166, 100.0, 99.98906
12431.37348, 59.993728457909484, 59.99392757536752, 59.99483741997951, 26.75213000040012, 26.772999649012878, 26.761088264041987, 0.9999920216653924, 0.9999905913906071, 0.9999923918273745, 7536.541304912308, 7535.717302134634, 7537.955516523303, 170.03864791724573, 35.52706461466329, 26.983677663426988, 7542.976136276647, 7537.620528890442, 7542.993943231666, 283.167128415954, 282.6828257148767, 283.198360361994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.512, 9.189411, 5500.179, 597.7234, 3.68121, 2200.22, 589.7681, 3.724264, 2196.665, 609.445, 9.013084, 5493.04, 593.668, 9.257982, 5496.201, 591.0663, 3.717737, 2197.156, 100.0, 99.99874, 99.84702, 99.87205, 99.93152, 99.86931
12433.84172, 59.993146292686994, 59.99184577216531, 59.9915040236188, 26.735076726201758, 26.767938124369696, 26.73648084454347, 0.9999884645994931, 0.9999877411779986, 0.9999880971315841, 7534.454381605129, 7535.837265524127, 7536.661790417116, 171.90190060014856, 40.74043404371878, 36.49853478920704, 7531.0579040130415, 7537.25684203179, 7535.864664349275, 283.2795814385065, 282.8593047975926, 283.24687363295635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.092325, 5498.756, 603.813, 3.643081, 2200.177, 596.0381, 3.690211, 2199.672, 603.7166, 9.109428, 5498.846, 599.8292, 9.169591, 5500.161, 597.3488, 3.682212, 2199.789, 99.97998, 100.0, 99.99117, 99.98625, 100.0, 99.99949
12436.243160000002, 59.99087271074994, 59.98927765440519, 59.99089138766682, 26.69080863341112, 26.746657071143336, 26.702766460413432, 0.9999892711077033, 0.9999844552743288, 0.9999925401451034, 7524.052510923233, 7525.18446130851, 7522.1105683187925, 173.51771152523588, 39.474447735624835, 36.6095029415992, 7528.774172809209, 7529.440239079295, 7523.666993592687, 283.2648574033415, 282.8396227860758, 283.26098119706376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8602, 9.090898, 5498.697, 596.7701, 3.689682, 2199.737, 587.3416, 3.736781, 2194.442, 612.8433, 8.944319, 5482.559, 604.7123, 9.083756, 5498.015, 603.6909, 3.644123, 2199.913, 99.97491, 99.98883, 99.74595, 99.70125, 99.97028, 99.99472
12438.667560000002, 59.9886411403553, 59.99270978917559, 59.99152921148582, 26.705412633186477, 26.79115689134657, 26.747695450495417, 0.9999907343361779, 0.9999883790478665, 0.9999921136094532, 7540.34416351001, 7537.263410210691, 7538.981555432181, 172.0998945748222, 37.831278374635986, 33.42698142868494, 7536.734703531642, 7543.22450154208, 7535.495728540509, 283.29231840667364, 282.9123302561852, 283.20588902880695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 607.226, 9.051813, 5496.973, 596.2448, 3.685078, 2200.182, 589.7487, 3.724448, 2196.548, 609.4062, 9.013636, 5493.092, 599.8101, 9.169591, 5500.219, 597.3289, 3.682212, 2199.959, 99.94356, 99.99214, 99.84685, 99.87205, 100.0, 99.99673
12441.18612, 59.99199787276991, 59.99103388465879, 59.991670434789505, 26.744921047240712, 26.78148630557083, 26.741227570706094, 0.9999901859678598, 0.9999868892367798, 0.9999913191868133, 7542.003703023978, 7535.743073899485, 7541.403959791977, 173.96968227284742, 42.640369403329714, 30.88453757139314, 7543.314706451828, 7537.288335721631, 7542.440976139259, 283.3018043917748, 282.7900973936371, 283.2936017078403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8208, 9.091076, 5498.872, 597.6456, 3.681578, 2199.84, 589.7292, 3.724264, 2196.498, 609.4062, 9.0129, 5493.034, 599.8101, 9.169591, 5500.219, 597.2493, 3.682945, 2199.955, 99.97808, 100.0, 99.83941, 99.87195, 100.0, 99.99656
12443.59164, 59.987749313840695, 59.99190269573923, 59.99309028242493, 26.732169472651183, 26.776392022462947, 26.749875907576694, 0.9999879044451079, 0.9999861068178841, 0.9999903428412151, 7540.112420396565, 7540.938674888637, 7541.8175370810295, 174.63760881043544, 37.511695784811764, 36.38901171331736, 7539.083300352942, 7538.108896364152, 7535.803260929131, 283.34470505520324, 282.8305142181977, 283.33357990946047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.5515, 9.189054, 5500.115, 603.8325, 3.643633, 2200.171, 596.0769, 3.689843, 2199.84, 603.2894, 9.115864, 5499.625, 593.649, 9.257982, 5496.143, 591.0663, 3.717005, 2197.101, 99.99975, 99.98643, 99.97597, 99.9906, 99.9316, 99.87685
12446.017640000002, 59.994884322462454, 59.993727920811956, 59.98983336721762, 26.740641934166685, 26.79037120497642, 26.745909631584837, 0.9999926000598145, 0.9999890786739426, 0.9999899180549391, 7536.205916449606, 7536.215820195235, 7544.45906734475, 172.39721007908872, 38.27841234257903, 37.86250272994221, 7545.12675092246, 7540.856507333598, 7536.016166976867, 283.1895109790128, 282.80017093740287, 283.18503459529927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8208, 9.091076, 5498.872, 597.5872, 3.681578, 2200.112, 589.8457, 3.723712, 2196.667, 609.076, 9.027058, 5495.069, 599.8292, 9.170139, 5500.171, 597.3289, 3.682578, 2199.798, 99.97514, 99.99126, 99.84712, 99.89348, 100.0, 99.9894
12448.45404, 59.993676318171, 59.99456916197427, 59.99389649381357, 26.746123766001297, 26.776239706271806, 26.74475978278637, 0.9999876580878094, 0.9999824473519505, 0.9999879639314583, 7532.658120220949, 7538.3447989154365, 7533.181435120416, 172.11023114305328, 48.05933391985445, 36.93168648297933, 7539.657297282708, 7536.813008861357, 7536.669595595865, 283.3036819388406, 282.77694682264826, 283.20046271815727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.091611, 5498.755, 604.6496, 3.634423, 2199.467, 598.6199, 3.675301, 2200.427, 599.9493, 9.174149, 5499.783, 604.636, 9.083756, 5497.957, 603.7307, 3.644306, 2199.97, 99.97703, 99.98086, 100.0, 99.99845, 99.96144, 99.99722
12450.873200000002, 59.99811385886655, 59.99377623405283, 59.99597489284547, 26.7404795844326, 26.79078526435046, 26.756396917502496, 0.9999874809920783, 0.9999796500740522, 0.9999872181102647, 7542.22491979305, 7539.004202386536, 7542.347598109712, 175.93147750119238, 42.77538270428295, 35.728673969104875, 7548.884458767511, 7542.327230830039, 7543.969340688171, 283.2693632170517, 282.76805341695615, 283.2321096638942, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 607.226, 9.058773, 5497.577, 605.2527, 3.638108, 2199.938, 596.0769, 3.690027, 2199.613, 603.3088, 9.11568, 5499.612, 599.8101, 9.169774, 5500.154, 597.2891, 3.683128, 2199.85, 99.94462, 99.99579, 99.98612, 99.99262, 100.0, 99.99177
12453.27152, 59.99880392098334, 59.998987415326965, 59.99849194610055, 26.762895768139913, 26.757269218943946, 26.735645130804535, 0.9999873083843539, 0.9999838795571342, 0.9999874129531751, 7533.647621398263, 7535.572647417504, 7538.928426734941, 171.85581999436636, 45.9003478355512, 38.37647383541571, 7547.3153214451395, 7539.660623999023, 7543.5338108607475, 283.296230313535, 282.80717445965496, 283.268121519297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.09179, 5498.819, 603.7546, 3.643081, 2199.84, 596.0381, 3.690211, 2199.615, 603.3088, 9.115313, 5499.669, 599.791, 9.170139, 5500.262, 597.3488, 3.682945, 2199.791, 99.97713, 99.9963, 99.98107, 99.99273, 100.0, 99.98911
12455.742160000002, 60.0004519781289, 59.998407166408256, 59.996254548209286, 26.725386169809912, 26.75793348688771, 26.756890346480553, 0.99999282423079, 0.9999871058323881, 0.999993694290397, 7534.453764386713, 7537.495682109862, 7540.988416237218, 177.18042864767597, 34.02228046027312, 24.64370876343628, 7540.643156329431, 7543.12085007335, 7542.159723673375, 283.2863928343287, 282.7744638398283, 283.18877512388593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.5515, 9.188876, 5500.121, 597.6067, 3.68121, 2199.944, 589.7875, 3.72408, 2196.549, 609.445, 9.013452, 5493.153, 593.668, 9.258164, 5496.309, 591.0464, 3.717188, 2197.204, 100.0, 99.99601, 99.84164, 99.8729, 99.93149, 99.87952
12458.19628, 60.00473253196886, 60.00293605948424, 60.00267731343875, 26.735949871640454, 26.780725637018605, 26.74979699708993, 0.9999875870697948, 0.9999833140346372, 0.9999895799686763, 7533.119677038965, 7538.722432952546, 7540.843399756537, 169.24995241983203, 41.54835459625929, 35.695575741077846, 7536.2591018381345, 7538.041590122567, 7539.732773860613, 283.17002965297115, 282.76848791780725, 283.2255895925845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.091611, 5498.861, 603.7935, 3.642897, 2199.951, 596.0964, 3.690027, 2199.668, 603.3282, 9.109428, 5499.321, 599.8101, 9.169956, 5500.27, 597.309, 3.683128, 2199.963, 99.97914, 99.99635, 99.98096, 99.98625, 100.0, 99.98657
12460.5622, 59.99833314665091, 59.995009524485255, 59.99937137035888, 26.705615858122506, 26.759243876743934, 26.732917827309745, 0.9999875583350759, 0.9999847289657933, 0.9999873767778196, 7526.168785045118, 7529.282654650047, 7529.196157149009, 172.5233863915493, 44.49339145013755, 35.77644606328613, 7532.452027544285, 7530.014620942471, 7524.317822221771, 283.27493442790166, 282.779944081389, 283.1977493217914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8405, 9.091254, 5498.831, 597.237, 3.685999, 2199.557, 598.0569, 3.678982, 2200.225, 612.183, 8.952409, 5485.309, 604.2545, 9.100558, 5498.787, 603.0149, 3.646137, 2199.917, 99.97734, 99.98738, 100.0, 99.7523, 99.97653, 100.0
12462.970120000002, 60.002472697319995, 60.002662547932246, 60.00497012214152, 26.740665729329418, 26.76340899797353, 26.7515825606746, 0.999988007743109, 0.9999841792299471, 0.9999900381422875, 7530.478544872321, 7539.501121026498, 7541.716991680795, 168.3269422207787, 41.12630268211069, 36.57140920766324, 7534.64252840811, 7540.871748755434, 7540.424248408808, 283.308746876021, 282.754353998189, 283.1925778865078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.2906, 9.041105, 5496.984, 595.739, 3.688025, 2199.808, 596.3681, 3.689843, 2199.778, 609.4256, 9.013452, 5493.092, 599.8101, 9.169774, 5500.334, 597.3885, 3.682945, 2199.79, 99.93397, 99.98988, 99.97863, 99.87299, 100.0, 99.98906
12465.371040000002, 60.004628291526274, 60.00227302005356, 60.00664145446175, 26.724578010575804, 26.782872455636195, 26.735214056780368, 0.9999880141431945, 0.9999841725666423, 0.9999892301761385, 7537.892038665465, 7542.099080876037, 7542.3710756620885, 171.8844256161558, 42.37862097130892, 34.165373766139965, 7537.419224101762, 7535.984875190724, 7538.696834018883, 283.3079590827988, 282.8885260806721, 283.3539035290955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8405, 9.091076, 5498.767, 597.5483, 3.681578, 2200.057, 596.174, 3.689843, 2199.499, 609.4256, 9.01382, 5493.092, 599.772, 9.170687, 5500.211, 597.3289, 3.683311, 2199.908, 99.97923, 99.99873, 99.9758, 99.87608, 100.0, 99.9944
12467.75004, 60.00132169039174, 59.99982136235282, 60.000266961792946, 26.71438579094286, 26.761013575322313, 26.747890141875054, 0.9999907657635315, 0.9999884552260018, 0.999992112333083, 7533.820704330809, 7537.412214983783, 7537.418981877248, 172.26445697339386, 37.59905949720451, 25.392242333119157, 7537.896644402621, 7538.335266410137, 7538.258456652586, 283.2852184608932, 282.8116975804532, 283.26524143675937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.512, 9.189769, 5500.121, 603.813, 3.642897, 2199.848, 589.7292, 3.724633, 2196.333, 603.3282, 9.115313, 5499.56, 593.649, 9.258164, 5496.193, 591.0266, 3.717554, 2197.264, 100.0, 100.0, 99.83192, 99.9937, 99.9295, 99.87173
12470.203000000001, 59.99850726179763, 60.00048400994759, 59.998710823067405, 26.745332761947285, 26.76332356300687, 26.758300741989963, 0.9999891292453608, 0.9999851626418029, 0.9999898299779785, 7538.867940262218, 7539.599714518469, 7542.696127779933, 172.50257561089393, 38.689784289968884, 33.56260821439855, 7542.813596009508, 7541.859703437386, 7543.65037617324, 283.2787475854144, 282.9046065218403, 283.28712536820257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8602, 9.091433, 5498.773, 597.5677, 3.681394, 2199.897, 596.0964, 3.689291, 2199.84, 609.4062, 9.01382, 5493.04, 599.8101, 9.169774, 5500.221, 597.3289, 3.682578, 2199.794, 99.97629, 99.99393, 99.98101, 99.87205, 100.0, 99.99699
12472.5738, 59.99451394708183, 59.99272544038156, 59.995391313325264, 26.734824051142912, 26.769744268377227, 26.724601121669934, 0.9999898202287766, 0.9999796749838908, 0.9999860963268846, 7533.598926686268, 7534.358621872764, 7532.620719228614, 175.31864640433446, 45.8575679316682, 38.132662662375424, 7538.142609255934, 7536.674219102227, 7538.120727990449, 283.28977925694454, 282.87066151388984, 283.22513074104984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8405, 9.091433, 5498.977, 603.8519, 3.643449, 2199.898, 596.1352, 3.690211, 2200.074, 602.532, 9.137192, 5500.085, 602.08, 9.135075, 5499.759, 600.8876, 3.65804, 2200.22, 99.97703, 99.99396, 99.98745, 100.0, 99.99808, 100.0
12474.937600000001, 59.993859866937434, 59.992393771721666, 59.99283779147171, 26.73685811061112, 26.783073982873795, 26.7440049166542, 0.9999866271070832, 0.9999807662658662, 0.9999869875310666, 7539.18642883141, 7536.1887039323465, 7546.247884919658, 176.58151994177445, 51.07236089392654, 38.20913310227343, 7537.31518882032, 7538.400624064606, 7543.583968715078, 283.2896874165974, 282.79777206513836, 283.2713011495353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 610.3212, 9.005233, 5493.459, 607.6846, 3.617661, 2198.924, 598.9305, 3.676774, 2199.984, 601.8718, 9.138111, 5499.815, 600.4205, 9.165026, 5500.196, 597.309, 3.682761, 2199.795, 99.87967, 99.94639, 99.99786, 100.0, 100.0, 99.99719
12477.33244, 59.98731729106013, 59.986867954076416, 59.984688691774586, 26.74494957304636, 26.796658282196034, 26.75396360574156, 0.9999884358671914, 0.9999842700541786, 0.9999877061899911, 7538.635083398807, 7539.489879461862, 7540.293621858315, 171.01822673849236, 41.68781023074371, 37.14066512333966, 7535.704945958881, 7534.32939512572, 7547.008910926788, 283.23492840266545, 282.73294356680253, 283.28664791984085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8011, 9.091611, 5498.819, 603.9103, 3.643633, 2200.005, 596.1546, 3.689659, 2199.611, 603.3282, 9.116415, 5499.671, 599.791, 9.169956, 5500.219, 597.3488, 3.682578, 2199.964, 99.97809, 99.99144, 99.98873, 99.99237, 100.0, 99.99694
12479.76992, 59.98641012883377, 59.9835851089931, 59.979081669058175, 26.70665600058181, 26.76746506303515, 26.731712687395532, 0.9999918972451528, 0.9999882474640153, 0.9999946366965189, 7537.441443567974, 7524.5098508722285, 7536.346160302199, 175.07862034607888, 38.18285492903715, 28.359786492164403, 7531.903399380125, 7530.937124028048, 7535.300672862313, 283.217396937159, 282.92638907536923, 283.30926588069394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.6106, 9.188162, 5500.121, 597.6456, 3.68121, 2200.117, 589.7875, 3.723528, 2196.497, 609.445, 9.013084, 5493.204, 593.6871, 9.257799, 5496.373, 590.9868, 3.717737, 2197.207, 100.0, 99.99601, 99.83936, 99.87313, 99.93057, 99.87166
12482.2504, 59.980334785199695, 59.981407645394924, 59.98133185792269, 26.736371950928305, 26.778931199229188, 26.75342286851657, 0.9999885835307337, 0.9999831368622293, 0.9999871309574305, 7538.654786782997, 7535.3980037886295, 7545.500956636885, 171.07385257593796, 39.877755421692655, 38.142077691421605, 7536.062774554737, 7541.458711905325, 7541.564518317989, 283.18663408765417, 282.70273309097615, 283.2745025344573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8011, 9.092147, 5498.768, 603.7352, 3.642712, 2199.958, 596.0187, 3.690211, 2199.451, 603.3088, 9.115496, 5499.565, 599.791, 9.169956, 5500.277, 597.3687, 3.682945, 2200.018, 99.97619, 99.99641, 99.98596, 99.99462, 100.0, 99.99145
12484.6578, 59.98154113295126, 59.981769222285266, 59.981453515968134, 26.69508948831622, 26.741674171723133, 26.717958764858775, 0.999983573747025, 0.9999827540685962, 0.9999887639399268, 7534.993567861058, 7526.8251725417085, 7530.064643889291, 172.09987598992984, 44.94126157397022, 37.20064271640024, 7529.310876349387, 7529.955121398997, 7532.550631593895, 283.30759277991643, 282.85254747303276, 283.31161559728685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8011, 9.09179, 5498.762, 597.5094, 3.681394, 2200.338, 596.0381, 3.690395, 2199.562, 609.4256, 9.013268, 5492.607, 600.4396, 9.151876, 5500.357, 599.814, 3.665365, 2200.433, 99.97809, 99.99868, 99.98867, 99.86419, 100.0, 100.0
12487.211120000002, 59.9850107652479, 59.9840916202034, 59.987650354464506, 26.76206539771996, 26.762615468908848, 26.747397244640055, 0.9999875065516902, 0.9999838284758591, 0.9999893920400116, 7535.269768482556, 7528.429052556177, 7540.032817346843, 174.6390788632234, 43.569656307230616, 32.14990909473454, 7542.023927744885, 7536.512559881276, 7542.544939302718, 283.2772925847943, 282.86129113092875, 283.21641296361963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.9663, 9.00434, 5494.051, 593.6572, 3.700182, 2199.283, 598.4064, 3.676774, 2200.057, 610.2412, 8.999294, 5493.042, 600.0771, 9.166852, 5500.179, 597.3488, 3.682761, 2200.075, 99.88177, 99.966, 99.99775, 99.8612, 100.0, 99.98902
12489.595080000001, 59.979861617880246, 59.97931356427268, 59.98597172170237, 26.73504945438217, 26.769679310276608, 26.758769960049623, 0.9999885413379295, 0.9999836307730448, 0.9999894070580482, 7537.273957133193, 7540.605217873715, 7538.54562890535, 174.5497952603746, 41.03064711924344, 32.53146828575518, 7542.392320321715, 7533.573509837824, 7543.675678853999, 283.3898853318219, 282.79851211182745, 283.3464468506534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8405, 9.091969, 5498.819, 597.6456, 3.681025, 2200.387, 596.1352, 3.689843, 2199.558, 609.4062, 9.013636, 5493.204, 599.8101, 9.170321, 5500.277, 597.3885, 3.682578, 2199.959, 99.98008, 100.0, 99.98596, 99.87504, 100.0, 99.97905
12491.951480000002, 59.98702395833692, 59.98673487001964, 59.984099303381164, 26.741430805560235, 26.765795181054067, 26.74139973711326, 0.9999919872313198, 0.9999885500531037, 0.9999917641496517, 7525.615356040096, 7541.3278843122225, 7537.248375412802, 172.38210511916554, 41.61424482246616, 27.571530609301135, 7535.667042674402, 7538.310063846768, 7542.55997821433, 283.3091265327979, 282.7919951703459, 283.26155467930494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.5712, 9.188876, 5500.231, 603.8713, 3.643449, 2200.165, 589.9234, 3.724264, 2196.559, 603.3088, 9.115496, 5499.619, 593.649, 9.258348, 5496.258, 591.0464, 3.717554, 2197.043, 100.0, 99.99118, 99.84219, 99.99164, 99.93054, 99.86901
12494.432920000001, 59.98803550281491, 59.98813631643503, 59.985881593633955, 26.720090196694255, 26.76861124365678, 26.74013193272614, 0.9999872491667932, 0.9999833370886014, 0.9999892354572708, 7537.652056122504, 7537.965748308465, 7538.409997639914, 173.40434410687305, 40.41729686458939, 37.60431207083593, 7531.670001723974, 7538.353280186252, 7536.309373419834, 283.36678237004736, 282.81776832605266, 283.33904750662396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8405, 9.091969, 5498.872, 597.5872, 3.681394, 2200.059, 596.174, 3.690211, 2199.778, 609.3868, 9.013636, 5493.04, 599.8101, 9.169774, 5500.269, 597.2692, 3.683128, 2199.789, 99.97903, 100.0, 99.98118, 99.87504, 100.0, 99.99185
12496.86232, 59.98498511226603, 59.98672149388184, 59.987208864700825, 26.71277644490086, 26.770512049536922, 26.7141190351225, 0.9999902863570813, 0.9999848694035077, 0.9999894558640813, 7526.099951811626, 7533.76551968519, 7532.602539491271, 174.92296746161045, 42.46632325160272, 35.23994414581057, 7534.43027726971, 7527.222827809214, 7527.517148826525, 283.35715467973, 282.8360755746635, 283.26839644259746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8011, 9.092147, 5498.872, 603.8908, 3.642528, 2199.842, 589.7487, 3.724448, 2196.442, 603.2894, 9.115864, 5499.857, 600.9546, 9.152607, 5500.35, 599.6749, 3.666097, 2200.32, 99.98008, 100.0, 99.83685, 99.99431, 100.0, 100.0
12499.279240000002, 59.991017350079694, 59.99660259171883, 59.99523388570754, 26.72986868143403, 26.77063490007693, 26.750678343505463, 0.9999904225602729, 0.9999802197913383, 0.9999901032562245, 7538.514136728092, 7541.429511802033, 7543.307863340793, 173.0659322744291, 43.92295981422785, 34.188215213796866, 7537.7238775762935, 7539.446077969355, 7538.558645068428, 283.36550313603533, 282.89298897729714, 283.2659138916805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 611.1295, 8.987207, 5491.668, 608.9103, 3.609189, 2198.316, 585.9634, 3.741567, 2194.813, 600.765, 9.14565, 5500.154, 600.8973, 9.159729, 5500.182, 597.309, 3.682761, 2199.908, 99.82783, 99.92665, 99.74344, 100.0, 100.0, 99.98664
12501.67156, 59.993182855900606, 59.996614349427944, 59.99332608299693, 26.721784287624278, 26.78107253016401, 26.77553927896272, 0.9999876552416208, 0.9999820829869479, 0.9999875337094226, 7532.148984878966, 7539.040604704261, 7539.582449920393, 171.62767734799672, 47.13701962586401, 36.06692257682198, 7536.989400533543, 7540.4389354243385, 7542.332697523498, 283.17094805167454, 282.8471364598392, 283.2913834978647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.09179, 5498.872, 603.7352, 3.642712, 2200.061, 589.8263, 3.72408, 2196.608, 603.3088, 9.116048, 5499.67, 599.8101, 9.169409, 5500.269, 597.2692, 3.682395, 2199.789, 99.97808, 99.9962, 99.83169, 99.9926, 100.0, 99.98902
12504.09588, 60.003737723273886, 60.00107679846088, 60.00165501815899, 26.74113539683085, 26.75622475152739, 26.726814539935557, 0.9999886862393664, 0.9999831021240223, 0.9999886242694356, 7532.012606755367, 7535.054421501445, 7531.467631430186, 168.55854906278591, 37.123829710526024, 35.40054474028011, 7533.8546283986125, 7536.1789492205635, 7542.947492139026, 283.31591348718695, 282.8034408720165, 283.3279526344515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.6106, 9.188162, 5500.132, 597.6067, 3.681578, 2200.164, 596.2128, 3.689843, 2199.785, 609.4644, 9.013084, 5493.315, 593.668, 9.258164, 5496.315, 591.0862, 3.717554, 2197.37, 99.99995, 100.0, 99.97368, 99.87301, 99.9316, 99.86652
12506.582120000001, 60.00678719944432, 60.00643202438409, 60.002727944768935, 26.722386773541654, 26.762719012888336, 26.74843902133305, 0.9999886904678663, 0.999982913689055, 0.9999897202044469, 7536.683931864751, 7544.376928966819, 7543.1605085954825, 173.24788037081555, 44.06182581024041, 37.592076741821074, 7542.432258643337, 7537.114939680004, 7539.662969119679, 283.36274666748324, 282.85602831466116, 283.31437515102766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8208, 9.092147, 5498.872, 603.9297, 3.643633, 2200.008, 589.7875, 3.72408, 2196.332, 603.2699, 9.115864, 5499.501, 599.772, 9.170321, 5500.258, 597.2891, 3.682945, 2199.794, 99.97808, 99.99656, 99.84935, 99.99463, 100.0, 99.98923
12509.045800000002, 60.00866337978401, 60.005645686646, 60.0106283333181, 26.703141306626065, 26.762633448353355, 26.720341524190136, 0.9999905130490258, 0.9999827054584272, 0.9999879473498766, 7530.1012569941395, 7531.280751949019, 7526.324085685611, 171.86434146837223, 43.93585611316712, 38.662774013848775, 7532.590761991373, 7526.906555678815, 7528.01816798571, 283.33290607523026, 282.94577215753367, 283.23279251344275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8405, 9.091254, 5498.877, 597.5483, 3.681762, 2200.114, 596.1352, 3.689843, 2199.612, 609.445, 9.014004, 5492.719, 600.3823, 9.152424, 5500.35, 599.2176, 3.669027, 2200.271, 99.97797, 99.99853, 99.99128, 99.86621, 100.0, 100.0
12511.5436, 60.01114815289037, 60.00821595628562, 60.003036885652676, 26.7455384936554, 26.77101156794493, 26.75317115625981, 0.9999882543182614, 0.9999839306456021, 0.9999874622867836, 7537.962635451102, 7536.3777954354155, 7543.388878079243, 170.60898251942695, 47.93918207887032, 33.24573135915807, 7531.263900510447, 7537.723628028587, 7538.368030984525, 283.2220600064813, 282.84073891204935, 283.26327003107355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 611.1492, 8.986672, 5492.369, 592.5677, 3.70626, 2198.596, 599.4934, 3.674565, 2200.287, 611.2315, 8.988446, 5491.639, 600.4777, 9.159547, 5500.273, 597.2692, 3.683311, 2199.909, 99.84712, 99.93591, 100.0, 99.84657, 100.0, 99.99169
12513.942680000002, 60.01008604648354, 60.01234284831561, 60.011732131326774, 26.7345439968531, 26.790518624738514, 26.733007947604268, 0.9999897442923544, 0.9999852093220434, 0.9999909653735907, 7532.331898520474, 7536.590124739943, 7535.98775672533, 171.56440142382462, 40.729499126966914, 34.2211704880383, 7539.893149805264, 7536.972480024763, 7531.117609792223, 283.298388788009, 282.79068629826185, 283.23657304331044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8405, 9.091254, 5498.924, 597.6262, 3.681394, 2200.111, 596.1158, 3.690211, 2199.56, 609.4256, 9.013452, 5493.203, 599.8101, 9.169774, 5500.211, 597.3488, 3.682395, 2199.736, 99.97904, 99.9989, 99.97858, 99.87408, 100.0, 99.9894
12516.33236, 60.011064703628946, 60.0116730375923, 60.013796309260464, 26.71074703056037, 26.784596301998135, 26.735844121393928, 0.9999925360098233, 0.9999876460458795, 0.9999923388513553, 7532.384926638578, 7544.158354027325, 7539.072949685296, 174.64012782668578, 37.58974689467027, 26.741201786647707, 7536.877615716123, 7538.204277960915, 7541.289718961792, 283.3039881464572, 282.8014490234099, 283.161856797561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.5712, 9.188341, 5500.168, 603.7935, 3.643081, 2199.894, 589.8457, 3.72408, 2196.662, 603.3282, 9.11568, 5499.671, 593.649, 9.258164, 5496.141, 591.0067, 3.717554, 2197.318, 100.0, 99.99379, 99.83675, 99.99262, 99.93045, 99.8767
12518.742240000001, 60.01349550096034, 60.018176838268154, 60.01546013161032, 26.728934304606728, 26.773916509321037, 26.72175322979348, 0.9999916002456978, 0.9999844324077889, 0.9999872858510586, 7537.874589089519, 7543.936402475453, 7543.657383311482, 171.90272945044035, 38.35615756752077, 32.867268008299675, 7539.209389591523, 7541.731089868993, 7544.348687651644, 283.24574446111797, 282.83322343719254, 283.278886986128, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.8208, 9.091611, 5498.924, 597.5094, 3.68121, 2200.054, 596.0769, 3.690027, 2199.618, 609.4062, 9.014004, 5493.146, 599.8101, 9.169409, 5500.219, 597.3289, 3.682395, 2199.625, 99.97713, 100.0, 99.97847, 99.87397, 100.0, 100.0
12521.142080000001, 60.01214236355621, 60.01751624423482, 60.01612132928221, 26.737480345239945, 26.758670224413518, 26.75859493587398, 0.9999853377389077, 0.9999772959869722, 0.9999871307838014, 7536.470524990386, 7530.156543432939, 7540.949721097948, 175.94133728532552, 49.574384416459, 39.656168865014706, 7541.402937339347, 7536.246726527005, 7538.176026506736, 283.24001916537566, 282.75554714529113, 283.290362123696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.092325, 5498.813, 603.9103, 3.643081, 2200.116, 596.1158, 3.690027, 2199.56, 603.3282, 9.115496, 5499.605, 599.791, 9.165208, 5500.432, 598.7404, 3.674704, 2200.369, 99.97702, 100.0, 99.98851, 99.99368, 100.0, 100.0
12523.572160000002, 60.01443807453755, 60.013645325365054, 60.01609320946228, 26.761292350338767, 26.769831093935096, 26.724542847299436, 0.999984985355493, 0.9999815517916691, 0.9999866958381655, 7541.458507260447, 7536.671047036643, 7541.83259672247, 172.96837121082274, 45.29000246920941, 38.12407243235111, 7545.451035744266, 7540.676131459418, 7537.367902971539, 283.28990623012044, 282.8880790463144, 283.2387347502167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 611.1492, 8.982924, 5490.254, 609.7858, 3.607347, 2197.83, 600.9688, 3.663888, 2200.127, 600.3765, 9.161278, 5500.383, 601.8511, 9.145484, 5500.215, 597.6669, 3.680564, 2200.077, 99.82141, 99.90122, 100.0, 100.0, 100.0, 100.0
12525.996920000001, 60.0077525479934, 60.00991546308184, 60.00674825038845, 26.75220090399449, 26.79116653997236, 26.75211351573137, 0.9999857831794189, 0.9999857079687624, 0.9999884453958848, 7535.9023616192235, 7543.412432551131, 7543.620255128447, 173.62423252815177, 43.015172374092344, 32.45523009816634, 7543.5627063306465, 7537.246861239261, 7539.36339766846, 283.2044353586334, 282.7581397233258, 283.31945058853785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 604.7814, 9.092504, 5498.872, 603.813, 3.642897, 2200.008, 596.174, 3.689843, 2199.781, 603.3282, 9.115496, 5499.834, 599.8101, 9.169956, 5500.269, 597.3289, 3.683128, 2199.795, 99.97988, 99.99614, 99.98862, 99.99559, 100.0, 99.99706
12528.545080000002, 60.01092314643745, 60.00654787331231, 59.99663154245103, 26.700543713290873, 26.77213792677359, 26.719569522017927, 0.9999922801847185, 0.9999894750003883, 0.999992829781343, 7530.777382829701, 7534.669391269356, 7532.635720179122, 171.38689062355024, 32.69028712567706, 30.413551653313334, 7540.104418080079, 7539.878558934002, 7535.621578569018, 283.3942269094619, 282.8073562407208, 283.1337760929316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.6106, 9.187984, 5500.127, 597.6067, 3.681394, 2200.057, 589.8263, 3.72408, 2196.546, 609.445, 9.013636, 5493.093, 593.668, 9.257982, 5496.201, 591.0663, 3.717371, 2197.32, 100.0, 100.0, 99.83442, 99.87504, 99.93149, 99.87166
