TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
12545.10476, 59.993013493746716, 59.99233133170359, 59.99314195599388, 26.731245153792145, 26.76234266887109, 26.749311262666147, 0.9999900095918971, 0.9999879316911962, 0.9999878456076867, 7530.619533706074, 7530.566250053115, 7526.856707562172, 172.19406194064564, 34.82318630364125, 35.0907066510058, 7530.79264322916, 7526.504337220073, 7534.114282868777, 283.2443155028045, 282.6440209041271, 283.222782642959, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.091254, 5498.872, 603.9297, 3.643081, 2200.013, 589.7875, 3.724264, 2196.383, 609.4062, 9.014004, 5493.203, 598.9899, 3.673824, 2200.277, 591.623, 9.285503, 5493.596, 99.97808, 100.0, 99.84447, 99.87703, 100.0, 99.88325
12547.562520000001, 59.990173772964525, 59.985575550130974, 59.987854975889924, 26.73211703848179, 26.773780681691463, 26.739465132781355, 0.9999849683970627, 0.9999864055861417, 0.9999883302714838, 7534.6352381136385, 7537.055658753321, 7539.135140045523, 170.2366768094745, 38.70510874814363, 41.720890591728676, 7540.662596095222, 7536.589349679326, 7539.7277315192105, 283.17828044646507, 282.7386466486533, 283.14384180492755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1689, 8.983281, 5490.208, 610.3112, 3.599979, 2197.312, 583.4204, 3.754637, 2191.03, 615.6589, 8.898905, 5478.63, 605.3227, 3.637116, 2199.855, 586.6129, 9.343919, 5486.75, 99.82056, 99.86402, 99.58554, 99.6141, 99.99203, 99.73351
12549.96332, 59.988190237319884, 59.98418375442996, 59.98482164752546, 26.723316574107457, 26.769649284923062, 26.72222027703889, 0.999990480945128, 0.9999880824140503, 0.9999900855262642, 7534.042993474567, 7538.682855739833, 7532.161994530982, 171.39246624843645, 33.90218999529179, 30.202332590989045, 7538.868593512471, 7538.576448715967, 7532.33598990198, 283.2220246757998, 282.85762252395386, 283.2066358635424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8208, 9.091254, 5498.872, 603.9492, 3.642712, 2200.12, 589.8263, 3.724633, 2196.602, 609.4062, 9.014187, 5493.197, 598.8945, 3.673459, 2200.392, 591.623, 9.285503, 5493.649, 99.97714, 100.0, 99.84164, 99.87703, 100.0, 99.88433
12552.395, 59.98660984699199, 59.989020349400775, 59.98586369376921, 26.75160725683235, 26.78963663457159, 26.761641316154996, 0.9999877844262178, 0.9999895143236881, 0.9999904322743458, 7533.993360837292, 7543.0854581129925, 7539.882016656396, 164.29654069275193, 40.12180593148969, 32.080214702584385, 7541.184575874771, 7542.503749010944, 7549.1269994504755, 283.34298232048076, 282.9278314833204, 283.19288642423123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.0859, 9.125341, 5500.293, 600.3694, 3.665184, 2200.538, 594.2716, 3.697574, 2199.425, 603.7748, 9.108142, 5499.677, 592.6952, 3.708158, 2198.113, 597.8657, 9.198705, 5499.692, 100.0, 100.0, 99.97247, 99.9899, 99.92034, 99.99165
12554.796160000002, 59.98331555667715, 59.98729192536062, 59.98694993137613, 26.7260243171525, 26.751498159508664, 26.73766733653216, 0.9999902135616273, 0.999989314507147, 0.999991033848665, 7532.409943015377, 7544.402416775282, 7533.967845003017, 166.16431487560158, 34.45892883283568, 31.1268152843993, 7537.7618810585645, 7538.919507073888, 7536.949769368985, 283.3000906114336, 282.836849584922, 283.2457002698931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.7025, 9.093396, 5498.756, 603.8908, 3.642897, 2200.18, 589.8651, 3.724264, 2196.437, 609.4256, 9.013636, 5493.15, 598.8754, 3.673093, 2200.169, 591.623, 9.285686, 5493.65, 99.98093, 100.0, 99.84158, 99.87406, 100.0, 99.88214
12557.261160000002, 59.98623199253675, 59.986729394653935, 59.9883456980217, 26.75606210162463, 26.766389601220084, 26.730836113191053, 0.9999880419424414, 0.9999879628501286, 0.9999882419354614, 7535.281879190625, 7534.854993213816, 7530.992261541061, 165.27329750073795, 31.741587960094876, 37.598593295763976, 7534.163494186114, 7533.197181989303, 7535.700291392993, 283.421555113721, 282.76072282974235, 283.19012326195997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8602, 9.090719, 5498.987, 597.704, 3.680657, 2200.056, 596.0769, 3.690211, 2199.615, 609.3868, 9.014555, 5493.197, 598.9327, 3.672911, 2200.223, 591.6031, 9.285686, 5493.53, 99.97809, 100.0, 99.98596, 99.87789, 99.99393, 99.88096
12559.633280000002, 59.99628018951236, 59.99311899721629, 59.991454493091716, 26.71480793901038, 26.759733170818965, 26.714986770365297, 0.9999857753009299, 0.999989212561453, 0.9999862528107166, 7532.733545298877, 7540.417748801854, 7532.675000911261, 161.34503096683966, 36.18702463882528, 36.12274575360698, 7538.701755424103, 7543.955030295604, 7536.41684264484, 283.26043206807566, 282.9139409985004, 283.1881801897618, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1295, 8.983639, 5490.26, 591.1475, 3.716207, 2197.684, 602.4634, 3.652108, 2200.326, 615.6395, 8.898721, 5478.852, 605.2845, 3.633281, 2199.329, 585.5989, 9.361682, 5484.451, 99.82056, 99.89332, 100.0, 99.61409, 99.97799, 99.69278
12562.059560000002, 59.994757247341184, 59.997327203649114, 59.994802166004696, 26.732708944547863, 26.768812460763023, 26.73902984878066, 0.9999879801390343, 0.9999892353721079, 0.9999895582347526, 7537.3937165393, 7540.079139744731, 7533.7535008779005, 160.9513262954515, 33.13963682768849, 38.576609945593646, 7538.026856609512, 7538.995066501446, 7539.568206694351, 283.2960524313276, 282.96485455431525, 283.2766624369583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8208, 9.090898, 5498.877, 597.665, 3.681578, 2199.884, 596.1158, 3.690027, 2199.663, 609.3868, 9.014187, 5493.144, 598.9136, 3.673459, 2200.12, 591.6031, 9.285686, 5493.65, 99.97714, 100.0, 99.98607, 99.87597, 100.0, 99.88105
12564.433400000002, 59.9953244843737, 59.995474576229704, 59.99334866134679, 26.73549784947661, 26.79144811312452, 26.741886668389608, 0.9999890667243255, 0.9999881298484967, 0.9999884483970736, 7539.77361254447, 7541.2403207928155, 7539.717649094179, 168.07913941526522, 32.52686631515655, 36.35326307785499, 7544.878652844378, 7539.35221788398, 7539.97922219845, 283.38039973330325, 282.8898269401867, 283.26535709613995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.0716, 9.10339, 5499.815, 599.5133, 3.66629, 2200.48, 592.5828, 3.709723, 2197.649, 605.1924, 9.091962, 5499.127, 592.886, 3.708705, 2198.225, 597.7861, 9.199803, 5499.609, 99.99151, 100.0, 99.90576, 99.98272, 99.91285, 99.9925
12566.889760000002, 59.99895225272757, 59.99958649078911, 59.99922601626079, 26.728979423772223, 26.76450988597823, 26.72975881805289, 0.9999858167171818, 0.9999896038810998, 0.9999882520747493, 7537.2732127619, 7535.811424298099, 7536.3257919963235, 164.39828354953124, 32.572100130234276, 33.28816579928298, 7537.923700175673, 7536.173497551177, 7534.644011582897, 283.3454316071335, 282.9147369298353, 283.29062318944005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.3619, 9.108209, 5499.186, 597.8012, 3.681025, 2199.942, 596.0964, 3.690027, 2199.788, 609.3674, 9.014555, 5493.138, 598.9899, 3.672911, 2200.118, 591.6031, 9.285686, 5493.535, 99.99276, 100.0, 99.98895, 99.87797, 100.0, 99.88303
12569.31708, 60.00450686925576, 60.004853003413615, 60.00526837090087, 26.740165547920462, 26.76783431667128, 26.72162808636105, 0.9999900661090732, 0.9999921614817042, 0.9999904782155835, 7535.667437620932, 7538.273046971274, 7537.955319120521, 168.79452290261906, 44.87888842949974, 38.76518268553809, 7536.9727427440175, 7531.515488538, 7535.524223733469, 283.31339681598297, 282.8152775707103, 283.29169269804214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.091433, 5498.877, 603.9492, 3.643449, 2199.838, 596.1934, 3.690027, 2199.619, 609.3479, 9.014923, 5493.308, 598.9136, 3.673276, 2200.063, 591.623, 9.28587, 5493.535, 99.97809, 99.99124, 99.98879, 99.87502, 100.0, 99.88204
12571.74588, 60.0108835179639, 60.0083892709854, 60.005586923043566, 26.714176562467877, 26.734095121737948, 26.709020920053756, 0.9999866073855247, 0.9999881739945882, 0.9999861295066184, 7533.400981980144, 7537.303042789317, 7533.2868042717555, 164.84630795194107, 34.59139272891207, 36.59992680270534, 7536.7444929671165, 7533.878522573615, 7534.667874643298, 283.31426173330783, 282.83695672019667, 283.27968595717897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1492, 8.983281, 5490.37, 610.1749, 3.600715, 2197.147, 602.5217, 3.652292, 2200.154, 615.6395, 8.899273, 5478.748, 605.3227, 3.633281, 2199.598, 585.3206, 9.364978, 5482.172, 99.81951, 99.85361, 100.0, 99.61005, 99.98032, 99.66307
12574.14508, 60.010125914993395, 60.01053465797532, 60.0101015472637, 26.737387619243837, 26.775304541371884, 26.740998268013147, 0.9999874301397247, 0.9999881293268392, 0.9999891822880664, 7539.708667155712, 7533.323306287354, 7536.247127320757, 171.51143009301677, 36.33029087662999, 34.025662862717866, 7532.413332632723, 7536.693784708009, 7538.756933714415, 283.2570281743462, 282.8999785462712, 283.1817608708288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.091254, 5498.872, 603.8519, 3.643265, 2200.114, 596.1158, 3.690211, 2199.558, 609.3674, 9.014187, 5493.308, 600.7448, 3.657753, 2199.948, 591.5832, 9.28587, 5493.535, 99.97809, 99.994, 99.97851, 99.87693, 100.0, 99.88323
12576.6072, 60.00934473773338, 60.01486722749677, 60.00985185251572, 26.72752626279311, 26.77715273273542, 26.73865936769864, 0.9999881949571543, 0.999985693768013, 0.9999893845887681, 7539.4675807008225, 7536.460325098518, 7538.165466694832, 169.25646310789853, 42.71823991199881, 37.9955212306013, 7544.170618308836, 7541.682164195012, 7545.430222771542, 283.29056572469926, 282.86581988489615, 283.2062761349811, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.095002, 5499.447, 602.6068, 3.655975, 2200.339, 593.204, 3.706041, 2198.211, 605.7943, 9.085342, 5498.624, 610.6255, 3.597121, 2195.983, 597.5475, 9.201268, 5499.617, 99.98855, 100.0, 99.9173, 99.9681, 99.8167, 99.99162
12578.99148, 60.012548654800895, 60.01273613876092, 60.013453203181314, 26.749261709412895, 26.74419337296485, 26.726378822002147, 0.9999866554292954, 0.999986346174746, 0.9999886938366217, 7540.915536986984, 7541.914100004236, 7531.646070436337, 168.13166494613392, 37.29292148778541, 37.268160061662456, 7543.49091190896, 7534.832420586074, 7535.718944847203, 283.325368148442, 282.9321622781094, 283.28783590884893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.6522, 9.115526, 5499.558, 603.8325, 3.643817, 2199.948, 596.0769, 3.690027, 2199.726, 609.3868, 9.014555, 5493.144, 605.3418, 3.633646, 2199.498, 591.6031, 9.285503, 5493.656, 99.99056, 100.0, 99.98612, 99.87585, 99.97576, 99.88008
12581.40624, 60.01867906639769, 60.01834258129535, 60.01800991275852, 26.72735272122737, 26.77439550075019, 26.718250596247994, 0.9999899319160862, 0.999988235658334, 0.9999904044835536, 7533.858118277219, 7531.709727750793, 7533.024333232112, 174.1893138757897, 36.80930722088078, 32.554637425623696, 7533.572853767706, 7538.670212474802, 7534.242614655354, 283.28737438081123, 282.9228015416155, 283.33413742923705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.091254, 5498.773, 597.6845, 3.681025, 2200.277, 589.7875, 3.724448, 2196.543, 609.4062, 9.014004, 5493.248, 605.3036, 3.633829, 2199.49, 591.6031, 9.28587, 5493.644, 99.97923, 100.0, 99.83708, 99.87583, 99.9754, 99.88214
12583.842, 60.016975846029766, 60.016964886663025, 60.01499090025176, 26.695000832976405, 26.729344591018464, 26.724373744267897, 0.9999907209823916, 0.9999934938987611, 0.9999897459018757, 7525.951025146708, 7529.375439898718, 7526.4612206644815, 165.39543985497858, 27.119852974938794, 32.60924939801589, 7530.550910497521, 7536.1893662146695, 7536.282417419973, 283.2263144171424, 282.8834166410382, 283.29941862897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1689, 8.982924, 5490.213, 591.2836, 3.716759, 2197.524, 583.4592, 3.755373, 2190.968, 615.6589, 8.898905, 5478.8, 599.0471, 3.673093, 2200.117, 585.2809, 9.365527, 5481.541, 99.81752, 99.88605, 99.59054, 99.61218, 100.0, 99.66296
12586.26912, 60.016956176796704, 60.01679220611894, 60.0148624715402, 26.72222527063166, 26.77216421947702, 26.748261207482276, 0.9999922641944872, 0.9999854508545073, 0.9999911452505992, 7538.423920765211, 7532.611572258121, 7532.960385167493, 172.18383600661537, 36.90830791254848, 33.89424836278067, 7532.226862313737, 7531.619500047483, 7537.262275550216, 283.3247596037217, 282.88948085398675, 283.2321865729373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8602, 9.091611, 5498.82, 597.6456, 3.681025, 2200.05, 589.8651, 3.72408, 2196.552, 609.3868, 9.014187, 5493.309, 603.7776, 3.643691, 2200.144, 591.6031, 9.28587, 5493.529, 99.97914, 100.0, 99.8419, 99.8749, 99.99378, 99.88094
12588.702080000001, 60.02035526255131, 60.01604424088023, 60.015303755722485, 26.72264531041515, 26.782398214285667, 26.74850949391873, 0.9999913685910035, 0.9999916696891581, 0.9999903339383213, 7540.071206121178, 7546.852502940874, 7547.418225932014, 166.07465475324443, 33.37378691699314, 37.90299258312817, 7537.879978653699, 7542.365239252694, 7537.179294622554, 283.3341585460501, 282.9019219166347, 283.26817060554873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8602, 9.090719, 5498.872, 598.0541, 3.674947, 2200.338, 591.2045, 3.715061, 2198.487, 606.1827, 9.068611, 5498.323, 594.3929, 3.702313, 2198.42, 596.971, 9.203833, 5499.59, 99.97629, 100.0, 99.9102, 99.96112, 99.92677, 99.99146
12591.133880000001, 60.01900547110081, 60.02031468383875, 60.017061868004504, 26.697517795001122, 26.78178068292336, 26.737982696025586, 0.9999907590626906, 0.9999905473154151, 0.9999917508514032, 7538.175088654897, 7528.9951094601165, 7535.431969999177, 167.18717135308066, 31.63848066555647, 35.37005968502672, 7534.947672521669, 7533.307070875661, 7536.097176281103, 283.2967374242804, 282.83637332369005, 283.2170049215206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7059, 9.130875, 5500.157, 598.8713, 3.673842, 2200.049, 589.9234, 3.723528, 2196.551, 609.3674, 9.014187, 5493.307, 598.9899, 3.673276, 2200.01, 591.6031, 9.28587, 5493.595, 100.0, 100.0, 99.83936, 99.87691, 100.0, 99.88204
12593.58208, 60.01359961546761, 60.01518727561578, 60.01636752550358, 26.73643579864724, 26.771630623030372, 26.722624778031996, 0.9999881843954365, 0.9999883709866189, 0.9999866962898569, 7541.639637297655, 7528.44121787739, 7539.4069794284915, 165.31150171803918, 35.94373095428682, 34.985854644050505, 7537.915447911092, 7538.275831572846, 7534.752118483043, 283.42020682728247, 282.9175343961335, 283.1964075846653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.091076, 5498.768, 603.8908, 3.642712, 2199.784, 596.1934, 3.690027, 2199.777, 609.3285, 9.014371, 5493.085, 598.9136, 3.673459, 2200.174, 591.6031, 9.285686, 5493.595, 99.97619, 100.0, 99.98845, 99.87693, 99.99654, 99.88214
12596.075, 60.01593743236229, 60.016764370989364, 60.01516419008426, 26.682085006304973, 26.736300829794665, 26.7258002198408, 0.999986936744259, 0.9999861475244889, 0.9999857393244813, 7532.9982178670825, 7531.723893617609, 7530.801220654501, 164.65868926489088, 39.483692858418635, 35.822565471254165, 7536.6162908396045, 7531.574728697055, 7534.393864279331, 283.40417347209427, 283.0075217425194, 283.3713560135102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1098, 8.982924, 5490.098, 610.2527, 3.599794, 2196.978, 602.4052, 3.65174, 2200.101, 615.6784, 8.899273, 5478.799, 605.2654, 3.633463, 2199.329, 585.2809, 9.365161, 5481.54, 99.81961, 99.85596, 100.0, 99.61313, 99.9681, 99.66296
12598.574160000002, 60.01484022623008, 60.00798966714379, 60.01198944734631, 26.737313880028516, 26.758333513658886, 26.732732832474035, 0.9999867431311621, 0.9999900267114444, 0.9999887295980003, 7534.864261416836, 7532.580289419894, 7531.896955930746, 167.47842818528306, 36.55098573403282, 35.548033393562946, 7528.92705293988, 7534.7036786750905, 7535.295741008891, 283.3708573153403, 282.89345013741405, 283.3573935591691, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.091254, 5498.709, 603.9492, 3.644186, 2200.174, 596.1934, 3.689843, 2199.612, 609.3868, 9.014923, 5493.255, 601.5268, 3.657387, 2199.928, 591.5832, 9.286236, 5493.535, 99.97513, 99.99118, 99.98096, 99.87597, 100.0, 99.88105
12600.96312, 60.00968180770647, 60.00585302725984, 60.00650347912746, 26.749648410779386, 26.76708139559188, 26.770012834916013, 0.9999871701395202, 0.9999876334953601, 0.9999865592354688, 7539.094724066866, 7534.913266928626, 7541.060539264187, 167.97211308417354, 39.651513722501704, 37.40162826304959, 7533.0492104421455, 7536.914303902081, 7538.559558243165, 283.37619029242296, 282.89029342771, 283.37139595728365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.7617, 9.095537, 5499.337, 602.3538, 3.652843, 2200.455, 593.5922, 3.706594, 2198.159, 605.7361, 9.075965, 5498.708, 609.9769, 3.59566, 2196.378, 597.5078, 9.203833, 5499.618, 99.9782, 100.0, 99.92633, 99.96786, 99.82944, 99.99212
12603.34244, 60.006339955924226, 60.006803292132176, 60.01005057597081, 26.729373614276195, 26.77493775324438, 26.725224831387443, 0.9999874460506274, 0.999986075423683, 0.9999895374671114, 7535.070267900053, 7530.346597306842, 7536.34876806801, 171.6955488313315, 39.072758469066684, 36.739805614107354, 7532.804992856709, 7534.185200708818, 7533.604498002432, 283.36581991610865, 282.88866710222345, 283.3259796076499, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.3564, 9.131231, 5499.773, 602.7624, 3.647317, 2200.122, 596.1158, 3.690395, 2199.723, 609.3868, 9.014739, 5493.197, 605.3227, 3.633829, 2199.711, 591.623, 9.285686, 5493.65, 99.99915, 100.0, 99.97869, 99.8749, 99.97821, 99.88105
12605.763680000002, 60.00913747363143, 60.00401650897753, 60.00628755985253, 26.702731590682127, 26.733402628441052, 26.725309359435578, 0.9999914675544633, 0.9999898098398037, 0.9999928328820522, 7530.148454811935, 7532.420109621191, 7539.690986973727, 171.04714837012716, 39.60913986561809, 27.726336035923566, 7537.4311180515, 7536.748531908705, 7534.98889933428, 283.3262920519151, 282.88058214921057, 283.34326196739784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8208, 9.091076, 5498.762, 597.6845, 3.68121, 2200.164, 589.8069, 3.72408, 2196.555, 609.3868, 9.014555, 5493.197, 605.3418, 3.633646, 2199.599, 591.623, 9.28587, 5493.656, 99.97619, 100.0, 99.84201, 99.87585, 99.98067, 99.88204
12608.2234, 60.00939744237509, 60.003907431778124, 60.00558391850886, 26.6686893556874, 26.69757007735334, 26.692835487745167, 0.9999913039612932, 0.9999936997733991, 0.9999903296330518, 7529.290416158756, 7526.750931075836, 7528.227928195219, 162.9336768599337, 28.4556372106249, 32.07687902314672, 7535.599754977863, 7532.7232536799875, 7532.494534444843, 283.31937659380026, 282.8961013731621, 283.3012378834907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1295, 8.983995, 5490.098, 591.3031, 3.716207, 2197.684, 583.401, 3.754637, 2190.804, 615.6395, 8.899456, 5478.851, 598.8564, 3.672911, 2200.333, 585.2809, 9.365161, 5481.54, 99.81856, 99.89812, 99.59297, 99.61205, 100.0, 99.66296
12610.60308, 60.00910999603512, 60.01402486086674, 60.008326601751946, 26.720593200651557, 26.77807652286763, 26.71991331930907, 0.9999920165948725, 0.9999859131339186, 0.9999925312017189, 7534.287361356541, 7534.592646463558, 7536.546455809809, 169.38415510164873, 32.37919106417985, 33.434222549327615, 7538.054701629371, 7538.567465557881, 7535.179395178996, 283.2792245547334, 282.9013960967703, 283.34676963465176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8011, 9.091254, 5498.819, 597.704, 3.68121, 2200.284, 589.7681, 3.72408, 2196.439, 609.3868, 9.014187, 5493.254, 604.7123, 3.639307, 2199.837, 591.623, 9.286053, 5493.528, 99.97714, 100.0, 99.83675, 99.87691, 100.0, 99.88202
12613.204280000002, 60.009312557405295, 60.00806266685644, 60.00713503600194, 26.738684681843644, 26.79111324305589, 26.739197705559597, 0.9999913751845912, 0.9999892334832806, 0.9999906127072987, 7540.627285815088, 7535.858472174406, 7540.825881481585, 168.4478101868932, 35.886487239407415, 31.070496504722087, 7543.285058281123, 7542.298750216778, 7539.890068166427, 283.31881245587186, 283.0138337120695, 283.3803241517319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.095895, 5499.326, 598.6183, 3.672, 2200.453, 592.3693, 3.708802, 2198.563, 605.7167, 9.086446, 5498.827, 593.3247, 3.705418, 2198.225, 597.5277, 9.201268, 5499.549, 99.97915, 100.0, 99.92701, 99.96783, 99.91277, 99.99248
12615.6422, 60.00660386408113, 60.00779102125977, 60.00664200555973, 26.715698814596887, 26.7714608426741, 26.724192732122706, 0.9999932884808527, 0.9999902372393401, 0.9999924180775434, 7539.054027292697, 7536.5019309699865, 7535.968421567878, 169.0335816297346, 34.411717625594974, 28.305302378860688, 7537.555817379901, 7534.862053307464, 7538.63379580751, 283.34514129707713, 282.9426940304711, 283.26210391974473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.8099, 9.113384, 5499.534, 597.6456, 3.68121, 2200.002, 589.8845, 3.723528, 2196.492, 609.4062, 9.014371, 5493.307, 598.8945, 3.673824, 2200.163, 591.623, 9.285686, 5493.596, 99.99013, 100.0, 99.84192, 99.8769, 99.99922, 99.88214
12618.0416, 60.0043383438651, 60.006844493694224, 60.012546317021915, 26.70021331193251, 26.753467271739922, 26.733604049937036, 0.9999906588533224, 0.9999896862657007, 0.9999929297669017, 7530.4403419803075, 7533.063431304839, 7543.520996558002, 165.56408558668386, 34.17640484485696, 35.2604868740591, 7534.260153803029, 7541.19331703472, 7541.243096795118, 283.36757124917716, 282.9830087979777, 283.38258028261447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8208, 9.091611, 5498.867, 603.8325, 3.643265, 2199.953, 596.1546, 3.689659, 2199.73, 609.3674, 9.014004, 5493.25, 599.0662, 3.672911, 2200.227, 591.5832, 9.28587, 5493.595, 99.97799, 100.0, 99.98634, 99.87598, 99.99656, 99.88206
12620.440200000001, 60.00702371187576, 60.01059917521724, 60.00806235446637, 26.672943167591484, 26.741587501317735, 26.68505899622286, 0.9999909361454469, 0.9999888528940785, 0.9999925787951146, 7525.37560424768, 7527.424128912393, 7529.737625186727, 166.55870706235237, 38.47886292520559, 33.57277282950963, 7538.3808959139915, 7536.443447800172, 7533.34531462926, 283.28136165930204, 282.97541714022555, 283.40050302143186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1492, 8.983103, 5490.208, 610.2333, 3.601084, 2196.921, 602.3664, 3.652844, 2200.266, 615.6395, 8.898905, 5478.957, 605.3227, 3.633463, 2199.601, 585.2809, 9.365161, 5481.48, 99.82056, 99.86871, 100.0, 99.61208, 99.96818, 99.66185
12622.84352, 60.01287309343916, 60.01047686039545, 60.011469229280195, 26.715816761346666, 26.74840768944678, 26.730950021320414, 0.9999904039688301, 0.9999873592485427, 0.9999900416925164, 7529.409928953955, 7534.68176660867, 7537.762439836255, 168.5181196865724, 41.41214928937018, 35.15421736251301, 7536.917469738165, 7533.004905167306, 7544.881599611981, 283.3287777595235, 282.96522931373744, 283.4947872161982, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8208, 9.091433, 5498.825, 603.9103, 3.642897, 2200.065, 596.1158, 3.690027, 2199.833, 609.3868, 9.014555, 5493.307, 599.8483, 3.664327, 2200.205, 591.6031, 9.28587, 5493.589, 99.97914, 99.99882, 99.98361, 99.87797, 100.0, 99.87995
12625.270480000001, 60.01283733330571, 60.012414116869174, 60.01080421040574, 26.73770601658347, 26.77548684833257, 26.74030710700413, 0.9999897748893504, 0.9999844030771499, 0.9999877218247638, 7542.739063321789, 7531.594481694943, 7539.49986687094, 169.68519037522037, 45.819943198731835, 37.6060868900438, 7543.876555939056, 7538.056339416558, 7546.173131679127, 283.17028299940915, 282.82877020638205, 283.19870821751147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.091254, 5499.156, 603.4434, 3.649343, 2200.071, 594.1746, 3.703832, 2198.36, 606.6876, 9.070266, 5497.866, 609.6526, 3.600225, 2196.331, 596.474, 9.210974, 5499.567, 99.97893, 100.0, 99.94558, 99.9598, 99.85283, 99.99073
12627.792120000002, 60.00825547578124, 60.01170427857464, 60.01326591949229, 26.718900673842974, 26.759667499313046, 26.727915804163725, 0.9999891415331684, 0.9999878165656291, 0.9999888548377235, 7536.5668340874, 7534.399136608983, 7541.464194722691, 167.29709847168579, 41.444148034233876, 32.45212437903163, 7537.874274277046, 7538.877941820675, 7534.263953431899, 283.27864595742847, 282.9707913211894, 283.30553013668606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.3762, 9.124092, 5499.895, 603.2877, 3.646765, 2200.008, 596.1546, 3.689843, 2199.727, 609.3285, 9.014923, 5493.138, 605.2083, 3.634194, 2199.439, 591.5832, 9.286053, 5493.534, 100.0, 99.99688, 99.98091, 99.87585, 99.97569, 99.88204
12630.20584, 60.01178097191177, 60.01204989606162, 60.0112037938667, 26.729080236044453, 26.763250410966002, 26.735537291364935, 0.9999878343910741, 0.9999860492579198, 0.99999055490744, 7536.568525797554, 7534.814102521912, 7543.4345911756045, 165.87710991170252, 44.742229883934215, 38.112643331658774, 7533.97621431947, 7538.575571668292, 7538.874735754359, 283.3074946715583, 282.97466638405365, 283.40079892815834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.090898, 5498.93, 597.5872, 3.681394, 2200.105, 596.1546, 3.690211, 2199.776, 603.2505, 9.116415, 5499.552, 605.3036, 3.634011, 2199.282, 591.5832, 9.285137, 5493.589, 99.97924, 100.0, 99.98363, 99.99344, 99.96595, 99.88128
12632.648760000002, 60.013068448352655, 60.00704043971879, 60.01258823460213, 26.708090351909913, 26.741500788839197, 26.719821272672736, 0.9999878851550725, 0.9999862517620832, 0.9999884898449678, 7536.707237365163, 7535.013093184771, 7537.7550281076965, 164.83868993765026, 39.133877399532594, 36.523895057079244, 7535.900678004473, 7535.547008988731, 7539.3944915928505, 283.37440190885246, 283.0014438204784, 283.45224235325327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1295, 8.982924, 5490.103, 591.3226, 3.716023, 2197.741, 602.4052, 3.652292, 2200.206, 597.0948, 9.210186, 5499.209, 598.9708, 3.672911, 2200.384, 585.3007, 9.365161, 5481.473, 99.81856, 99.89592, 100.0, 99.98532, 100.0, 99.66175
12635.136120000001, 60.0133855820568, 60.01329280524824, 60.0151072780119, 26.737731137269773, 26.767284672133034, 26.700743352646196, 0.9999875435983189, 0.9999853030657156, 0.999985675936899, 7536.369303566273, 7537.2241759371245, 7544.023853895369, 164.84217322736322, 39.878477023617506, 36.31152518596673, 7542.856217915128, 7542.088599990373, 7543.41813268518, 283.3404213724647, 282.94230827002485, 283.4153508760828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8602, 9.090898, 5498.825, 597.5289, 3.681946, 2200.111, 596.1158, 3.689843, 2199.611, 603.2311, 9.116783, 5499.664, 603.6632, 3.646795, 2200.188, 591.5832, 9.28587, 5493.53, 99.97713, 100.0, 99.97863, 99.99235, 100.0, 99.88096
12637.566840000001, 60.0098746000256, 60.01090666995154, 60.009666981490994, 26.728995830722614, 26.755417634478132, 26.73262395703648, 0.9999913950125593, 0.9999899063698582, 0.9999911973995855, 7536.19986922066, 7533.24605518313, 7536.360685034957, 166.1048546264674, 33.58817097394967, 32.76626881809034, 7539.858647016731, 7537.618513236016, 7539.536479761012, 283.3407708584964, 282.8686967645583, 283.4807879735024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.7617, 9.096251, 5499.273, 599.1437, 3.669421, 2200.394, 593.3398, 3.706409, 2197.993, 607.1924, 9.041399, 5495.024, 593.8397, 3.705966, 2198.225, 597.5277, 9.200902, 5499.603, 99.98539, 100.0, 99.90737, 99.91895, 99.9152, 99.99138
12640.053600000001, 60.01427467269453, 60.012444517595185, 60.00981324367992, 26.706921853832775, 26.77156662547417, 26.73681309670018, 0.9999904857047467, 0.9999846471683916, 0.9999905457899222, 7534.622726325708, 7536.537267691753, 7541.7233026695485, 162.5454296992143, 37.68501795460725, 34.80442744385755, 7536.589547858421, 7538.427195060373, 7539.376560239373, 283.267735709647, 282.85850831833415, 283.3642933357938, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.8493, 9.123379, 5499.546, 597.6456, 3.680841, 2200.17, 596.2128, 3.689843, 2199.721, 603.2699, 9.11568, 5499.663, 598.8754, 3.673459, 2200.226, 591.623, 9.28587, 5493.53, 99.99278, 99.99842, 99.9859, 99.9926, 100.0, 99.88413
12642.493240000002, 60.008544874033916, 60.009901306564174, 60.011825626591374, 26.727745104280615, 26.77432373971644, 26.723849196893607, 0.9999897398535154, 0.9999893564360294, 0.9999910629263602, 7533.895348977836, 7536.907677130707, 7536.129479839343, 167.70854604640272, 34.814182862204234, 35.02356109128641, 7533.678845214322, 7536.999134277194, 7531.204557409188, 283.3346448003112, 282.96976298883396, 283.3541867496639, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8208, 9.091611, 5498.82, 603.8325, 3.643265, 2200.007, 596.0769, 3.690027, 2199.608, 609.3868, 9.014004, 5493.314, 598.8182, 3.673276, 2200.06, 591.6031, 9.286053, 5493.649, 99.97724, 100.0, 99.9808, 99.87703, 100.0, 99.88212
12645.008280000002, 60.00257162841687, 60.003653796372134, 60.009742986376544, 26.70817976302785, 26.746750757374762, 26.720878936627518, 0.9999888088772514, 0.9999889955927858, 0.9999891626183642, 7528.155100772289, 7536.969834797156, 7536.694815541119, 166.73567758319632, 32.93378589113445, 37.49019370887481, 7533.242074302638, 7535.377294404813, 7542.049238103187, 283.2515645998227, 282.92227526757716, 283.3895327640654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1492, 8.983817, 5490.103, 610.1749, 3.600715, 2196.866, 602.5411, 3.652108, 2200.265, 615.6589, 8.897985, 5478.8, 605.3227, 3.633829, 2199.439, 585.3007, 9.364062, 5483.999, 99.81865, 99.86104, 100.0, 99.61208, 99.98017, 99.68457
12647.43028, 60.0055451426277, 60.00707398795499, 60.003165640898274, 26.713574516828174, 26.760955407388387, 26.703888704473787, 0.9999908828987177, 0.9999841068319323, 0.999988356870629, 7533.663224356667, 7534.850570864299, 7536.271467824612, 169.1265181227891, 36.979562627074756, 33.33051817090677, 7536.9871811644225, 7536.649829484258, 7539.842573392792, 283.2521765718728, 282.8546552063596, 283.4067267522105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8602, 9.091611, 5498.825, 603.9297, 3.642528, 2199.893, 596.1546, 3.690027, 2199.779, 609.3868, 9.014187, 5493.359, 602.0419, 3.650265, 2200.122, 591.623, 9.286053, 5493.644, 99.97598, 100.0, 99.98851, 99.8749, 99.99992, 99.88303
12649.871000000001, 60.005669416227626, 60.002509452905315, 60.002357705710494, 26.73363357231514, 26.777912634685126, 26.732093877446136, 0.9999882743118883, 0.9999839531813499, 0.9999894842251474, 7534.875961343312, 7544.022561849047, 7539.040633379085, 171.69598650075204, 42.091954689938575, 36.64520000636969, 7537.816818776221, 7535.290585506179, 7540.897250149384, 283.2607739891842, 282.92209905896874, 283.4081315972812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.9336, 9.112313, 5499.85, 601.2449, 3.659658, 2200.392, 592.311, 3.712484, 2197.28, 604.6098, 9.105384, 5499.513, 611.3503, 3.591642, 2195.985, 597.7265, 9.199803, 5499.625, 99.99183, 100.0, 99.88918, 99.98586, 99.81105, 99.99177
12652.29764, 60.00524704909295, 60.0073913258573, 60.005562991665855, 26.71862689834813, 26.768897878211448, 26.728775431520504, 0.9999898516495906, 0.9999843001550531, 0.9999925470233096, 7525.559492780554, 7538.905437562598, 7534.087565207294, 174.76856498032612, 39.56179738913852, 29.65807032057228, 7535.822898249269, 7536.745811095437, 7535.530503332849, 283.2295933086909, 282.936283045756, 283.3225954480026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 603.5393, 9.105353, 5499.093, 603.7935, 3.642712, 2200.116, 596.1546, 3.689843, 2199.615, 609.4062, 9.014187, 5493.367, 605.2654, 3.633463, 2199.657, 591.5832, 9.286053, 5493.53, 99.9821, 99.99887, 99.98579, 99.87501, 99.98299, 99.88202
12654.697360000002, 60.00494174384664, 60.00461709697503, 60.00616581478616, 26.74016407885, 26.76348747162609, 26.736055730150643, 0.9999882004202796, 0.9999811850551211, 0.9999887426561508, 7539.166433409141, 7536.409766111708, 7539.83618588413, 169.65551006950818, 40.60372503353619, 36.18059937675844, 7529.331494669432, 7535.330526619559, 7533.704997592065, 283.3269533677885, 282.93421069306766, 283.3696912302724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8799, 9.090719, 5498.825, 597.5872, 3.681394, 2200.112, 596.1352, 3.690027, 2199.557, 609.4062, 9.014004, 5493.307, 605.2464, 3.633281, 2199.654, 591.6031, 9.286053, 5493.476, 99.97714, 100.0, 99.98856, 99.87394, 99.98285, 99.88303
12657.099680000001, 60.004633154057, 60.00202202378078, 60.00776691811545, 26.70946982115172, 26.72931706039213, 26.71633696953292, 0.9999865921601317, 0.9999843432576192, 0.9999889773565569, 7528.827124406938, 7532.953838897893, 7531.259055732584, 165.15711405165294, 32.64641333774307, 35.475355984879116, 7537.628335873748, 7533.397073316074, 7532.14667879413, 283.3389637981342, 282.9018162470835, 283.33756866982685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.1887, 8.982746, 5490.156, 591.3031, 3.716207, 2197.406, 602.5023, 3.651556, 2200.152, 615.6589, 8.899273, 5478.747, 598.9327, 3.672911, 2200.223, 585.3007, 9.365527, 5481.734, 99.81866, 99.88071, 100.0, 99.61218, 99.99393, 99.66184
12659.49896, 60.00558648226115, 60.00709010556438, 60.009855556491445, 26.75239636466968, 26.756333919382183, 26.723294511602198, 0.9999894074823908, 0.9999850541494905, 0.9999875705067642, 7538.829535789805, 7538.212384805198, 7536.173804765518, 165.1694195252254, 38.696596575975036, 36.12791610772274, 7535.0044703304775, 7537.1670497107125, 7536.70734013582, 283.3539632780571, 282.951540996085, 283.4181832247071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8799, 9.090898, 5498.935, 597.6067, 3.681578, 2199.888, 596.174, 3.689659, 2199.608, 609.3868, 9.014371, 5493.307, 603.5488, 3.646978, 2200.083, 591.5832, 9.28587, 5493.529, 99.97829, 99.99351, 99.98601, 99.87384, 99.99402, 99.88212
12661.951480000002, 60.00424363641796, 60.0070539949581, 60.0090074222045, 26.73850842066605, 26.769814056568116, 26.731470162858777, 0.9999884054125658, 0.9999887145985514, 0.9999888551385596, 7533.86852733989, 7534.04529098484, 7543.427893942446, 167.2115501342323, 36.70712166127464, 33.569427013120276, 7534.273165864571, 7543.445875008014, 7544.064184996796, 283.2369139578519, 282.86851470683945, 283.33969680194355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.8405, 9.097144, 5499.43, 599.2215, 3.671815, 2200.285, 593.4758, 3.706778, 2198.054, 605.6584, 9.088468, 5498.708, 593.8588, 3.706514, 2198.386, 597.5674, 9.200353, 5499.544, 99.9819, 100.0, 99.91014, 99.97246, 99.92524, 99.99138
12664.325400000002, 60.01046134093308, 60.00546759129032, 60.00789252079083, 26.731608406650512, 26.75719455506654, 26.740227436880875, 0.9999877875833054, 0.9999903013724293, 0.9999884119063764, 7528.298011365066, 7538.043590845472, 7541.073272965826, 161.65188363741936, 35.69432806642624, 34.91027648273803, 7532.485736789521, 7535.021503610908, 7540.867532252622, 283.20160237501517, 282.82315767133764, 283.322508452765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.5142, 9.121951, 5499.906, 598.6768, 3.677341, 2200.164, 596.1158, 3.689843, 2199.665, 609.3674, 9.014739, 5493.308, 598.9708, 3.673459, 2200.336, 591.5832, 9.286053, 5493.535, 99.99978, 100.0, 99.98873, 99.87693, 99.99396, 99.88105
