TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13086.967120000001, 60.009071067391076, 60.00850064072931, 60.00889087571754, 22.922781426600313, 22.961215620280715, 22.92233418080795, 0.9999955584358761, 0.9999977058135814, 0.9999962564857078, 6456.30413920362, 6457.221292316984, 6457.237900364553, 133.4149584060458, 15.720469037585644, 17.934897124481267, 6456.7274305460105, 6454.555994487756, 6453.386735197729, 283.3758492173106, 282.955424879197, 283.2697500471094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.2885, 9.099999, 5499.157, 599.5133, 3.672, 2200.069, 591.8452, 3.713404, 2197.745, 607.1536, 3.619635, 2198.421, 593.0767, 3.706879, 2198.542, 586.8713, 9.345933, 5484.916, 99.98337, 100.0, 99.9011, 99.93012, 99.92493, 99.72973
13089.344480000002, 60.00809012761396, 60.005940970876594, 60.007031234525954, 22.883580118108647, 22.920957475272274, 22.901209191534576, 0.9999950090683869, 0.9999923807018462, 0.9999956119942588, 6447.23971180136, 6448.6267074342395, 6444.0873260393855, 134.06110299458328, 21.100233524263786, 17.36102291649695, 6446.960822400615, 6450.71114161855, 6449.735207057026, 283.34281254553656, 282.86448991174944, 283.19760167280265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 608.7637, 9.014871, 5492.885, 590.2136, 3.721917, 2196.734, 598.2316, 3.677878, 2199.969, 613.853, 3.573485, 2193.737, 599.2188, 3.672363, 2200.099, 580.6287, 9.419182, 5469.106, 99.87988, 99.85277, 100.0, 99.70384, 100.0, 99.43799
13091.74372, 60.00521648711257, 60.00551967703672, 60.00456414873068, 22.917253636389383, 22.964748544912545, 22.94219133932633, 0.9999955638820521, 0.9999968398937089, 0.9999975501532887, 6455.7278136721, 6462.469108106541, 6456.657038138743, 130.2206606634022, 16.06770842954529, 18.05313085741136, 6455.271391801891, 6454.8340920884575, 6453.907338646295, 283.1986068007379, 282.8533713550676, 283.18260638812535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3476, 9.098036, 5499.111, 596.4588, 3.688209, 2199.886, 591.9034, 3.713588, 2197.799, 607.6197, 3.618348, 2198.582, 593.0195, 3.707427, 2198.317, 586.8713, 9.345933, 5484.923, 99.98178, 99.99349, 99.89361, 99.91693, 99.93454, 99.72764
13094.198600000002, 60.00371381862038, 60.00349546203542, 60.00190942907125, 22.933729590441025, 22.976916977782015, 22.936568542876593, 0.9999955665070673, 0.9999957797078337, 0.9999958445480019, 6460.74724813447, 6461.232539643709, 6462.28923224077, 136.85550664183256, 23.34358896001828, 19.7578259361685, 6461.3920709002905, 6465.965955844997, 6461.478917140506, 283.25038957695295, 282.923365571702, 283.2208585082951, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099821, 5499.11, 596.381, 3.688577, 2199.942, 598.2316, 3.677326, 2200.021, 607.5226, 3.618348, 2198.252, 599.3141, 3.671084, 2200.321, 586.8912, 9.346116, 5485.096, 99.98242, 99.99321, 100.0, 99.93449, 100.0, 99.72545
13096.63448, 60.0016760952548, 60.00253851244682, 60.005032881354296, 22.918553033139176, 22.951832601343536, 22.935457285962944, 0.999994500746322, 0.9999963155516665, 0.9999940348515821, 6460.561513986823, 6460.729485282785, 6463.679351831799, 137.6695702204679, 20.416549830801245, 24.430103153230903, 6464.628417647285, 6456.013568034569, 6458.047230146346, 283.21450232231393, 282.82889775321877, 283.140491390202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0586, 9.196194, 5499.92, 602.6262, 3.650633, 2200.229, 604.5988, 3.638486, 2199.767, 601.464, 3.655304, 2200.024, 604.1591, 3.644969, 2199.906, 590.2313, 9.303633, 5489.559, 99.99715, 100.0, 99.98102, 99.99967, 99.99587, 99.82906
13099.062720000002, 60.003044976801334, 60.003319437851, 60.00419265768558, 22.941574941262072, 22.95802193802317, 22.95720673270578, 0.9999945592449055, 0.9999940981223493, 0.9999956412513866, 6458.583075848715, 6465.178825383789, 6462.117523190998, 137.722880299591, 24.903178124073293, 21.722790299827466, 6462.895220495359, 6456.855416143857, 6464.942388800166, 283.2448320245611, 282.84724929359464, 283.243235411341, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099285, 5499.116, 597.879, 3.676973, 2200.284, 598.2899, 3.677142, 2200.239, 607.6779, 3.617612, 2198.367, 599.276, 3.67145, 2200.102, 593.2333, 9.263713, 5495.73, 99.98253, 100.0, 99.99952, 99.92178, 100.0, 99.92096
13101.610560000001, 60.00093587235167, 60.00180635153884, 60.00169634142363, 22.940890923624117, 22.980659637747724, 22.95091517570011, 0.9999961551984948, 0.9999884815756193, 0.9999957982565622, 6456.142190797249, 6461.485387567049, 6461.983833040564, 137.45173694602727, 25.452006548917552, 19.154755010737745, 6452.295891261812, 6458.080554718507, 6463.170066246209, 283.0830211718162, 282.6287419739131, 283.11287904523937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 608.7046, 9.026649, 5492.375, 608.21, 3.610478, 2198.152, 591.8257, 3.712668, 2197.794, 613.8724, 3.573485, 2193.576, 593.0386, 3.707062, 2198.272, 599.4959, 9.175082, 5500.263, 99.88083, 99.90231, 99.89833, 99.70661, 99.92004, 100.0
13104.017880000001, 60.003142810436835, 60.00370079778802, 60.00263513257437, 22.9566094587094, 22.97867417027501, 22.95480710998074, 0.9999962995993554, 0.9999922966253009, 0.9999949375663632, 6454.193268981277, 6466.678813287632, 6461.88471425582, 138.47702507316262, 22.09818017841758, 17.628288721422905, 6460.301081821407, 6462.467265602235, 6461.717332342274, 283.1936065084477, 282.77822569655706, 283.14777978619094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099821, 5499.221, 602.6262, 3.651186, 2200.12, 598.2316, 3.677326, 2200.354, 607.6391, 3.617612, 2198.484, 599.276, 3.671998, 2200.216, 593.2333, 9.263896, 5495.791, 99.98433, 100.0, 99.99702, 99.92969, 100.0, 99.92207
13106.355200000002, 60.001630800986185, 60.00116792824897, 59.9993771496016, 22.938593428130254, 22.973600554164896, 22.948741228532956, 0.9999959218825181, 0.9999925853599799, 0.9999956953984266, 6459.382352373645, 6457.378452249178, 6461.030624164558, 140.6621469213369, 22.745171526332115, 18.292808077138034, 6460.737226593477, 6460.859990694593, 6460.146977536568, 283.1971152968903, 282.68709060669664, 283.1074093918279, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3082, 9.099821, 5499.226, 602.7429, 3.650817, 2200.345, 591.8257, 3.71322, 2197.522, 607.6585, 3.617796, 2198.198, 599.276, 3.671084, 2200.104, 593.2333, 9.263896, 5495.783, 99.98443, 100.0, 99.90832, 99.9167, 100.0, 99.92193
13108.805520000002, 60.00305331364331, 59.999313116413155, 59.99945134071632, 22.94274951494153, 22.97354441837571, 22.95707513698883, 0.9999956349369701, 0.9999944707265518, 0.9999946654860887, 6461.266636230552, 6463.219280838264, 6463.440230298813, 134.2106787593766, 19.317298314693744, 20.471975196286508, 6463.757245465789, 6463.013931819842, 6464.261477254787, 283.19229801502246, 282.6829945072179, 283.10440755318234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0586, 9.195836, 5499.92, 596.381, 3.688577, 2199.938, 585.6334, 3.744513, 2193.27, 601.5417, 3.658062, 2199.988, 604.5788, 3.642047, 2199.881, 589.3168, 9.315536, 5491.767, 99.99726, 99.9858, 99.69268, 100.0, 99.99502, 99.83446
13111.214360000002, 59.99908762121565, 59.99968094885843, 60.00017056704417, 22.947299234182363, 23.008957110626284, 22.954093475437748, 0.999995642598014, 0.9999935808623389, 0.9999965358906281, 6460.488437150513, 6459.243265205955, 6458.354072647014, 132.8423082526997, 22.123624442397613, 21.120894046611852, 6460.575923529035, 6465.055525690618, 6465.116091092479, 283.05413185312096, 282.66984068680597, 283.16188065525927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3476, 9.099285, 5499.273, 601.2643, 3.65929, 2200.285, 591.8257, 3.713588, 2197.63, 607.6391, 3.617796, 2198.639, 599.2188, 3.671815, 2200.049, 593.2532, 9.264262, 5495.79, 99.98538, 100.0, 99.89089, 99.91933, 100.0, 99.92193
13113.761120000001, 60.000966556937136, 60.00270797303757, 60.003921309962, 22.939960303613127, 22.968444608098356, 22.944465265033365, 0.999996489760873, 0.9999920899953334, 0.9999961541080281, 6452.3632795015565, 6456.697543560836, 6462.340383382255, 145.5290339783337, 26.913876529501522, 16.07086270657038, 6460.386935780211, 6463.159958486671, 6456.9897829467445, 283.187746522283, 282.74528712991895, 283.1559282677194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 608.744, 9.015406, 5492.775, 590.1747, 3.722101, 2196.733, 598.2704, 3.67751, 2200.353, 613.7754, 3.573669, 2193.461, 592.9432, 3.707244, 2198.218, 599.4761, 9.175082, 5500.21, 99.88388, 99.84749, 100.0, 99.71655, 99.92473, 100.0
13116.19656, 59.998966587466846, 59.99936678208418, 60.00085150410418, 22.953890543286022, 22.981021801986852, 22.951514869427307, 0.9999947871863107, 0.9999941706828652, 0.9999962666871343, 6462.955032895125, 6455.904307934167, 6463.832940469299, 142.63469857773225, 22.151846019733057, 18.223019283421706, 6463.804338097188, 6460.5354528858825, 6465.055190448176, 283.1903875519873, 282.6527561585453, 283.13071841344987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3673, 9.09875, 5499.221, 596.381, 3.688577, 2199.829, 591.884, 3.713404, 2197.96, 607.6779, 3.618716, 2198.253, 599.257, 3.671267, 2200.107, 593.2333, 9.264262, 5495.736, 99.98463, 99.9882, 99.89366, 99.93732, 100.0, 99.92193
13118.63204, 60.005273139342144, 60.003415739691356, 60.00420874819633, 22.93802737778318, 22.9670970720976, 22.938527170154924, 0.999995857572628, 0.9999946566649074, 0.9999966845427963, 6462.035249178079, 6460.5255062997885, 6464.070423316154, 138.17130748539603, 24.141931932739226, 20.645096573474575, 6457.109139931347, 6458.744645987144, 6456.844256088366, 283.198063751245, 282.72428889966477, 283.15069871442734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099463, 5499.273, 596.3226, 3.688393, 2199.716, 598.251, 3.678062, 2200.294, 607.6391, 3.617429, 2198.591, 599.1425, 3.671084, 2200.056, 593.2134, 9.264262, 5495.588, 99.98452, 99.9858, 100.0, 99.93455, 100.0, 99.91998
13121.04728, 60.00471783053342, 60.00413267777065, 60.004442345752494, 22.94502645631825, 22.972953686623516, 22.96203774544755, 0.9999940861606913, 0.9999933634354219, 0.9999956065168703, 6458.669566408698, 6455.002375711278, 6463.725926028569, 135.92627264465227, 21.686988616672352, 19.59899984646995, 6468.476313613555, 6460.370349014628, 6464.589402199624, 283.1777636770262, 282.7416182446898, 283.24753858114633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0389, 9.19655, 5499.863, 602.5484, 3.650817, 2200.287, 604.5793, 3.63867, 2200.054, 601.5028, 3.654201, 2200.287, 603.8348, 3.64296, 2199.971, 589.2969, 9.308027, 5492.657, 99.9961, 100.0, 100.0, 100.0, 99.99383, 99.84672
13123.487200000001, 60.01112609172707, 60.00662000653416, 60.00714525739458, 22.944107981619197, 22.979843382567026, 22.940314151297105, 0.9999951630438797, 0.9999927126573246, 0.9999965473816838, 6463.287024890861, 6458.294188691207, 6462.6510269884575, 136.69948110509006, 25.30041702889912, 18.47778657626168, 6464.265519073506, 6460.367487997946, 6462.583854151352, 283.21794502575756, 282.75949424011867, 283.2463795135096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3476, 9.099285, 5499.279, 598.4044, 3.676789, 2200.31, 598.2316, 3.677878, 2200.356, 607.6197, 3.618532, 2198.425, 599.1997, 3.671815, 2200.159, 593.2333, 9.263896, 5495.669, 99.98348, 100.0, 100.0, 99.92701, 100.0, 99.91997
13125.885080000002, 60.00744304947389, 60.005790239309626, 60.0059246545337, 22.937150881082715, 22.955207189480944, 22.94371115480666, 0.9999959248699886, 0.9999931662775784, 0.9999955044213361, 6455.287984258603, 6460.605125574095, 6459.268846013182, 137.52371878712393, 26.017401233764303, 18.25977876971092, 6459.172178597995, 6460.774614308533, 6464.673727784697, 283.23045359538116, 282.8461916966382, 283.27302785514655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 608.3103, 9.033431, 5493.528, 607.7236, 3.614714, 2197.997, 591.9034, 3.71322, 2197.852, 613.8918, 3.573485, 2193.737, 593.0004, 3.707427, 2198.484, 599.5556, 9.174533, 5500.156, 99.902, 99.90753, 99.89877, 99.71392, 99.91988, 100.0
13128.465680000001, 60.00650473842967, 60.00896205395185, 60.00734757440604, 22.937390771873424, 22.9598727271413, 22.94802244517792, 0.9999951798240042, 0.9999927339377136, 0.9999962427862612, 6456.597801824311, 6459.614544213453, 6458.9689782297755, 139.7348823646987, 17.26694939167737, 20.10109001720093, 6461.850581733955, 6464.969940308487, 6462.953972600949, 283.28428650799816, 282.73393192978585, 283.17733465373806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099999, 5499.221, 602.6068, 3.65137, 2200.17, 598.2704, 3.678246, 2200.074, 607.6585, 3.618164, 2198.644, 599.1806, 3.67218, 2200.215, 593.2333, 9.264079, 5495.784, 99.98443, 100.0, 100.0, 99.93449, 100.0, 99.92195
13130.855720000001, 60.00317654811026, 60.00685240457405, 60.00526466611192, 22.939050437052835, 22.973262530919335, 22.933297750388295, 0.9999951984646317, 0.9999940416681833, 0.9999943232382592, 6465.206463334246, 6454.1085561130785, 6459.387060769159, 135.4609663538813, 9.549258315603083, 21.14797289337639, 6457.262398090955, 6460.711956119731, 6456.500600945817, 283.1200125678144, 282.71925001120223, 283.2278843694357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099643, 5499.331, 602.5873, 3.651186, 2200.284, 591.8646, 3.713956, 2197.74, 607.6197, 3.61798, 2198.701, 599.1425, 3.671632, 2200.162, 593.2333, 9.263896, 5495.716, 99.98452, 100.0, 99.89588, 99.92681, 100.0, 99.91988
13133.2612, 60.0026689200885, 60.00177981146321, 60.00293178405786, 22.933745216079966, 22.961187419232125, 22.948764684527394, 0.9999956421156448, 0.9999969659068395, 0.9999952733577134, 6463.706222532083, 6460.564557504662, 6460.813195363264, 134.47363203799932, 22.291571802795943, 18.871093525787273, 6459.222896927137, 6465.945506830005, 6465.098142206552, 283.20972102198795, 282.63199105235515, 283.1630269338327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0783, 9.19655, 5499.979, 596.4393, 3.688209, 2199.77, 585.6722, 3.744881, 2193.81, 602.0854, 3.651995, 2200.244, 603.4534, 3.645151, 2199.824, 589.933, 9.302351, 5492.706, 99.99705, 99.98825, 99.68014, 100.0, 100.0, 99.84891
13135.808480000002, 60.00617826007528, 60.00511508710407, 59.99927817462363, 22.945849146913847, 22.98217027153161, 22.94639089084209, 0.999994179440669, 0.9999950708320269, 0.9999961229390123, 6458.434756643129, 6464.263938813248, 6457.585823027304, 139.92355732053102, 23.79233181251152, 18.20367303901594, 6465.263385005285, 6460.284842423639, 6460.413275621978, 283.15003030545427, 282.7824250558432, 283.1620865841175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099463, 5499.273, 599.4744, 3.672368, 2200.185, 591.8646, 3.713036, 2197.855, 607.6779, 3.618348, 2198.647, 599.1997, 3.671815, 2199.946, 593.2134, 9.264079, 5495.783, 99.98557, 100.0, 99.89599, 99.93712, 99.99614, 99.92203
13138.208840000001, 59.99856925788014, 59.999878892143094, 59.99591322892128, 22.91807424934855, 22.971305469023388, 22.92879714813136, 0.9999975446868926, 0.999993487982977, 0.9999946766811868, 6455.7544764359955, 6458.127255670234, 6457.844350179169, 143.7349545820639, 30.278417323950407, 19.808171747269625, 6463.518895729613, 6445.275608245926, 6458.647983856705, 283.28984185985274, 282.78906335827264, 283.2358511996073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 609.434, 9.007375, 5491.784, 590.0385, 3.722654, 2196.625, 598.1928, 3.677326, 2200.122, 613.8918, 3.573117, 2193.506, 593.0386, 3.707244, 2198.108, 599.4562, 9.174899, 5500.156, 99.86934, 99.84519, 100.0, 99.71918, 99.91259, 100.0
13140.640440000001, 59.99954424698675, 60.00117331696763, 60.00038461067979, 22.93744622387936, 22.941388561307562, 22.9531291836046, 0.9999963305262407, 0.9999938573673608, 0.9999959784526209, 6458.914564135845, 6458.22580840143, 6463.26898315226, 142.2517737208059, 27.702485688870013, 17.937600627533357, 6464.986070381607, 6457.730720181622, 6464.200943486368, 283.21808181729335, 282.79897157969026, 283.2208965413367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099285, 5499.279, 596.381, 3.688393, 2199.661, 591.884, 3.71322, 2197.854, 607.6585, 3.618164, 2198.359, 599.1997, 3.671084, 2200.326, 593.2333, 9.264079, 5495.669, 99.98557, 99.98569, 99.90104, 99.93694, 99.99593, 99.92203
13143.10272, 59.99360945390337, 59.997734668138364, 59.995864328321005, 22.941661901330754, 22.96161853764132, 22.924788075888955, 0.9999963784603345, 0.9999938702080895, 0.9999968968495384, 6464.080539659883, 6455.404509769893, 6461.414392507033, 140.72064612650001, 24.105017805904254, 17.818809136600066, 6462.64545289887, 6460.999987096537, 6454.989204999879, 283.20602203781567, 282.8078593468736, 283.20010810876255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099643, 5499.279, 596.381, 3.688209, 2199.774, 598.251, 3.678246, 2200.183, 607.7168, 3.617429, 2198.426, 599.2188, 3.671815, 2199.948, 593.2134, 9.264995, 5495.183, 99.98557, 99.98831, 100.0, 99.93189, 99.99622, 99.9196
13145.55788, 59.99448222585072, 59.993703574488094, 59.987629028230245, 22.92543841086317, 22.975571704412097, 22.94904250219317, 0.9999955416030228, 0.9999956016498565, 0.9999948605891088, 6460.036654993831, 6460.798806129023, 6463.066380052009, 139.21317080136805, 22.56850813072947, 18.10214263305761, 6462.3307743069445, 6463.262704612868, 6462.136826318952, 283.19347037439445, 282.7733776916112, 283.21274939869244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0783, 9.196194, 5499.973, 602.5289, 3.651554, 2200.237, 604.5599, 3.642168, 2199.93, 602.9786, 3.648869, 2200.068, 602.8048, 3.651543, 2200.171, 590.9868, 9.288617, 5494.197, 99.99811, 100.0, 99.9954, 99.99835, 100.0, 99.8781
13147.95872, 59.989936484555464, 59.98973478515505, 59.98859079668791, 22.933992941826958, 22.949776274219378, 22.943441938188553, 0.9999953407933867, 0.9999937834406804, 0.9999958781338618, 6460.256635109124, 6461.131547966637, 6460.617927590035, 135.5522193739955, 21.560899601421852, 21.25356475413355, 6459.953339316355, 6460.095801946214, 6462.862613604523, 283.20707219181514, 282.8331010891896, 283.2635072221487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3082, 9.099463, 5499.278, 599.455, 3.670526, 2200.408, 598.2704, 3.678062, 2200.184, 607.6003, 3.618532, 2198.585, 605.5707, 3.631272, 2199.105, 593.2134, 9.263896, 5495.789, 99.98348, 100.0, 100.0, 99.93229, 99.9725, 99.92096
13150.366960000001, 59.99094427743797, 59.984701873378945, 59.98540611459955, 22.899188101618066, 22.958316357596093, 22.91592920111968, 0.9999953805548115, 0.9999928357875506, 0.9999945555333887, 6458.4804544486, 6455.36482988335, 6460.33442644221, 140.99315833706396, 27.239017346063065, 19.557019443375793, 6463.0577836289585, 6455.9312659698535, 6460.790768729659, 283.21682337813064, 282.70561340127443, 283.2421082578208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 608.744, 9.014335, 5492.891, 608.7352, 3.610662, 2197.878, 591.8063, 3.713404, 2197.906, 613.9113, 3.573301, 2193.853, 611.6364, 3.589451, 2195.7, 599.4761, 9.175265, 5500.21, 99.88008, 99.9045, 99.89843, 99.71918, 99.79824, 100.0
13152.7332, 59.98576378361246, 59.98811122341623, 59.98277304581284, 22.946465064881714, 22.972528575016373, 22.9422284879671, 0.9999944553026016, 0.9999948936440697, 0.9999959352847414, 6462.208870928174, 6463.973610873809, 6461.910327587958, 137.15783515680255, 18.09656271384074, 21.90279821500144, 6461.807570292531, 6456.400992018331, 6455.419028324935, 283.2450753799837, 282.7516154513769, 283.2565903574537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3082, 9.099463, 5499.272, 602.6651, 3.650633, 2200.119, 598.2899, 3.678062, 2200.131, 607.6391, 3.618164, 2198.479, 605.5707, 3.632368, 2199.375, 593.2333, 9.263896, 5495.61, 99.98348, 100.0, 100.0, 99.93429, 99.97018, 99.92096
13155.152520000001, 59.988568963910495, 59.988325166284575, 59.984881716810165, 22.92353312954299, 22.945607130869078, 22.92253531536586, 0.9999932799312057, 0.9999943181989697, 0.9999947436270485, 6462.478576005548, 6452.883156912219, 6455.662767181809, 134.0381230684223, 17.539537607862712, 19.65166887356918, 6462.771260544902, 6453.070238220298, 6457.668916015428, 283.17397753764226, 282.8137685041273, 283.1634610812104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.2885, 9.100178, 5499.163, 602.5873, 3.650449, 2200.227, 591.8063, 3.713772, 2197.91, 607.6973, 3.617612, 2198.705, 605.5707, 3.632185, 2199.265, 593.2333, 9.263713, 5495.784, 99.98338, 100.0, 99.90359, 99.93971, 99.97018, 99.91989
13157.562880000001, 59.989200957666085, 59.98832873947374, 59.98635353454703, 22.930017798740124, 22.94818681953498, 22.93737930238811, 0.9999944467169248, 0.9999957302845085, 0.999996535105292, 6465.396311595994, 6459.463343471075, 6460.201142251919, 132.66359580271114, 18.884122054233103, 24.41827407867072, 6463.627971888257, 6463.704354624054, 6465.789701821286, 283.18732291918866, 282.7763818681617, 283.1373288962841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0783, 9.195301, 5499.869, 596.4393, 3.688393, 2199.774, 585.6334, 3.745065, 2193.221, 601.5028, 3.657695, 2200.045, 600.306, 3.665058, 2200.193, 588.8197, 9.316085, 5491.038, 99.99841, 99.98831, 99.68041, 100.0, 100.0, 99.83565
13159.956240000001, 59.990434268133775, 59.989753437300344, 59.994083460624246, 22.91099720213926, 22.96322812637592, 22.92853962756149, 0.9999960571456628, 0.9999949303849516, 0.9999965967227826, 6461.260449033174, 6461.147789558248, 6460.138147870463, 136.50119704182407, 22.995136489424567, 20.94094412783761, 6459.681782010415, 6457.492405272406, 6458.663549755409, 283.2806181145768, 282.8289021156306, 283.1910657159372, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.2885, 9.099999, 5499.215, 601.5562, 3.659658, 2200.485, 591.8257, 3.713588, 2197.743, 607.6391, 3.617796, 2198.314, 600.4205, 3.664145, 2199.992, 593.2134, 9.263896, 5495.724, 99.98433, 100.0, 99.90626, 99.92198, 100.0, 99.92084
13162.32796, 59.99242261410194, 59.99679485278572, 59.99608213104294, 22.919738572943555, 22.93386069392423, 22.92102621219301, 0.999996692391244, 0.9999916290011055, 0.99999590094679, 6453.535955637963, 6454.844497024143, 6458.60556618357, 141.41252356287805, 27.834366606407457, 16.30285987806269, 6461.038751377562, 6459.462814930952, 6458.344835487113, 283.26905589887923, 282.7800104394616, 283.18507573982913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 606.6345, 9.050385, 5495.981, 592.8401, 3.711602, 2197.785, 597.0475, 3.681191, 2200.364, 613.6589, 3.574588, 2193.567, 593.0576, 3.707062, 2198.484, 599.4363, 9.175082, 5500.263, 99.93428, 99.89792, 99.99587, 99.70621, 99.91975, 100.0
13164.7628, 59.99948725236429, 60.00186855651925, 60.00092958778921, 22.944362933428547, 22.959489169426888, 22.917591659164003, 0.9999968872614027, 0.9999944283068516, 0.9999962793613929, 6457.686547961222, 6458.762333101853, 6463.861308226843, 141.13770646548346, 18.52444908401594, 17.624725257415776, 6464.230490076208, 6460.594621548627, 6458.632785073407, 283.3189102826091, 282.8325186457128, 283.2495894753157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3871, 9.099463, 5499.11, 596.4199, 3.688577, 2199.829, 591.8452, 3.713404, 2198.069, 607.6197, 3.61798, 2198.366, 599.1616, 3.671815, 2200.108, 593.2333, 9.264079, 5495.729, 99.98243, 99.99082, 99.88856, 99.92158, 100.0, 99.92094
13167.19756, 59.998412765326314, 60.00191350334884, 59.9982869469175, 22.923053440564797, 22.98912684944256, 22.94447955605938, 0.9999974492269114, 0.999994250547974, 0.9999964740420377, 6470.292962503508, 6456.274411425443, 6459.636137871342, 142.06016455704184, 22.27778972523447, 20.5060630561552, 6463.2316332849805, 6463.709243682936, 6456.621607527948, 283.33373395012603, 282.81154648003616, 283.22989285371165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.098928, 5499.163, 596.4199, 3.688577, 2199.992, 598.3287, 3.677694, 2200.354, 607.6391, 3.618164, 2198.369, 599.257, 3.671998, 2200.106, 593.2333, 9.264079, 5495.904, 99.98254, 99.98831, 100.0, 99.92215, 100.0, 99.92086
13169.64644, 60.00261438779599, 60.001221111699486, 60.0044581359947, 22.926761626547002, 22.94976159934965, 22.936038921489807, 0.99999404571496, 0.999994314172789, 0.999994485648796, 6464.241733191783, 6461.025463430553, 6460.293032760251, 130.14175004604954, 22.336156323586238, 21.30769222428694, 6462.558365777288, 6460.749829951968, 6459.686575815476, 283.30449962365157, 282.8113812672106, 283.2069947203291, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0192, 9.196729, 5499.915, 602.5678, 3.650817, 2200.399, 604.5988, 3.638855, 2199.722, 601.4446, 3.658246, 2200.018, 605.6279, 3.63182, 2199.667, 587.2889, 9.334213, 5489.026, 99.99609, 100.0, 99.99833, 100.0, 99.96757, 99.78206
13172.050840000002, 60.00520120212636, 60.00176231559412, 60.00203982077426, 22.921593645334937, 22.967381115429546, 22.958410930895447, 0.9999960550596083, 0.9999960912949537, 0.9999945709027911, 6459.706364649152, 6461.105550216191, 6461.498800890655, 135.90442739507205, 22.645742720025282, 20.063349549237046, 6460.462504952209, 6460.809945085901, 6461.784484865102, 283.24856104405296, 282.715633575443, 283.232792892242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3082, 9.099107, 5499.221, 596.4005, 3.688577, 2199.869, 598.3287, 3.677142, 2200.296, 607.5614, 3.618164, 2198.315, 599.1425, 3.671815, 2200.104, 593.2134, 9.263896, 5495.784, 99.98357, 99.99265, 100.0, 99.92418, 100.0, 99.92205
13174.479000000001, 60.00538755913678, 60.00419412567234, 60.005376515934074, 22.899184741416978, 22.96102741632057, 22.938027816281377, 0.999995211670314, 0.9999910891842063, 0.9999944075762502, 6460.113506977879, 6455.05923104599, 6462.193414359288, 138.26002775132338, 24.003187570237515, 20.108834709733856, 6460.507283770046, 6455.6243854576915, 6456.408817667071, 283.29948213865225, 282.7810000670289, 283.23422228748603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.5897, 9.068589, 5497.327, 605.6807, 3.627977, 2199.259, 593.534, 3.704385, 2198.108, 613.2122, 3.57514, 2193.579, 592.9813, 3.707062, 2198.321, 599.4363, 9.175448, 5500.215, 99.94999, 99.96625, 99.93633, 99.72209, 99.92717, 100.0
13176.8562, 59.9988311069993, 60.001346584139405, 60.00219762942708, 22.93205602604443, 22.977504222414957, 22.952211597977197, 0.9999941571319828, 0.9999931153014315, 0.9999946115598161, 6460.124470641896, 6461.238566956963, 6456.428324738666, 138.1649094939018, 23.792889985159945, 22.2515046838098, 6466.909478503922, 6460.557877440511, 6460.26918161391, 283.2499802842769, 282.75341416126605, 283.2327601892409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 605.2151, 9.094288, 5499.076, 602.6262, 3.651001, 2200.349, 598.1734, 3.67751, 2200.187, 607.6197, 3.617796, 2198.314, 599.1997, 3.671267, 2200.161, 593.2134, 9.263896, 5495.783, 99.98179, 100.0, 100.0, 99.93192, 100.0, 99.92193
13179.27332, 60.0002316839531, 60.00141279786798, 59.99835080395845, 22.95222169424313, 22.959069627889942, 22.957022777437025, 0.9999947232606394, 0.9999953757005647, 0.9999956487232234, 6462.254024082743, 6458.024206705071, 6459.6004571332, 136.6824698430229, 20.97311233852861, 19.57599428328149, 6459.787630949699, 6458.411321224312, 6461.763334852089, 283.24956019587097, 282.7238892431464, 283.16138772626044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099643, 5499.163, 602.6456, 3.651001, 2200.286, 591.9034, 3.71322, 2197.856, 607.6585, 3.618164, 2198.251, 599.1997, 3.671815, 2200.11, 593.2134, 9.264079, 5495.783, 99.98547, 100.0, 99.90588, 99.91912, 100.0, 99.92193
13181.712560000002, 59.996944266807695, 59.99535354565029, 59.995214304211416, 22.93557006300714, 22.951138142611363, 22.905890970194164, 0.9999959391977344, 0.9999950519283304, 0.9999956864811758, 6453.500056868275, 6461.224742751169, 6461.449533468807, 133.24185410831615, 18.973276543402335, 18.73677173152464, 6462.617183931049, 6461.458731562591, 6460.410592298219, 283.21917604618295, 282.74782412422843, 283.1858679539806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0783, 9.195836, 5499.92, 596.4977, 3.68784, 2199.827, 585.6334, 3.744697, 2193.052, 601.5223, 3.657511, 2200.405, 605.647, 3.631454, 2199.317, 586.8713, 9.345201, 5485.931, 99.99725, 99.99103, 99.6828, 99.99431, 99.96757, 99.7428
13184.08508, 59.99843994228954, 59.994850119316276, 59.99709126858399, 22.926133150847082, 22.961642068090654, 22.935397855412127, 0.9999939710601772, 0.9999923566610431, 0.9999960620390589, 6463.872115764054, 6454.692564214445, 6460.30607328578, 136.54030965112267, 23.52762299421329, 18.242824690853922, 6465.738198924626, 6461.310603832509, 6458.098780227876, 283.2655853594661, 282.62708878536137, 283.08439520637745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3279, 9.099821, 5499.221, 602.6456, 3.650817, 2200.344, 591.8257, 3.713588, 2197.853, 607.7556, 3.617429, 2198.59, 601.2216, 3.655561, 2200.095, 593.2333, 9.263896, 5495.789, 99.98338, 100.0, 99.90359, 99.91933, 100.0, 99.92183
13186.575240000002, 59.98909160492971, 59.991138577855956, 59.994183070282475, 22.93473299410199, 22.962514454222394, 22.923891094394616, 0.9999949593296482, 0.9999920603442977, 0.9999960399095825, 6453.8328926718295, 6455.129200155626, 6453.780044791216, 141.50151847331875, 27.390806178801085, 18.599876430113454, 6458.9494462024195, 6452.593527306172, 6457.539776915499, 283.30392894238844, 282.7267153762522, 283.1160175212258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.4068, 9.091969, 5498.667, 594.9607, 3.70055, 2198.704, 595.0675, 3.692788, 2199.735, 612.1442, 3.582678, 2194.126, 611.4648, 3.590912, 2195.649, 599.0983, 9.178012, 5500.27, 99.97437, 99.95674, 99.98218, 99.76613, 99.80061, 100.0
13188.94396, 59.99187871484039, 59.99110654523079, 59.991119616765594, 22.939228867936414, 22.963221816497132, 22.93275470300107, 0.9999960611972977, 0.999994186115354, 0.9999965115514116, 6463.716005939536, 6460.610289997921, 6460.030930557644, 142.80288589589765, 22.250526686390913, 17.881155084679904, 6466.430076436299, 6458.485010876371, 6463.258423100477, 283.32797570819736, 282.76453668629756, 283.19453219301755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 606.0037, 9.077691, 5498.576, 596.2059, 3.689867, 2199.994, 591.9228, 3.713404, 2197.915, 607.5809, 3.618164, 2198.301, 605.5897, 3.631454, 2199.429, 593.2134, 9.264079, 5495.729, 99.97271, 99.98856, 99.90381, 99.91912, 99.96763, 99.92303
13191.371000000001, 59.99552672432848, 59.989589598300036, 59.991648198255035, 22.927281352558225, 22.972697424823334, 22.9473175316429, 0.9999947113812991, 0.9999941338710531, 0.9999970245105003, 6459.005847073507, 6457.7292011936715, 6463.6974391444655, 139.50623981891692, 23.293826804911532, 24.05130481938886, 6464.247143098275, 6452.816418287783, 6458.108604475265, 283.3086301866235, 282.83114884995376, 283.2225281312812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3082, 9.099821, 5499.209, 596.4783, 3.688209, 2199.991, 598.3481, 3.67751, 2200.407, 607.6391, 3.61798, 2198.599, 605.5516, 3.631089, 2199.478, 593.1936, 9.264079, 5495.669, 99.98422, 99.99086, 100.0, 99.91935, 99.97487, 99.92203
13193.836040000002, 59.991478093671894, 59.991996749935524, 59.9922176437098, 22.925408284099056, 22.96480622055717, 22.930772620037114, 0.9999957337759637, 0.9999962570859868, 0.9999938817691005, 6463.51272838544, 6462.056822944243, 6461.2115511822685, 137.6162795409839, 22.86712606231731, 21.532648111623075, 6463.230562704129, 6464.312311051379, 6458.446871233289, 283.2963328441271, 282.7795728325364, 283.1711272880383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0586, 9.196194, 5499.921, 602.5873, 3.651186, 2200.338, 604.5793, 3.639039, 2199.605, 601.5223, 3.658798, 2199.969, 599.2951, 3.67145, 2200.275, 586.8515, 9.346116, 5484.989, 99.99716, 100.0, 99.98063, 100.0, 100.0, 99.7287
13196.203920000002, 59.99468243502457, 59.99243207798806, 59.994762752732356, 22.933722780261355, 22.966139550173402, 22.941747803973403, 0.9999954992815127, 0.9999940145882361, 0.9999962767346657, 6455.513098974229, 6462.553545988696, 6459.944793826807, 137.94929853942995, 25.231022253192805, 18.056182857702424, 6462.222955623833, 6459.356022677438, 6461.057567030874, 283.3143673500107, 282.8476161926466, 283.2986012324627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3082, 9.099999, 5499.168, 596.4005, 3.688577, 2199.829, 598.154, 3.677142, 2199.967, 607.6197, 3.617796, 2198.318, 604.5215, 3.64296, 2199.938, 593.2333, 9.264079, 5495.79, 99.98348, 99.99359, 99.99708, 99.92943, 99.9958, 99.91997
13198.62872, 59.990579132242736, 59.992580234325615, 59.99313158861025, 22.92399114073194, 22.944315118611776, 22.93588667339055, 0.9999962494665768, 0.9999923037216939, 0.9999963492256903, 6459.907630128451, 6453.6267243659095, 6461.89428223391, 139.180889841919, 24.246900778398867, 21.110352978000606, 6464.4357793133095, 6456.065572659614, 6461.611515531548, 283.31450756631597, 282.7920418605636, 283.20928445787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.2885, 9.099999, 5499.168, 603.0348, 3.644738, 2200.105, 596.2322, 3.689291, 2199.372, 610.5907, 3.594262, 2195.747, 594.4882, 3.699026, 2198.685, 597.3289, 9.193761, 5500.051, 99.98538, 100.0, 99.96676, 99.82951, 99.94288, 99.99744
13201.02972, 59.99223727940688, 59.99275655517612, 59.99066557196724, 22.9395231170366, 22.995390999872498, 22.972531153405264, 0.9999959710364597, 0.9999940783245417, 0.9999950939781482, 6463.739625015798, 6457.287584682847, 6460.770458836469, 140.2398671627243, 28.59598457206539, 18.28731716569996, 6463.4231787312465, 6459.758523337073, 6459.515104615451, 283.1039652936792, 282.75909947746504, 283.1390804048444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.7583, 9.053776, 5497.061, 604.3188, 3.643081, 2200.138, 597.9987, 3.679167, 2200.24, 607.6585, 3.618164, 2198.372, 599.2379, 3.671815, 2200.321, 593.1936, 9.264262, 5495.669, 99.94516, 99.99652, 99.99713, 99.92701, 100.0, 99.92207
13203.552000000001, 59.988796760846114, 59.99247176093632, 59.98884093244937, 22.94438720489574, 22.989635355535057, 22.96196924810625, 0.9999961753320851, 0.9999928428795352, 0.9999950020915284, 6461.441837901345, 6462.515153707883, 6461.512711475203, 134.02598960894238, 18.974980823870737, 19.508471701405337, 6467.272113211412, 6456.240326460626, 6461.515782817596, 283.0903959285093, 282.5659244889261, 282.97105519679127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 604.3082, 9.099643, 5499.325, 602.6068, 3.65137, 2200.064, 591.8452, 3.713404, 2197.795, 607.6197, 3.61798, 2198.364, 599.2379, 3.67218, 2200.267, 593.2134, 9.263896, 5495.67, 99.98452, 100.0, 99.89838, 99.92175, 100.0, 99.92096
13206.007000000001, 59.99147283399364, 59.9862787017045, 59.987243895001065, 22.93429877786618, 22.952971030745264, 22.911856446753333, 0.9999947650797236, 0.9999961080785696, 0.9999946426919911, 6455.97610757134, 6461.462704951478, 6457.785885766909, 133.31193126642847, 19.82970284019939, 22.071222412414954, 6461.482854787818, 6460.911827469666, 6462.565205938283, 283.29088978427797, 282.79673641384176, 283.2299625282194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(0 1 1 1 1 0), 5500.0, 600.0, 598.0586, 9.196372, 5500.042, 596.4977, 3.688761, 2199.547, 585.5169, 3.744881, 2192.997, 601.3669, 3.658614, 2200.195, 605.647, 3.632002, 2199.208, 586.8713, 9.346299, 5484.982, 99.9982, 99.97801, 99.68025, 100.0, 99.98216, 99.72555
