TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13901.05844, 59.99853415026264, 59.998676223538865, 59.99856257071807, 30.473342740096843, 30.525028680965413, 30.479794367568015, 0.9999871959635729, 0.9999695068576111, 0.9999846835405029, 8599.079724794143, 8605.89342088917, 8608.386078025183, 212.64931281384474, 66.75588781994111, 43.29990008250752, 8601.333013354852, 8611.339144245, 8607.263427566611, 283.4055289140387, 283.083596896937, 283.5432231438992, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.4277, 3.682436, 2200.032, 609.8636, 9.006154, 5492.636, 592.0781, 9.280143, 5494.376, 613.4841, 3.576611, 2193.764, 591.856, 9.282271, 5493.949, 606.8122, 9.058801, 5496.755, 99.9977, 99.86079, 99.89634, 99.73559, 99.88744, 99.9396
13903.453120000002, 59.995767459983654, 59.99663543004025, 59.99659746239083, 30.515877148030373, 30.555016830179394, 30.522667493717794, 0.9999821171907727, 0.999966732978092, 0.9999828202888195, 8610.096964148332, 8608.614618299924, 8614.689903028358, 215.46618592843475, 72.37750079154785, 49.24423176769142, 8610.909029066768, 8608.567005270823, 8611.515307697602, 283.5061163065902, 283.1920317567386, 283.6170357216004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7167, 3.644422, 2200.071, 603.6573, 9.110409, 5499.715, 598.3676, 9.191971, 5499.892, 607.3284, 3.619635, 2198.329, 598.1315, 9.194794, 5499.843, 600.5099, 9.158419, 5500.239, 99.9968, 99.98921, 99.9986, 99.94305, 99.99575, 100.0
13905.976, 59.99935211118752, 59.99790781528703, 59.9943988279027, 30.464667151235545, 30.52190483061437, 30.48151017536151, 0.9999864190254579, 0.9999683107272561, 0.99998701981115, 8602.829194809356, 8602.354755949027, 8610.397716838643, 217.79386334115594, 65.38899049765223, 47.827346315893465, 8608.55663987182, 8605.673943763297, 8606.185086715905, 283.45304679080976, 283.131102540393, 283.6021881613633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.697, 3.644958, 2200.013, 603.6573, 9.110225, 5499.657, 592.0975, 9.279406, 5494.235, 607.1536, 3.624599, 2199.459, 600.1725, 9.164477, 5500.412, 597.468, 9.212255, 5498.757, 99.99917, 99.98936, 99.89529, 99.9492, 100.0, 99.976
13908.37088, 60.001875204492585, 59.99907948966458, 59.9985107772837, 30.506109427026804, 30.54483657874765, 30.514360458422008, 0.9999855245855146, 0.9999694930503301, 0.99998574211928, 8608.949940805835, 8611.122862787213, 8615.877018532989, 213.6530085267836, 66.94433461091694, 46.996215932683754, 8606.320691601144, 8614.044301542057, 8613.295879915977, 283.42630913122446, 283.1199132702359, 283.57516564881684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 608.2314, 3.613904, 2198.363, 600.0775, 9.160142, 5500.578, 589.9234, 9.308122, 5492.124, 606.4157, 3.623128, 2198.344, 598.1887, 9.19388, 5499.743, 600.4503, 9.158785, 5500.227, 99.92417, 100.0, 99.8554, 99.92335, 99.99496, 100.0
13910.80188, 59.99747507800237, 60.003127837368964, 59.999798469050056, 30.498392482415362, 30.53394044817817, 30.49636985352827, 0.9999862143809429, 0.9999692829591471, 0.9999854449216959, 8607.352772345657, 8603.230066861473, 8613.933792030843, 214.05177255122095, 64.38743526408916, 46.11680378236815, 8606.093574756143, 8609.466800116428, 8611.930096975748, 283.4800827356581, 283.1163441932755, 283.65132585676594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.6379, 3.644601, 2200.003, 603.6573, 9.110409, 5499.491, 592.0975, 9.279222, 5494.43, 601.1144, 3.659717, 2200.44, 598.1697, 9.194428, 5499.737, 594.2473, 9.249978, 5496.879, 99.99874, 99.99246, 99.89732, 99.99579, 99.99381, 99.94067
13913.210040000002, 60.00125242717184, 60.00668964627657, 60.004209856656615, 30.47221112216517, 30.51631712604711, 30.482976728140947, 0.9999835521321789, 0.9999703039049517, 0.9999849285752047, 8602.76893505395, 8605.129454586431, 8604.191177802555, 213.67374655134722, 66.52057827353201, 48.431271950743394, 8608.829583812321, 8603.463766494484, 8609.544014883531, 283.48790540075385, 283.11518105160366, 283.6118615790524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.3883, 3.682436, 2199.918, 609.9026, 9.006154, 5492.479, 598.3287, 9.191971, 5499.943, 594.7064, 3.697593, 2199.294, 591.875, 9.282088, 5493.882, 587.9052, 9.333115, 5487.169, 99.99486, 99.86469, 99.99756, 99.94637, 99.88753, 99.76531
13915.665, 60.01053738345224, 60.00892447954135, 60.00732143060723, 30.494363227031272, 30.525226882055083, 30.48572851255252, 0.999987663161523, 0.9999716150278651, 0.9999859897752615, 8606.939071695513, 8606.511785740959, 8619.030144967519, 214.3195513111209, 60.53002319323059, 45.39489150738973, 8613.077146857548, 8610.315775993491, 8612.930651173525, 283.51081465221927, 283.1533142988481, 283.5890194837253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.6773, 3.644422, 2199.956, 603.6768, 9.110225, 5499.603, 592.0975, 9.279406, 5494.435, 601.1144, 3.660269, 2200.159, 598.1506, 9.194611, 5499.737, 594.2274, 9.249978, 5496.813, 99.9966, 99.99149, 99.89517, 100.0, 99.99381, 99.94065
13918.19008, 60.010781355804916, 60.00914629883252, 60.011256025878374, 30.472388622456887, 30.507919280198674, 30.48367107439916, 0.9999853111577203, 0.9999717066616182, 0.9999869919497322, 8600.120550641006, 8602.709131705096, 8608.085781350557, 215.93573351009263, 71.34985434998651, 44.7437960254515, 8606.283955940738, 8599.891163496477, 8609.743736587092, 283.47264219414205, 283.08317825448637, 283.6088154976257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7562, 3.64353, 2199.955, 603.6379, 9.110778, 5499.485, 591.9228, 9.288794, 5492.611, 602.765, 3.646111, 2200.083, 600.8592, 9.147676, 5500.213, 597.4482, 9.195958, 5500.148, 100.0, 99.98923, 99.87597, 100.0, 100.0, 99.99681
13920.582760000001, 60.01322208303426, 60.01164413442489, 60.01530515737003, 30.498273537166384, 30.527316389968533, 30.48909201695602, 0.999986324446062, 0.9999708777461748, 0.9999847683593112, 8606.863032236164, 8607.679256542857, 8613.745628141427, 214.7018125951745, 62.465781029679874, 48.32906059522975, 8607.536982565982, 8610.52267588844, 8607.472624040987, 283.54415134478296, 283.0736360252432, 283.5808724498289, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 608.3103, 3.613548, 2198.811, 600.0775, 9.159774, 5500.472, 589.9622, 9.307385, 5492.768, 601.464, 3.657695, 2200.49, 598.1887, 9.194245, 5499.855, 594.3268, 9.248879, 5496.875, 99.93698, 100.0, 99.85851, 100.0, 99.99196, 99.94179
13923.07508, 60.01520473957927, 60.012642493032644, 60.00912818190657, 30.467303951501012, 30.514872839076894, 30.48449774890453, 0.9999862913275295, 0.9999767455341018, 0.9999891520675671, 8607.013441305222, 8610.62349008442, 8612.679452598866, 215.6904576747438, 58.519363845301996, 42.562442595770335, 8599.918213433135, 8605.00898294273, 8611.151598155664, 283.4756334722465, 283.18402593363817, 283.57581195689835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.7297, 3.602839, 2197.381, 603.6184, 9.110778, 5499.603, 592.0781, 9.279958, 5494.264, 607.3478, 3.619451, 2198.721, 598.1887, 9.19388, 5499.685, 594.2473, 9.249978, 5496.875, 99.87498, 99.99137, 99.8943, 99.92772, 99.99289, 99.94177
13925.538880000002, 60.01460842658736, 60.01789655087353, 60.01442231022075, 30.44489651418563, 30.497708548685612, 30.476965262532023, 0.999983851097167, 0.999974401026, 0.9999845190583617, 8596.109961158654, 8601.884147970844, 8606.764434022489, 217.64478970796426, 64.88148701445425, 52.8130400344337, 8601.950906096232, 8602.939397233225, 8610.181313292243, 283.53964070295416, 283.10446923702216, 283.5545638573263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 616.4131, 3.555189, 2191.037, 609.8831, 9.005233, 5492.628, 598.251, 9.193076, 5499.883, 613.4453, 3.576795, 2194.05, 591.856, 9.282454, 5493.774, 587.9449, 9.332932, 5487.331, 99.5864, 99.86456, 99.99647, 99.73314, 99.88754, 99.76516
13928.086360000001, 60.01426281760313, 60.01257478945927, 60.0121994947558, 30.470096820628214, 30.534185115210907, 30.507116039327006, 0.9999873909294013, 0.9999787581426796, 0.999987822139562, 8600.99944937015, 8613.968877584906, 8606.83019796176, 216.07377179359003, 58.50596192751664, 42.996443414139776, 8610.32299980733, 8599.619907268212, 8612.49214747037, 283.48033116245534, 283.1693295012525, 283.5556925056747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.1044, 3.60159, 2197.161, 603.6379, 9.110962, 5499.484, 592.0781, 9.279406, 5494.317, 607.3478, 3.620003, 2198.724, 598.1506, 9.194063, 5499.627, 594.2274, 9.250344, 5496.813, 99.86956, 99.99329, 99.89528, 99.94059, 99.99182, 99.94384
13930.49192, 60.00968662018948, 60.01220248775573, 60.0102399223385, 30.45618015845323, 30.495907942111923, 30.466512827169957, 0.9999873922558339, 0.999971285106869, 0.9999870024215438, 8598.6875341219, 8601.25568389014, 8602.826613004147, 213.0088572814609, 63.67179901144709, 44.62254805258635, 8597.834211088595, 8601.959212575777, 8604.104714628716, 283.52904666467913, 283.16776268481055, 283.5931470880326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.0058, 3.601947, 2197.214, 603.6573, 9.112803, 5499.777, 590.9716, 9.302415, 5491.012, 615.7949, 3.554731, 2189.581, 601.9655, 9.130692, 5499.885, 598.979, 9.174716, 5500.306, 99.87456, 99.99455, 99.84605, 99.5622, 99.99838, 100.0
13932.855360000001, 60.008416921152794, 60.00715595711572, 60.00392941458491, 30.476967602071177, 30.51758901733204, 30.480971117363953, 0.9999891640251598, 0.9999708136652166, 0.9999861606150374, 8598.943615984306, 8608.275368438575, 8612.027720713731, 216.36888749881427, 58.71225742878073, 38.569052801565704, 8602.717964947573, 8605.348075859816, 8605.283023384744, 283.44306682936605, 283.1844395017712, 283.6604776364735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 606.5359, 3.625862, 2198.611, 601.1476, 9.144117, 5500.277, 591.0298, 9.293396, 5493.989, 613.4453, 3.576059, 2194.094, 598.1506, 9.194611, 5499.744, 594.287, 9.249978, 5496.929, 99.95253, 100.0, 99.88519, 99.72285, 99.99394, 99.94175
13935.2322, 60.0040940272035, 60.00850158903788, 60.00626109551139, 30.45943403508344, 30.543312658951447, 30.491404402746795, 0.9999884762603675, 0.9999756962078297, 0.999988135101451, 8600.239780470358, 8603.192511799129, 8608.517617390648, 211.96852244520232, 59.22779568165549, 40.71301327087758, 8605.032319601882, 8601.527579226416, 8612.169692050726, 283.53206608084184, 283.17234722136595, 283.6900302852281, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7167, 3.644422, 2199.951, 603.6573, 9.110225, 5499.548, 592.0587, 9.279406, 5494.31, 613.5035, 3.576427, 2193.76, 598.1697, 9.193515, 5499.86, 594.2274, 9.250161, 5496.873, 100.0, 99.99038, 99.89636, 99.71494, 99.99327, 99.94164
13937.65724, 60.004962740272134, 60.007514570244474, 60.00628041763393, 30.47071382356002, 30.51343309496685, 30.47047333795445, 0.9999835582760559, 0.9999698438935629, 0.9999862951837973, 8602.071524578972, 8600.194565824711, 8614.278407379616, 215.20278698823495, 66.05410992698825, 49.32935744969154, 8610.444534338694, 8612.58984601988, 8609.665495983461, 283.5700816720984, 283.12569066146585, 283.6098458758694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.3489, 3.682614, 2200.2, 609.8831, 9.005785, 5492.362, 598.3287, 9.191971, 5499.936, 607.3284, 3.620187, 2198.552, 591.9131, 9.281906, 5493.999, 587.9052, 9.333298, 5487.276, 100.0, 99.85972, 99.99647, 99.92768, 99.88949, 99.76615
13940.058120000002, 60.011059642631494, 60.009951386616464, 60.00481341641667, 30.484473235628503, 30.541774992319187, 30.489680887972437, 0.9999870361428697, 0.9999794286387452, 0.9999860893969224, 8602.106571061573, 8600.044273231071, 8610.228956298377, 213.97581258611444, 58.87909566683629, 44.294690751587495, 8612.245370439598, 8604.316014329032, 8608.777188720524, 283.56352877414497, 283.2025087378801, 283.7342723655294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.697, 3.644422, 2199.845, 603.6379, 9.110593, 5499.714, 592.0587, 9.279958, 5494.259, 613.4841, 3.576243, 2193.983, 598.1887, 9.194245, 5499.917, 594.2274, 9.250527, 5496.76, 100.0, 99.98827, 99.89719, 99.72771, 99.99709, 99.93968
13942.452440000001, 60.011084657437365, 60.00997877937607, 60.00955028036176, 30.492720084703443, 30.51011999014932, 30.4639130439297, 0.9999873181009541, 0.9999674747593266, 0.9999845643595946, 8606.718894248188, 8602.947841046103, 8609.133793051096, 209.8239243582584, 64.95303687182286, 44.824934352787295, 8603.110212290021, 8607.67516538531, 8611.929036221298, 283.5146338455228, 283.2190776672791, 283.65934110921734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7167, 3.644065, 2200.009, 603.6379, 9.110593, 5499.482, 592.0781, 9.27959, 5494.259, 607.3478, 3.622025, 2199.047, 599.257, 9.168678, 5500.447, 595.8974, 9.226905, 5499.252, 100.0, 99.98919, 99.89634, 99.95529, 100.0, 99.97435
13944.943840000002, 60.015857386807944, 60.01111463248172, 60.011967676702355, 30.486297225789855, 30.488182269930924, 30.507657247287504, 0.9999879815903879, 0.9999716471803352, 0.99998721136421, 8606.919901938018, 8607.71655477046, 8606.955710550046, 210.70189583453202, 64.50698679199104, 43.34473833836398, 8605.754528486988, 8612.122732192855, 8615.65951878884, 283.4956254924359, 283.1988553860535, 283.7386666777968, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.3157, 3.6098, 2198.239, 599.4744, 9.174878, 5500.389, 589.6322, 9.311987, 5491.191, 605.9302, 3.624599, 2199.082, 598.3032, 9.192237, 5499.801, 594.4063, 9.247781, 5496.874, 99.90598, 100.0, 99.83843, 99.95687, 99.99605, 99.94091
13947.342680000002, 60.01247571322585, 60.01722614140824, 60.01715224335739, 30.481243629315085, 30.488671872742003, 30.489994946642337, 0.999986876088258, 0.9999763422135655, 0.9999871462305995, 8603.313205355138, 8608.53092101298, 8609.48655314944, 213.16841887892338, 61.85826597573123, 45.47899678699332, 8602.204627848074, 8605.266361315154, 8612.975981987564, 283.6324052932521, 283.21990177105965, 283.68418325135474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.0792, 3.60391, 2197.496, 603.6184, 9.110225, 5499.601, 592.0392, 9.279774, 5494.317, 601.095, 3.660636, 2200.205, 598.1887, 9.194611, 5499.741, 594.2274, 9.250161, 5496.813, 99.8804, 99.99134, 99.89517, 100.0, 99.99485, 99.94063
13949.77188, 60.01445461251066, 60.015907381610496, 60.016202587997576, 30.429626817361168, 30.486506701871484, 30.45735585750487, 0.9999852499041508, 0.9999709114580192, 0.9999835607486892, 8606.669893360735, 8593.321021151092, 8604.911774461676, 213.63425703881035, 59.34792659275536, 51.47517400321112, 8607.79429287745, 8605.058438124024, 8601.213909265227, 283.7368563662174, 283.2243930844156, 283.61167634155646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 616.2751, 3.554832, 2190.984, 609.8636, 9.005969, 5492.475, 598.3287, 9.19234, 5499.942, 594.784, 3.697409, 2199.293, 591.875, 9.281906, 5493.837, 587.925, 9.333115, 5487.33, 99.58879, 99.86162, 99.99741, 99.95149, 99.88848, 99.76824
13952.265640000001, 60.02027993768489, 60.01979256270682, 60.0163950911257, 30.47850212138426, 30.519562221879035, 30.485200858917526, 0.9999861238155124, 0.9999749086392609, 0.9999865899809302, 8603.855018481674, 8608.8759707487, 8611.288562216669, 213.1877710283684, 60.13443393808495, 42.46545788238382, 8606.5635964778, 8611.367448295408, 8612.143956118205, 283.6850821473331, 283.1933576406999, 283.62429859415937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.9663, 3.60159, 2197.371, 603.6184, 9.110778, 5499.536, 592.0587, 9.279774, 5494.199, 601.1727, 3.660453, 2200.155, 598.1506, 9.194245, 5499.858, 594.2274, 9.250527, 5496.927, 99.86673, 99.99353, 99.89741, 100.0, 99.99602, 99.94272
13954.692640000001, 60.02009294340867, 60.01909508867633, 60.02112268710394, 30.45324540689386, 30.513662184671187, 30.480118875281114, 0.999985883401148, 0.9999717649035545, 0.9999842944548937, 8603.24825023362, 8607.708216931478, 8612.713772537403, 212.57905186911194, 60.946717655976045, 47.87667633832325, 8601.38497501699, 8603.506761017981, 8607.130197867406, 283.61398729990805, 283.1405651032891, 283.55801837382086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.0058, 3.60159, 2197.214, 603.6573, 9.110593, 5499.767, 592.0587, 9.279774, 5494.256, 601.3281, 3.658798, 2200.125, 599.9246, 9.16813, 5500.297, 595.8577, 9.222693, 5499.507, 99.86434, 99.99435, 99.89526, 100.0, 100.0, 99.98523
13957.120400000002, 60.01865251960074, 60.01742247061976, 60.01745293053132, 30.48282368680446, 30.50458637707419, 30.47748335606153, 0.9999858784197115, 0.99997010646446, 0.9999855831223736, 8597.70349146768, 8610.364674204387, 8608.913153933405, 212.5848475098278, 61.96790351527625, 45.114124251138165, 8608.104559178293, 8608.199843233911, 8607.459763672257, 283.5383773844624, 283.1616444652204, 283.6308797947242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.5251, 3.63889, 2199.699, 599.1047, 9.174509, 5500.577, 589.0693, 9.311251, 5491.325, 602.4738, 3.651443, 2200.077, 598.265, 9.192602, 5499.708, 594.6648, 9.248147, 5497.056, 99.98494, 100.0, 99.82785, 100.0, 99.9933, 99.94506
13959.551480000002, 60.019237019844596, 60.018204899394604, 60.01558842135992, 30.49077502101165, 30.545445820968563, 30.484088162158358, 0.9999873028723775, 0.9999766019348441, 0.9999871558767103, 8602.043565514285, 8603.807561231353, 8612.813172855913, 213.07799023445205, 54.8943658919261, 42.599537557838175, 8611.108369626996, 8604.642896563986, 8606.253401274857, 283.5552472672519, 283.1511172444179, 283.6568087750611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 604.5842, 3.642638, 2199.956, 603.6379, 9.110593, 5499.721, 592.0587, 9.279406, 5494.317, 607.309, 3.620003, 2198.564, 598.1697, 9.194063, 5499.861, 594.2075, 9.250161, 5496.814, 100.0, 99.99338, 99.89743, 99.92785, 99.99607, 99.94382
13961.950240000002, 60.016950864808116, 60.01949643568497, 60.01347683286278, 30.459722413969807, 30.50530890816788, 30.47297454303936, 0.9999851574980387, 0.9999754313562963, 0.9999852834543791, 8602.988352415898, 8597.720209153367, 8606.994347381233, 213.6919629669502, 62.72933211468626, 47.58163961634136, 8601.811007613323, 8610.294205673232, 8606.21748664109, 283.5619852483028, 283.03329240605996, 283.62419330722616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.4672, 3.681901, 2199.927, 609.8831, 9.005417, 5492.525, 598.3093, 9.192156, 5499.882, 613.3676, 3.57753, 2194.0, 591.8941, 9.282088, 5494.009, 587.9052, 9.333298, 5487.21, 99.99487, 99.86255, 99.99751, 99.74099, 99.88967, 99.76507
13964.412040000001, 60.01449941041163, 60.01267599210523, 60.01416392323691, 30.46413091896041, 30.512911324691007, 30.491863998174807, 0.9999857904352704, 0.9999801483726964, 0.9999857598044749, 8604.820824861683, 8606.97823954153, 8611.211063891387, 217.4974322377875, 56.650227088420706, 45.77582149259342, 8609.328499063247, 8609.931789682478, 8611.339701000104, 283.5119161775834, 283.1067244334433, 283.5465559854351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.6576, 3.644779, 2200.018, 603.6573, 9.110409, 5499.604, 592.0781, 9.279774, 5494.264, 607.309, 3.62037, 2198.72, 598.1697, 9.19388, 5499.86, 594.2274, 9.250527, 5496.753, 100.0, 99.99041, 99.89632, 99.93776, 99.99605, 99.94054
13966.84568, 60.011359890479376, 60.0099949400697, 60.00898356774093, 30.45306653809355, 30.48213670530839, 30.4558003122913, 0.9999836664949561, 0.9999768585875866, 0.9999889844984986, 8602.487575116631, 8599.817917322096, 8597.616681763431, 215.93366641832336, 61.611810438160774, 47.4454381951773, 8606.546733379633, 8595.019450494332, 8604.049159798105, 283.5350428070768, 283.1440733743878, 283.53206310409996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7167, 3.644065, 2200.228, 603.6184, 9.110778, 5499.431, 592.0587, 9.279406, 5494.316, 613.6783, 3.570911, 2192.83, 599.2951, 9.167583, 5500.357, 595.8974, 9.222144, 5499.393, 100.0, 99.99233, 99.89526, 99.70014, 100.0, 99.97482
13969.301800000001, 60.008047485447364, 60.00836913273624, 60.00834494493063, 30.475186473235446, 30.518278249415275, 30.479613460067164, 0.999988666491402, 0.9999759296007257, 0.9999896161684859, 8602.290927296455, 8611.696582196642, 8609.093858287906, 214.46844561902617, 57.59926965961222, 41.882648196117316, 8603.868501000947, 8610.333175403197, 8609.257004676503, 283.5562233048366, 283.0757895138181, 283.6238556826604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.8283, 3.607658, 2198.082, 599.1242, 9.180404, 5500.419, 589.0499, 9.318982, 5491.268, 614.9405, 3.565211, 2193.567, 598.4367, 9.192419, 5499.803, 594.5455, 9.248879, 5496.879, 99.90232, 100.0, 99.82904, 99.69208, 99.99455, 99.94203
13971.736480000001, 60.00886033452566, 60.006138075890114, 60.00443690224707, 30.46408854735987, 30.53702619142978, 30.48087247532004, 0.9999869587505408, 0.9999746508609464, 0.9999877667413114, 8604.16619382028, 8608.497265358315, 8611.021645739478, 211.5432710675941, 61.01831468409, 43.299189108470614, 8609.913312219376, 8605.99684129791, 8611.556016405875, 283.4556671679608, 283.0508234231411, 283.59585119052275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7167, 3.644422, 2200.281, 603.6573, 9.110962, 5499.548, 592.0587, 9.279774, 5494.317, 613.5618, 3.576611, 2194.106, 598.1697, 9.194245, 5499.853, 594.2075, 9.250527, 5496.752, 100.0, 99.99132, 99.89528, 99.73071, 99.99389, 99.94067
13974.13952, 60.00372610909822, 60.00052512490316, 60.000874218097835, 30.43683919982412, 30.490990851288235, 30.477882362785678, 0.9999856954044135, 0.9999756060587437, 0.999985078884277, 8600.496535365068, 8601.93254122464, 8604.533082520438, 214.78638343534703, 60.77079912648014, 43.24115527990514, 8607.61574058368, 8603.850585585495, 8608.427967069823, 283.494986267765, 283.17281728485744, 283.54539143014495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.4869, 3.682971, 2199.927, 609.8831, 9.005785, 5492.472, 598.3287, 9.191971, 5499.936, 607.309, 3.620187, 2198.551, 591.8941, 9.282088, 5493.949, 587.9052, 9.333481, 5487.214, 100.0, 99.85969, 99.99754, 99.93839, 99.88754, 99.76505
13976.5658, 59.99622089963005, 59.994553127490484, 59.9973821501511, 30.484275345148163, 30.51262742070242, 30.484983961161504, 0.9999872395464151, 0.9999801677785027, 0.9999860639335956, 8604.15901657023, 8603.839401389221, 8608.490419854754, 215.94411459978983, 56.41384261956682, 45.845374064884716, 8608.43576834531, 8602.660791776449, 8612.621844346422, 283.5386926091882, 283.09610643805195, 283.57177328913775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7365, 3.644601, 2200.056, 603.6768, 9.110593, 5499.601, 592.0781, 9.27959, 5494.317, 613.3093, 3.57753, 2194.165, 598.1506, 9.194428, 5499.643, 594.2274, 9.25071, 5496.808, 100.0, 99.99053, 99.89528, 99.72791, 99.99488, 99.94055
13978.966680000001, 59.99409702891233, 59.99285853207827, 59.9939956107932, 30.471814835898506, 30.51682093909288, 30.471998721934593, 0.9999853791158461, 0.9999726927350748, 0.9999850729735675, 8603.364960981868, 8598.041829884423, 8607.03451495456, 213.5258398866431, 57.771021345671215, 42.02439962323865, 8608.27358951676, 8597.766558281484, 8605.739212726823, 283.5568619121963, 283.1703217464914, 283.5769781024005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7167, 3.645136, 2200.065, 603.6379, 9.110593, 5499.55, 592.0392, 9.279958, 5494.312, 607.2701, 3.619451, 2198.743, 598.9136, 9.183105, 5500.306, 595.6787, 9.228737, 5498.515, 100.0, 99.98936, 99.89517, 99.9328, 100.0, 99.9716
13981.338520000001, 59.98965426948664, 59.988593379294976, 59.99142847921616, 30.491748282166924, 30.53755349305043, 30.49654988655893, 0.9999857163493431, 0.999970492840482, 0.9999863665025016, 8606.375680681582, 8605.987408733141, 8613.45468909784, 207.23822925946888, 66.40820726165703, 47.77393998005584, 8607.116803323594, 8604.349924025055, 8613.182952997604, 283.52222994786655, 283.0345353109277, 283.5518952308538, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.9861, 3.601055, 2197.29, 598.132, 9.19514, 5500.277, 587.6328, 9.332051, 5488.75, 604.5516, 3.638757, 2199.508, 600.1343, 9.174156, 5500.037, 595.9372, 9.226172, 5497.275, 99.8754, 99.999, 99.79406, 99.9808, 99.99927, 99.95965
13983.768280000002, 59.99256384089712, 59.98894310297268, 59.995467173222124, 30.48235713017927, 30.535593794276338, 30.491153062489943, 0.999985746091844, 0.999979125527934, 0.9999862803918509, 8598.212662679125, 8606.815272484142, 8607.927059814705, 213.06688233923887, 58.2255325816609, 47.334016608296224, 8614.057419348415, 8605.337249854269, 8615.576600601227, 283.5427543503423, 283.1139023481619, 283.6444294437479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7562, 3.644065, 2200.176, 599.416, 9.185561, 5499.876, 592.0587, 9.27959, 5494.206, 601.0756, 3.660085, 2200.385, 598.1506, 9.194428, 5499.692, 594.2274, 9.250344, 5496.808, 100.0, 99.99635, 99.89421, 100.0, 99.9951, 99.94055
13986.20044, 59.98642495919793, 59.992002257859596, 59.99132367239295, 30.438167517336407, 30.50851473506833, 30.46872867253364, 0.9999831277175482, 0.9999744131755155, 0.9999812379998075, 8606.634703038484, 8598.888963601707, 8606.709084889579, 213.72815965090558, 63.085196569139725, 48.613923496644475, 8599.701080656952, 8596.011274229151, 8604.888225430326, 283.5093830311858, 283.0749310564218, 283.5527169547615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.4869, 3.682793, 2200.147, 591.1475, 9.291842, 5492.917, 598.1734, 9.19326, 5499.934, 594.7646, 3.697225, 2199.075, 591.856, 9.282637, 5493.891, 587.9052, 9.333298, 5487.156, 100.0, 99.86995, 99.99727, 99.97156, 99.88753, 99.76615
13988.619400000001, 59.989504154729424, 59.98925724258614, 59.98503923942441, 30.484978353975972, 30.51580575480742, 30.489329740370355, 0.9999841351264733, 0.9999787499324846, 0.99998831004145, 8607.061018856195, 8605.999434264086, 8606.130279815743, 215.11294100257464, 59.404458024434575, 45.35666077500491, 8602.937761166784, 8606.835199407687, 8608.7111200977, 283.5530335761326, 283.11944460944784, 283.6024309327194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7562, 3.644065, 2200.123, 597.3926, 9.205823, 5499.521, 592.0781, 9.279774, 5494.252, 601.1144, 3.660269, 2200.321, 598.1697, 9.194245, 5499.808, 594.2274, 9.250161, 5496.752, 100.0, 99.98692, 99.89419, 100.0, 99.99498, 99.94065
13991.081080000002, 59.99278345522389, 59.99130354080878, 59.989433849261445, 30.476163242891225, 30.524638561313274, 30.476946425201586, 0.9999877348199495, 0.999980066873083, 0.9999859891919763, 8603.811404163782, 8601.349392941609, 8607.958648281572, 213.0185652696705, 56.323656868541576, 47.504754201281685, 8608.840740315574, 8600.140880554725, 8605.32472015176, 283.5057034347687, 283.10595414224355, 283.61510451443814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7562, 3.644244, 2200.343, 597.3538, 9.206191, 5499.529, 592.0587, 9.279774, 5494.376, 601.1144, 3.660085, 2200.321, 598.1506, 9.194428, 5500.167, 594.7642, 9.23716, 5498.225, 99.99656, 99.99004, 99.89322, 100.0, 99.99583, 99.96632
13993.548560000001, 59.99916155615873, 59.99667960433761, 59.99285421430624, 30.480107638952667, 30.50882654299793, 30.493318422047455, 0.9999861859118845, 0.9999720627189465, 0.9999854522099056, 8607.494228460871, 8610.311769960146, 8609.56911009092, 213.21139554422052, 66.86529207289573, 45.336057001469726, 8603.161302492485, 8600.238467349462, 8609.63812680034, 283.54791933593543, 283.0552615998272, 283.6128777729057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.0255, 3.601412, 2196.931, 603.4434, 9.122934, 5500.065, 587.6328, 9.337021, 5488.748, 604.0078, 3.642066, 2199.921, 600.1153, 9.174156, 5499.931, 595.9372, 9.226539, 5497.396, 99.87672, 99.99516, 99.77084, 100.0, 99.99734, 99.9603
13995.973600000001, 59.99880587929339, 59.99761358010473, 59.997331109497786, 30.498274350669252, 30.516384211264896, 30.473391768032883, 0.9999853588199135, 0.999981109800222, 0.9999858434919887, 8603.684064965346, 8610.263593203712, 8610.185336951748, 208.243133778446, 62.07717896117788, 44.747710157269466, 8607.88703075354, 8601.145569474424, 8609.11917860671, 283.58486014059855, 283.1256553692843, 283.60664318190373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 607.1471, 3.618009, 2198.521, 602.2371, 9.132881, 5500.091, 592.0587, 9.279958, 5494.369, 607.309, 3.620003, 2198.44, 598.1887, 9.194245, 5499.803, 594.2075, 9.250527, 5496.866, 99.92782, 100.0, 99.89417, 99.94345, 99.99411, 99.94162
13998.40104, 60.00682789742013, 60.00622629598158, 60.007183970524906, 30.421500423738053, 30.46759101424001, 30.454163214110576, 0.9999832520444998, 0.9999756298320576, 0.9999808248027364, 8597.122515209225, 8599.185086822406, 8605.17591351551, 212.41897046901659, 58.96711338013547, 50.53849104608935, 8599.813859651935, 8598.324177166456, 8602.866630047332, 283.5931893587482, 283.201377116104, 283.6929683675123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 616.2554, 3.55501, 2190.764, 609.8636, 9.005601, 5492.472, 598.1928, 9.193996, 5499.935, 613.4841, 3.576427, 2194.048, 591.875, 9.282088, 5494.006, 587.9052, 9.333115, 5487.161, 99.58879, 99.86173, 99.99715, 99.72805, 99.88962, 99.76398
14000.83724, 60.01283322857277, 60.0099458411494, 60.01055917789569, 30.469799159399887, 30.50601715466194, 30.46072865500404, 0.9999847867423156, 0.9999798065815629, 0.9999849509096028, 8604.780466866225, 8603.427148309054, 8609.68465200395, 211.5853876479041, 56.296227147042146, 48.9313735525493, 8606.877010273136, 8609.730600945883, 8602.995166032219, 283.6192268718788, 283.17706481997146, 283.63787798606484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.0847, 3.601947, 2196.932, 603.6379, 9.110593, 5499.542, 592.0587, 9.280143, 5494.258, 607.3284, 3.619819, 2198.72, 598.1697, 9.194794, 5499.759, 594.1876, 9.250894, 5496.806, 99.87695, 99.99028, 99.893, 99.93783, 99.99607, 99.93955
14003.26804, 60.022275648564914, 60.020402206682014, 60.01552596029376, 30.432133283741035, 30.488086770687993, 30.476649734794666, 0.9999876301318931, 0.9999764496598397, 0.9999866103642447, 8599.322216369854, 8590.400855203294, 8606.326953384178, 216.95726560162666, 59.77831149440226, 45.113632773634436, 8602.6987526376, 8596.862710472227, 8603.844867244938, 283.66400189349037, 283.178356296657, 283.67320001114643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 609.9663, 3.602839, 2197.381, 603.6184, 9.110409, 5499.484, 592.0587, 9.279774, 5494.316, 613.5424, 3.575876, 2194.329, 598.1697, 9.19388, 5500.042, 595.142, 9.237709, 5498.216, 99.87957, 99.99246, 99.89526, 99.72751, 99.99605, 99.96617
14005.663520000002, 60.0154024863828, 60.01878522493756, 60.01754906061111, 30.462228317310295, 30.506588017438, 30.483571462218087, 0.9999873789592294, 0.9999751879968274, 0.9999883981545372, 8606.87318384174, 8602.489201208713, 8607.69617395661, 214.63435968629824, 60.98568623297615, 43.013644824609855, 8604.649085631363, 8600.183241073493, 8609.816405873731, 283.67461898010276, 283.17181981980826, 283.6018626164014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.6576, 3.644601, 2200.118, 597.3926, 9.205639, 5499.925, 586.6039, 9.344568, 5486.772, 617.4066, 3.54609, 2189.993, 601.1453, 9.158998, 5500.242, 596.2354, 9.225074, 5498.32, 100.0, 99.99197, 99.73503, 99.54372, 100.0, 99.96979
14008.094680000002, 60.01569779686503, 60.01707458577305, 60.01659479980409, 30.46416640467195, 30.534736453881052, 30.470301335528692, 0.9999868011075386, 0.9999785149935456, 0.9999859152395232, 8603.278943479474, 8600.337799061823, 8610.708755756139, 214.90579879419738, 55.59125910177954, 46.67418278066998, 8612.868982849739, 8607.462859851916, 8612.832950546783, 283.4584922881669, 283.0324077146594, 283.6034345250053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 607.7386, 3.621935, 2198.963, 603.599, 9.111146, 5499.552, 592.0975, 9.279774, 5494.375, 613.5812, 3.575876, 2194.107, 598.1697, 9.193698, 5499.794, 594.2075, 9.250344, 5496.633, 99.94495, 99.99139, 99.89632, 99.73074, 99.99315, 99.94164
14010.556600000002, 60.014357340789175, 60.0166268892225, 60.0174141499161, 30.446140406527977, 30.502576504453817, 30.464403605396722, 0.9999833669085553, 0.9999732296054364, 0.9999834733935266, 8600.018280839242, 8598.308910591611, 8608.19927986592, 214.8195671877197, 61.72762340371787, 44.70561241110772, 8604.163878349998, 8595.491456143003, 8613.498297441716, 283.50246843141366, 283.0649382186595, 283.66033201862155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 597.6643, 3.682614, 2199.932, 609.8831, 9.005417, 5492.583, 598.0764, 9.194365, 5499.859, 607.309, 3.619819, 2198.613, 591.875, 9.281906, 5493.848, 587.925, 9.333481, 5487.155, 100.0, 99.86175, 99.99604, 99.93554, 99.88965, 99.76397
14012.989200000002, 60.01137167125952, 60.015112086358386, 60.01546850963432, 30.46050422303564, 30.516451898774434, 30.49876259138942, 0.9999869059423402, 0.999977992416211, 0.9999883217995627, 8600.015312813879, 8608.126939627484, 8612.687636167919, 217.13308823106627, 56.30610544760236, 44.945137165924734, 8612.154071474306, 8605.093366413234, 8610.577400145019, 283.5186281441986, 283.1453994324015, 283.5599001268573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.6379, 3.644779, 2200.171, 603.6768, 9.110409, 5499.654, 592.0587, 9.27959, 5494.376, 613.3676, 3.576427, 2193.814, 598.1506, 9.194063, 5499.746, 594.2274, 9.250527, 5496.92, 100.0, 99.99231, 99.89528, 99.72788, 99.99397, 99.94175
14015.41264, 60.01513185066578, 60.01115777930295, 60.01088936609527, 30.481300613611793, 30.517640054258454, 30.490667448926214, 0.9999883921135969, 0.9999785299060021, 0.9999866453179245, 8606.126978254386, 8602.797026238792, 8612.485375209468, 212.35797884521344, 61.94500720155429, 41.720634193836304, 8604.302061394832, 8602.637035153713, 8605.790545805843, 283.5229915651023, 283.1888630063223, 283.5833196818434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.6379, 3.644244, 2200.018, 603.6379, 9.110409, 5499.485, 592.0587, 9.279774, 5494.316, 607.3867, 3.620187, 2198.605, 598.1697, 9.194245, 5499.857, 594.4262, 9.242654, 5497.944, 99.99658, 99.99353, 99.89419, 99.93291, 99.99619, 99.9554
14017.844920000001, 60.01052986475539, 60.009266003331604, 60.009668390590114, 30.47737724050758, 30.536409229124352, 30.480188757121173, 0.9999834395200928, 0.9999730395645341, 0.9999839410759903, 8604.693570747066, 8600.649807733658, 8613.92368074939, 211.32049916872484, 64.00943246627503, 45.33267536751731, 8610.536754590696, 8607.871177285033, 8605.916767024439, 283.62398149753847, 283.18866203472123, 283.6060740669852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 610.0452, 3.601233, 2197.109, 597.3926, 9.205639, 5499.681, 586.0604, 9.34917, 5486.943, 603.5418, 3.64464, 2199.956, 601.0499, 9.16046, 5499.95, 596.2553, 9.221778, 5498.386, 99.86435, 99.99219, 99.73723, 99.99659, 100.0, 99.97087
14020.398360000001, 60.00614762200752, 60.00366272487209, 60.007824723249584, 30.473362375485717, 30.52952303402103, 30.480587238945304, 0.9999856851550831, 0.9999790851637309, 0.9999853299006048, 8609.342135681107, 8603.392309150939, 8614.509979207796, 213.67051777246343, 62.82664156675855, 49.123549209951534, 8608.439203252625, 8600.71172736582, 8608.648938621272, 283.60251241971326, 283.1085693189588, 283.61132447824934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 0), 5500.0, 600.0, 603.7167, 3.643708, 2199.903, 603.6379, 9.110778, 5499.707, 592.0587, 9.279774, 5494.258, 601.1339, 3.660636, 2200.485, 598.1506, 9.194245, 5499.851, 594.2075, 9.250527, 5496.807, 100.0, 99.99327, 99.8973, 100.0, 99.99589, 99.94261
