TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14037.011, 59.99847238582666, 59.99893972300542, 59.99812204088845, 26.672553705369346, 26.741672245113516, 26.69217382438607, 0.999991599010589, 0.9999762568400988, 0.9999908794691437, 7528.787050170375, 7532.299202709799, 7529.321382095742, 175.35271529178226, 51.719200746158094, 31.808240851587016, 7529.775823358103, 7527.3151582347045, 7530.280066423912, 283.42048376078293, 283.05828533711457, 283.53758319116406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.0255, 3.601412, 2197.319, 603.6379, 9.110409, 5499.548, 592.0781, 9.27959, 5494.325, 607.3672, 3.619635, 2198.774, 598.0743, 9.195341, 5499.731, 599.9135, 3.667379, 2200.247, 99.87673, 99.99329, 99.89541, 99.933, 99.99362, 100.0
14039.3924, 59.999149237435624, 59.99689918520757, 59.99540210906534, 26.694309688853156, 26.73471463033404, 26.696416664565138, 0.9999913491407506, 0.9999790004465432, 0.9999905668816829, 7528.804245095424, 7532.400953767279, 7532.78920676632, 168.17804197520172, 49.09415723161101, 30.656003979932848, 7528.850451123875, 7527.159054628201, 7531.91308169232, 283.4278877672438, 283.0437784217717, 283.49097500922693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.1044, 3.601412, 2197.099, 603.6573, 9.110778, 5499.714, 592.0781, 9.279406, 5494.317, 607.4061, 3.619635, 2198.608, 598.0743, 9.195706, 5499.735, 599.9333, 3.667746, 2200.194, 99.86674, 99.99028, 99.89528, 99.94294, 99.99378, 100.0
14041.90256, 59.99473214100943, 59.99584644390985, 59.99551639217869, 26.689498241817727, 26.74054676166277, 26.70312481264122, 0.9999914451118884, 0.9999779603765536, 0.9999899166430569, 7526.258810300486, 7530.627687189682, 7532.635951327435, 171.58951451046437, 49.03717500621997, 31.728901119526654, 7533.94741735552, 7530.274700524849, 7534.823904113299, 283.410582024429, 282.97085763450735, 283.56330289468485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7562, 3.644779, 2200.276, 597.4316, 9.205086, 5499.52, 585.808, 9.35911, 5482.753, 601.1339, 3.660453, 2200.374, 604.369, 9.103298, 5499.363, 594.9829, 3.692467, 2199.505, 100.0, 99.98987, 99.68611, 100.0, 99.98155, 99.97692
14044.367320000001, 59.993453380393014, 59.994219528828005, 59.98985051250209, 26.68327110247915, 26.74941761561604, 26.701910507620386, 0.9999912503459257, 0.9999794833342607, 0.9999895127886683, 7530.172892995017, 7528.501119951565, 7533.060763327014, 171.25357372246708, 47.26348543331869, 31.001625905640594, 7532.133384692134, 7532.095963156993, 7534.012109961357, 283.42189016541386, 282.97002239141335, 283.49291447963526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.9861, 3.604267, 2197.609, 603.6379, 9.110593, 5499.544, 592.0781, 9.279406, 5494.377, 607.3478, 3.620003, 2198.778, 598.0934, 9.195341, 5499.734, 593.6707, 3.703454, 2198.863, 99.89039, 99.9903, 99.89432, 99.94305, 99.99362, 99.94693
14046.76516, 59.990777217246425, 59.99099708258033, 59.990944063961294, 26.6861225587622, 26.69788904374061, 26.692600981643785, 0.9999886554912116, 0.9999849745212833, 0.9999881685186311, 7522.168277378082, 7523.790605382737, 7527.182216408013, 178.17994248241826, 44.1122987778258, 36.3914051378606, 7523.250137204236, 7531.2678389382945, 7530.035434677442, 283.3890184873388, 283.00879034975185, 283.4990463896764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 600.7201, 3.662626, 2200.646, 607.5873, 9.038572, 5494.589, 597.3969, 9.205593, 5499.845, 613.3481, 3.576795, 2193.93, 592.0467, 9.279715, 5494.024, 587.4081, 3.736233, 2194.681, 100.0, 99.90021, 99.99518, 99.72269, 99.89104, 99.75684
14049.139120000002, 59.98809156807829, 59.987718729222884, 59.98894110216885, 26.691761249937667, 26.734976774679904, 26.695873568586, 0.9999909013933789, 0.9999798796652972, 0.999991350388199, 7522.7565878476835, 7529.647399954607, 7536.278436141447, 177.2222114100805, 46.30052557518047, 33.76908281009128, 7533.141302684623, 7529.5820184941695, 7537.830981009751, 283.34699421000704, 282.9219758898447, 283.4287093711965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.697, 3.643887, 2200.233, 603.6379, 9.110593, 5499.603, 592.0781, 9.279222, 5494.272, 607.3867, 3.619451, 2198.444, 598.0934, 9.194794, 5499.669, 593.7502, 3.703271, 2198.861, 100.0, 99.98936, 99.89445, 99.94565, 99.99259, 99.93934
14051.560920000002, 59.988205139870814, 59.99081478279893, 59.991136286715886, 26.711953413416964, 26.748281070482, 26.696407257989478, 0.9999918735380354, 0.9999808807819653, 0.9999903825767523, 7529.111887724903, 7535.04573408689, 7536.2408149490075, 172.6566530042669, 47.99259017004488, 32.227217662379644, 7531.814840344621, 7531.61997961805, 7535.837729918413, 283.38719680545785, 282.9366673481939, 283.48964299856567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7167, 3.644065, 2200.123, 603.6573, 9.110593, 5499.654, 592.0781, 9.279406, 5494.436, 607.309, 3.619819, 2198.445, 598.0934, 9.195341, 5499.626, 593.7701, 3.703637, 2198.748, 99.99659, 99.98936, 99.89743, 99.94025, 99.9918, 99.94174
14053.96816, 59.98565405385688, 59.98501218182985, 59.98779492123589, 26.67889577171189, 26.72289408996291, 26.710883348175212, 0.9999923124830186, 0.9999796825308301, 0.9999922368286697, 7528.187336769834, 7530.483984433861, 7534.474297868301, 165.18658325556407, 48.70697722402383, 30.36835674056806, 7534.615047173543, 7531.338654121168, 7535.2413133377595, 283.45053386055895, 282.9818731642555, 283.4758242991354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.0058, 3.602304, 2197.161, 597.4121, 9.206007, 5499.588, 585.808, 9.35911, 5482.924, 601.1339, 3.659717, 2199.987, 604.369, 9.098915, 5499.124, 599.9333, 3.669394, 2200.115, 99.86956, 99.98895, 99.68812, 100.0, 99.97784, 100.0
14056.448240000002, 59.986081679191656, 59.98815669597432, 59.98780646415579, 26.69095505802439, 26.755330812270916, 26.717294339631696, 0.9999897077459988, 0.9999784411985656, 0.9999900072382857, 7529.586349489323, 7530.469474287142, 7535.773495759843, 171.0967818818649, 47.964927465968685, 35.4713694956842, 7533.601382643434, 7527.735671276009, 7533.085892926755, 283.39258236347655, 283.0139560577595, 283.4615932768536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7562, 3.644065, 2200.123, 603.6379, 9.110409, 5499.657, 592.0587, 9.279222, 5494.436, 607.3867, 3.619267, 2198.499, 601.2979, 9.136536, 5500.051, 598.1241, 3.674155, 2200.145, 99.99659, 99.99327, 99.89541, 99.92775, 100.0, 100.0
14058.8898, 59.98357485233659, 59.987466843349594, 59.987352036308856, 26.697137999224317, 26.749761470060967, 26.706008830466864, 0.9999895808521067, 0.9999781462350209, 0.9999917395510349, 7520.722612962165, 7525.376627869704, 7533.8554783293785, 173.87739698787527, 49.76541966274908, 35.589276975773146, 7523.492971982367, 7527.003927114597, 7529.695046477467, 283.36413741862253, 282.97452249858253, 283.428128744735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.3564, 3.652632, 2200.343, 594.6689, 9.244136, 5496.417, 596.0575, 9.219951, 5499.616, 612.7073, 3.578082, 2194.106, 610.3966, 8.995731, 5491.349, 606.2357, 3.627642, 2199.103, 100.0, 99.94413, 99.98787, 99.7387, 99.84131, 99.94773
14061.263, 59.988386307199754, 59.988236468271026, 59.987120608203234, 26.6825028842767, 26.725925149290177, 26.698238465731563, 0.9999891493860085, 0.9999769441162992, 0.9999892476760189, 7532.004255877047, 7531.433713829425, 7537.2843923641385, 168.4619626894132, 52.10681282880387, 33.85959056864385, 7529.991385758834, 7530.171298356905, 7535.180255535962, 283.34961796599, 282.91120058340323, 283.48065318845806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.3816, 3.646385, 2200.061, 597.3926, 9.206007, 5499.52, 592.0975, 9.279406, 5494.37, 607.3672, 3.619819, 2198.667, 604.369, 9.098732, 5498.976, 599.9731, 3.666281, 2200.19, 100.0, 99.98987, 99.89529, 99.93803, 99.98193, 100.0
14063.712200000002, 59.991091288802785, 59.9898260257272, 59.99214360856054, 26.67488767012918, 26.711841219157463, 26.710021427391908, 0.9999889658320433, 0.999976444006842, 0.9999894627811975, 7527.870304026356, 7529.681858183688, 7533.047882801993, 169.43635688980567, 53.59082911250505, 36.412393159699604, 7531.854693753608, 7532.623822677734, 7535.837083152002, 283.3824073890199, 282.9566651433076, 283.47332673514654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.697, 3.643887, 2200.17, 597.3732, 9.206007, 5499.587, 592.0975, 9.27959, 5494.325, 607.2896, 3.620003, 2198.558, 604.4071, 9.098001, 5498.976, 600.0725, 3.667379, 2200.077, 100.0, 99.99109, 99.89838, 99.93779, 99.98388, 100.0
14066.236960000002, 59.98639966185645, 59.991100290272335, 59.98810075747136, 26.688232865058964, 26.724045784963977, 26.691789505969222, 0.9999910915324177, 0.9999753563206828, 0.9999906005898423, 7528.522524657199, 7526.629200441441, 7534.029189283645, 163.30561964326034, 52.0621110698951, 31.204797607937053, 7532.2290509704435, 7533.6920011677585, 7532.096913008006, 283.3349005618414, 282.97359151926963, 283.51958866665143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.0452, 3.601412, 2197.271, 603.6573, 9.110409, 5499.661, 585.8275, 9.359294, 5482.806, 601.1144, 3.660269, 2200.32, 598.0934, 9.194976, 5499.887, 594.5654, 3.69851, 2199.467, 99.87198, 99.99243, 99.68602, 100.0, 99.99376, 99.96009
14068.66056, 59.990015962614066, 59.990291229567205, 59.99154331523633, 26.716222515941862, 26.736471502223527, 26.712125176493036, 0.9999873103689807, 0.9999765911524446, 0.9999873419848192, 7525.134834169328, 7535.147488857329, 7535.705006387251, 168.58983748657238, 52.36608004372658, 32.67066742847828, 7525.799571744417, 7530.60936515057, 7536.274891134017, 283.43105154892953, 282.9726479744749, 283.43035605448046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.697, 3.644601, 2200.066, 597.3732, 9.205639, 5499.919, 592.0781, 9.279406, 5494.497, 607.3672, 3.620003, 2198.557, 600.4777, 9.159547, 5500.022, 594.9431, 3.69851, 2198.742, 100.0, 99.99088, 99.89853, 99.93803, 100.0, 99.94142
14071.09516, 59.99142477919795, 59.99156618489035, 59.995342699953476, 26.684548847577258, 26.729471734521226, 26.702338126459956, 0.9999905956174672, 0.9999822260408058, 0.9999888546486939, 7524.309713546365, 7525.607724113435, 7527.119984211056, 173.7024524729527, 47.273445840838576, 35.02317381012563, 7525.31767570199, 7527.143697918349, 7535.120178269337, 283.3098008780217, 282.91045355025693, 283.46080792705897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.3762, 3.65638, 2200.561, 606.4784, 9.056071, 5496.083, 596.3875, 9.211299, 5499.49, 612.6685, 3.578449, 2194.041, 592.2183, 9.278254, 5494.101, 587.3684, 3.736233, 2194.622, 100.0, 99.93911, 99.98677, 99.73293, 99.89483, 99.75154
14073.53244, 59.989585094343, 59.990428681333796, 59.99077518312782, 26.710620373234942, 26.7353610073471, 26.713649591289396, 0.9999896856196091, 0.9999806914835049, 0.9999910661764315, 7529.51921591589, 7528.159201121435, 7535.634455710768, 175.17790724790757, 46.696089467930506, 30.365546855945922, 7534.090036676013, 7530.630873270213, 7534.8946110357965, 283.3736611323285, 283.01317694656206, 283.46412314111626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.421, 3.645136, 2200.343, 603.6768, 9.109857, 5499.542, 592.0975, 9.279406, 5494.265, 607.3867, 3.620003, 2198.613, 598.0743, 9.195159, 5499.677, 593.6707, 3.703454, 2198.7, 100.0, 99.99015, 99.89432, 99.93556, 99.99477, 99.9395
14075.93064, 59.994426163331504, 59.99412826533201, 59.9922792800407, 26.702707410150964, 26.71565327350023, 26.700006075721756, 0.9999910839722929, 0.9999810281910383, 0.9999886689593248, 7530.254615855151, 7527.98650855858, 7537.358677812275, 174.13260142884815, 43.04434402727793, 31.166517506919263, 7530.985023812351, 7530.707764020713, 7534.899907996398, 283.45300835994533, 282.95360637145455, 283.4553842001895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.6773, 3.644601, 2200.118, 603.6379, 9.110962, 5499.545, 592.0781, 9.279222, 5494.437, 607.3478, 3.620003, 2198.663, 598.1124, 9.195524, 5499.735, 593.6906, 3.703454, 2198.691, 100.0, 99.99032, 99.89434, 99.93783, 99.9936, 99.93403
14078.330600000001, 59.98816263225401, 59.9914249418526, 59.9918323121319, 26.693678120542224, 26.71706901248274, 26.70303458521599, 0.9999922713014742, 0.9999747482037251, 0.9999924050602715, 7532.355705623731, 7530.52514274875, 7531.444109918339, 163.76135673809557, 48.280969858385106, 31.34295586752887, 7533.193670310582, 7532.912963371257, 7533.605925007533, 283.41098988639277, 282.95670508242637, 283.34729866690935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.0649, 3.602126, 2197.371, 597.3538, 9.205455, 5499.528, 585.7886, 9.359294, 5482.866, 601.1533, 3.660453, 2200.263, 604.369, 9.098732, 5499.026, 599.9532, 3.667379, 2200.174, 99.87911, 99.98919, 99.68707, 100.0, 99.98, 100.0
14080.756040000002, 59.989774206082494, 59.99008797192586, 59.98961129345799, 26.70718562469457, 26.73942695682042, 26.69961599111667, 0.9999892911338216, 0.9999762540151381, 0.9999901614023259, 7529.477564039756, 7531.675244040588, 7536.514044050546, 170.60651407209144, 47.09777206983517, 27.80175474385078, 7534.808933578305, 7530.837581558689, 7534.085743160315, 283.33769313505945, 282.9255054527676, 283.47687920642966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7759, 3.643708, 2200.238, 603.6184, 9.110409, 5499.661, 592.0781, 9.279406, 5494.325, 607.3867, 3.62037, 2198.779, 600.2107, 9.154068, 5500.166, 597.7265, 3.677817, 2200.24, 100.0, 99.99243, 99.89529, 99.94305, 100.0, 99.99269
14083.132920000002, 59.99229803371124, 59.99008348917763, 59.99343943724488, 26.676743566276958, 26.722824009860982, 26.68871779533288, 0.9999888061665406, 0.9999773826264701, 0.9999896074152809, 7519.353924067873, 7531.627670885626, 7536.680170641965, 173.90174446988442, 53.60559121294955, 35.27389878582699, 7529.34929404756, 7526.540667973097, 7529.233497871307, 283.3882762220372, 282.98746145933865, 283.4293396099949, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.2633, 3.649241, 2200.178, 595.7, 9.229769, 5497.913, 594.9705, 9.234492, 5498.607, 611.6005, 3.590401, 2195.595, 609.481, 9.001209, 5491.598, 606.355, 3.626544, 2199.223, 100.0, 99.96065, 99.96448, 99.79839, 99.85167, 99.95023
14085.5822, 59.99331644852578, 59.99614353470114, 59.99490643621839, 26.684795444303166, 26.72510547507841, 26.68666209880985, 0.9999885079705978, 0.9999772464110975, 0.9999891863942068, 7529.4420288841975, 7534.082370754435, 7532.143998532692, 170.092685238086, 51.466680431332406, 37.844236195625854, 7535.327814808678, 7537.449917188553, 7535.111922303716, 283.40449393154546, 282.940819535649, 283.4022873914716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 601.9819, 3.652097, 2200.279, 596.8674, 9.213375, 5499.461, 592.0975, 9.279222, 5494.265, 607.309, 3.620003, 2198.551, 604.3499, 9.098915, 5498.925, 599.9532, 3.667013, 2200.362, 100.0, 99.98723, 99.89432, 99.93273, 99.97984, 100.0
14088.19296, 59.99580285043491, 59.996523730531685, 59.99599774070352, 26.671092181961487, 26.74239912083081, 26.69054313050186, 0.9999893871417374, 0.9999776581188756, 0.9999905552647195, 7528.84153760683, 7533.558956770708, 7533.446075259261, 167.2247165025408, 55.08624358609859, 34.030937725688545, 7535.376981008485, 7526.605948056093, 7533.535352958008, 283.3894776161591, 283.0061090453635, 283.42676582745315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7167, 3.644244, 2200.229, 597.3732, 9.205823, 5499.468, 592.0975, 9.279222, 5494.376, 607.3867, 3.62037, 2198.441, 604.3499, 9.098915, 5498.92, 599.8936, 3.667562, 2200.188, 99.99114, 99.98897, 99.89634, 99.94062, 99.97984, 100.0
14090.658360000001, 59.99272071629159, 59.99355727175932, 59.99720454607377, 26.685985205885935, 26.731001834830096, 26.693188836107065, 0.9999905466768662, 0.9999786269687048, 0.9999892634630893, 7531.275487058221, 7525.828676804862, 7536.409408641492, 166.77893112451625, 51.740739525627305, 33.60751638622037, 7530.389188773907, 7528.688655641783, 7537.0205830782215, 283.3869623049624, 282.9744693677322, 283.43181467295074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.9663, 3.601768, 2196.937, 603.6573, 9.110778, 5499.485, 585.808, 9.359294, 5482.859, 601.1144, 3.659901, 2200.045, 598.0934, 9.195159, 5499.885, 594.6052, 3.696678, 2199.524, 99.85935, 99.99028, 99.68602, 100.0, 99.99651, 99.97696
14093.089520000001, 59.99624348244368, 59.99543329084775, 59.997489782313316, 26.6958190662258, 26.73124154364787, 26.697849230185625, 0.9999871856728693, 0.9999752665755716, 0.9999881134064287, 7531.416910633975, 7529.332285218954, 7536.170389043823, 171.72896333710014, 49.77086398768233, 37.0351497418651, 7530.399388739212, 7532.380486943707, 7533.766936709595, 283.44251227442015, 282.95934297290427, 283.4195369845054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7365, 3.64353, 2200.228, 597.3538, 9.206375, 5499.919, 592.0781, 9.279406, 5494.376, 607.4255, 3.619083, 2198.441, 600.5159, 9.158998, 5500.125, 594.963, 3.698327, 2198.751, 99.99399, 99.9909, 99.89529, 99.93823, 100.0, 99.94376
14095.51568, 59.99711232430239, 59.99515502667269, 59.995735111953316, 26.67368639634386, 26.709826077129883, 26.68081395199385, 0.9999878545905391, 0.9999809910880071, 0.9999871840444405, 7524.227759407519, 7525.927742056987, 7528.982150673125, 175.53402590014048, 47.806422731847306, 31.03435719861409, 7528.633475494696, 7527.125291938187, 7531.511956617414, 283.40255196316804, 282.9260757344266, 283.4544821533699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 601.8439, 3.659235, 2200.121, 606.9064, 9.056992, 5495.55, 596.3681, 9.211667, 5499.547, 613.1345, 3.579185, 2194.212, 592.1039, 9.279166, 5494.15, 587.4081, 3.736599, 2194.735, 100.0, 99.92833, 99.98664, 99.72323, 99.89328, 99.7593
14098.001360000002, 59.996884166144525, 59.996410186919825, 59.99858775285287, 26.688145281993986, 26.75131828759115, 26.71931743855835, 0.9999898580480818, 0.9999815470962677, 0.9999904129859626, 7532.138342990139, 7525.933623478706, 7536.244521366749, 175.99892284441557, 49.84495748358313, 32.641773944723354, 7530.313834704823, 7524.522771227987, 7532.014910466326, 283.38821756560554, 282.9479946063387, 283.4280104641552, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7167, 3.643887, 2200.238, 603.6379, 9.110225, 5499.595, 592.0781, 9.279406, 5494.377, 607.4061, 3.619819, 2198.383, 598.1124, 9.195524, 5499.834, 593.6906, 3.703271, 2198.863, 99.99397, 99.99043, 99.89325, 99.92509, 99.99559, 99.93934
14100.463000000002, 59.99876015271934, 59.997416831199956, 59.995579505705365, 26.664682502926283, 26.725326916530207, 26.701683834777306, 0.9999881279261655, 0.9999823307664182, 0.9999909553632008, 7520.650421107583, 7523.931955343627, 7533.953898242905, 174.34865950620997, 46.12229103407435, 36.21340015648366, 7531.959518512984, 7523.849652034716, 7534.0188029194915, 283.41643818553797, 282.85279766477396, 283.4908334925373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.697, 3.644244, 2200.109, 603.6379, 9.110593, 5499.647, 592.0587, 9.279222, 5494.429, 613.5229, 3.576059, 2193.813, 598.1124, 9.195706, 5499.785, 593.7502, 3.703271, 2198.636, 99.99681, 99.99137, 99.8973, 99.73013, 99.99468, 99.94434
14102.8636, 59.99866167720175, 59.996819760649736, 59.99805385062491, 26.685622337104505, 26.720992468959928, 26.699312989180928, 0.9999926831083075, 0.9999789693962311, 0.9999934029163089, 7528.895024243578, 7525.932031326782, 7533.1810208846855, 162.56138742859503, 48.36938127112853, 29.018693730274208, 7530.306284502198, 7529.556032200613, 7530.442013730625, 283.42290075654773, 283.0027575560703, 283.4858659066822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.0649, 3.601768, 2197.219, 597.3926, 9.206375, 5499.588, 585.8275, 9.359294, 5482.866, 619.8145, 3.527152, 2185.879, 604.3499, 9.099097, 5499.022, 599.0585, 3.67507, 2199.991, 99.87218, 99.98989, 99.68707, 99.36427, 99.98081, 99.9982
14105.326320000002, 60.00066609723718, 60.00001303179464, 60.001949310011035, 26.676697139654934, 26.725700329804685, 26.708111634021805, 0.9999941671678447, 0.9999788738388614, 0.9999899755676843, 7530.026365885183, 7523.973277912253, 7531.04445969482, 169.0624508189103, 50.952835061017595, 41.30450416195936, 7532.619290805005, 7526.1441938144135, 7535.53696067399, 283.4382127208224, 283.05062237879866, 283.495695606232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.697, 3.644065, 2199.951, 603.6184, 9.114093, 5499.922, 592.1169, 9.279037, 5494.272, 613.5229, 3.576427, 2194.156, 601.9274, 9.131057, 5499.586, 599.7941, 3.668295, 2200.363, 100.0, 99.99718, 99.89634, 99.7202, 99.99547, 100.0
14107.757800000001, 60.00040641953955, 60.00003694992678, 60.00005871750773, 26.689372067794235, 26.71150007726589, 26.696717633467095, 0.9999886783393211, 0.999977569392521, 0.999987623467662, 7528.018450943482, 7525.977220780751, 7527.7115097213355, 175.33329720036727, 50.744092450096105, 35.45983586486227, 7533.99810808275, 7523.079385699028, 7533.447624019134, 283.43239617510375, 282.9261502112354, 283.4685328191212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 601.2721, 3.661734, 2200.436, 593.6961, 9.257767, 5495.35, 597.0087, 9.205961, 5499.795, 607.3867, 3.620003, 2198.504, 610.4538, 8.995731, 5491.4, 606.355, 3.626727, 2199.225, 100.0, 99.9246, 99.99488, 99.93058, 99.84131, 99.95811
14110.149920000002, 60.00310952097901, 60.00193160376944, 59.999952317241586, 26.6726820497647, 26.702380191316383, 26.68867635172327, 0.9999937434722243, 0.9999777058419224, 0.9999885122725529, 7524.32175813982, 7531.70860821017, 7532.113888346504, 166.16303224026979, 50.41718514993818, 42.622122609599955, 7526.106769158631, 7523.925823255657, 7532.039182985485, 283.4167745682166, 282.98153987903123, 283.45629888605663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.6576, 3.644422, 2200.176, 597.3926, 9.205823, 5499.588, 592.0975, 9.279222, 5494.316, 613.4453, 3.576611, 2193.76, 604.369, 9.09928, 5499.025, 599.993, 3.667196, 2200.302, 99.99441, 99.98897, 99.89541, 99.73293, 99.98088, 100.0
14112.53124, 60.004478378435536, 60.00619055183599, 60.00451890264355, 26.6845751093156, 26.731600304316846, 26.70862589565912, 0.999989192981936, 0.99997997793406, 0.9999909503092818, 7529.660479297177, 7527.506320263334, 7535.2177996753235, 167.06398750682817, 54.88760378003644, 37.54119354557997, 7524.051090520838, 7527.665487563034, 7529.72666059716, 283.4187400859426, 282.90440642281743, 283.5083730006131, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7956, 3.644601, 2200.176, 597.3732, 9.205823, 5499.484, 592.0781, 9.279406, 5494.317, 607.4061, 3.619083, 2198.386, 604.369, 9.099097, 5498.976, 600.0128, 3.667013, 2200.364, 99.9944, 99.98921, 99.89538, 99.93253, 99.97981, 100.0
14114.96044, 60.008017882631414, 60.006404401743005, 60.00500004267135, 26.66591928255518, 26.718897367372175, 26.70337393727235, 0.9999913827993162, 0.9999780357280132, 0.9999920077826546, 7534.146501753987, 7528.836922292961, 7531.285734441996, 167.42847469998276, 50.98884908221862, 30.745595023168335, 7534.439237949166, 7528.864232906524, 7531.266930777155, 283.43288508720025, 283.0195435171791, 283.4757491088653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.9861, 3.601768, 2196.932, 603.6379, 9.110409, 5499.55, 585.808, 9.35911, 5482.813, 601.1921, 3.659533, 2200.147, 598.1124, 9.195341, 5499.741, 593.7701, 3.70144, 2199.283, 99.85913, 99.99124, 99.68598, 100.0, 99.99465, 99.96601
14117.361, 60.00592748553685, 60.00514921771016, 60.004154322602304, 26.685511832977497, 26.735030747837477, 26.704382906973365, 0.9999903284968092, 0.9999786504314376, 0.9999890257693198, 7532.099552277967, 7533.5865336942425, 7534.339163453474, 171.64423782409926, 48.52557110890439, 36.408022035043814, 7533.125634498574, 7534.747882180909, 7536.996169160087, 283.44800571709743, 282.9928760575476, 283.50834234769945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7167, 3.644065, 2199.951, 597.3926, 9.205823, 5499.468, 592.0975, 9.279406, 5494.325, 607.4255, 3.620003, 2198.605, 601.4886, 9.144023, 5500.169, 595.9372, 3.692284, 2199.317, 100.0, 99.99004, 99.89541, 99.93318, 100.0, 99.96755
14119.932400000002, 60.00721307545337, 60.006680578400285, 60.00802556703285, 26.68408703379476, 26.726190601784396, 26.656767524987032, 0.9999889498393039, 0.9999806671999841, 0.9999898237357205, 7520.518655844625, 7523.000597862691, 7526.987980922292, 175.15000011938855, 43.315087211449054, 34.48277878911631, 7523.065369200901, 7524.209669780906, 7529.941929624342, 283.4612824326169, 283.0425298211444, 283.5225512703662, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 601.7847, 3.656201, 2200.394, 606.4784, 9.057177, 5495.622, 596.3875, 9.212035, 5499.542, 613.3676, 3.576611, 2193.933, 592.1039, 9.278984, 5494.092, 587.4081, 3.736233, 2194.513, 100.0, 99.92622, 99.99028, 99.72283, 99.89238, 99.74921
14122.336720000001, 60.004974198249656, 60.00464811679811, 60.00804618226991, 26.70695259204846, 26.73035148919327, 26.711052875515083, 0.9999896674574876, 0.9999786235051346, 0.999987707101994, 7531.48422660793, 7523.306644910627, 7535.3239066567485, 171.42126840237415, 46.78665115634107, 34.47536785078637, 7533.047935829812, 7524.1318528148195, 7535.0138540963535, 283.38397766282634, 282.9691847698341, 283.49227275106495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.559, 3.644958, 2199.898, 603.6573, 9.110409, 5499.657, 592.0781, 9.27959, 5494.383, 607.4061, 3.619819, 2198.889, 598.0934, 9.195159, 5499.626, 593.7105, 3.703454, 2198.748, 100.0, 99.99235, 99.89325, 99.93318, 99.99477, 99.93674
14124.80132, 60.00113024532596, 60.00674404243396, 60.0032001248917, 26.67784501230216, 26.719063156785694, 26.69194074860684, 0.999992045520132, 0.9999823118022507, 0.9999920308672465, 7526.436928342063, 7529.8667156894835, 7533.887331088803, 175.86785002608758, 45.15120365044709, 30.23160396165622, 7528.824838335337, 7524.430928388419, 7532.678246061322, 283.4747116324915, 282.989057986486, 283.4213186858259, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.6576, 3.644601, 2199.96, 603.6379, 9.110593, 5499.551, 592.0975, 9.279222, 5494.26, 607.4644, 3.619083, 2198.609, 598.0934, 9.195159, 5499.728, 593.631, 3.703637, 2198.637, 100.0, 99.99041, 99.89625, 99.94311, 99.99364, 99.94174
14127.251600000001, 60.00589335163601, 60.003179531086225, 60.00255498619052, 26.696032260706634, 26.725079499893443, 26.694559655613574, 0.9999931795196366, 0.9999761525197068, 0.99999199041339, 7535.041061701346, 7527.913465883083, 7534.648456098959, 165.95631240107878, 48.84659309090421, 31.00276551198567, 7530.150792597087, 7533.0355475257, 7538.768811435225, 283.47922719307803, 283.0015811084078, 283.50937117372274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.0649, 3.601233, 2197.376, 597.3732, 9.205823, 5499.528, 585.7886, 9.359294, 5482.749, 601.2115, 3.660269, 2200.268, 604.3881, 9.09928, 5499.019, 599.0983, 3.672323, 2199.821, 99.86697, 99.98786, 99.68494, 100.0, 99.98073, 99.99948
14129.62196, 60.0003402286603, 59.99658164503665, 59.9978778435917, 26.6774485648379, 26.733572238722946, 26.717542091889786, 0.9999898893119586, 0.9999806652900697, 0.9999869194642409, 7530.058340357342, 7528.6085514523875, 7536.521979965635, 172.36487963699165, 48.517740310637464, 35.806478547924826, 7531.878792535296, 7527.331858725455, 7535.103954918344, 283.48883595258, 282.9635148472515, 283.52853972977914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.6773, 3.644244, 2200.343, 603.6379, 9.110778, 5499.607, 592.0975, 9.279406, 5494.378, 607.4644, 3.620554, 2198.606, 601.2789, 9.147676, 5500.011, 598.2037, 3.674338, 2200.166, 100.0, 99.99145, 99.89528, 99.93523, 100.0, 100.0
14132.05276, 59.994352260043684, 59.99612178620211, 59.99496027162391, 26.667598358455287, 26.734556286964683, 26.6835557868664, 0.9999903688788638, 0.9999757210431245, 0.9999897485778476, 7532.671137118157, 7528.015712185977, 7533.195950666179, 171.6193502024139, 48.33366743015972, 33.28362039163835, 7533.653667657696, 7523.555629736571, 7530.455283050498, 283.3354431597376, 282.8968884170544, 283.491305979879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.3367, 3.65281, 2200.54, 595.272, 9.243584, 5496.894, 595.9799, 9.226025, 5499.356, 612.3578, 3.582862, 2194.331, 610.3203, 8.995183, 5491.293, 606.3152, 3.626727, 2198.992, 100.0, 99.94995, 99.97797, 99.74093, 99.83936, 99.96081
14134.490520000001, 59.995318617869614, 59.99647038778319, 59.99585278794162, 26.682562425323564, 26.745475632923906, 26.7002337401652, 0.9999883753866011, 0.9999749082048385, 0.9999887235480712, 7532.249207329275, 7526.783983383129, 7533.283502419975, 166.7027622481678, 50.52245340707623, 35.21104666195424, 7531.948137469699, 7531.925210362504, 7534.992793843015, 283.41971639173613, 282.90897548167095, 283.4463609279813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.0464, 3.646029, 2200.008, 597.3343, 9.206744, 5499.522, 592.0975, 9.279222, 5494.371, 607.4061, 3.619819, 2198.777, 604.3881, 9.09855, 5499.026, 599.9532, 3.667196, 2200.132, 99.99897, 99.98878, 99.89625, 99.9354, 99.98101, 100.0
14136.942560000001, 59.99588058861658, 59.993076779623074, 59.993028330814944, 26.675911213749128, 26.720390470237195, 26.700647673777954, 0.9999897900803955, 0.9999726367969959, 0.9999894373374426, 7530.616302091143, 7535.282485860998, 7534.659287518373, 164.5607943814598, 53.09494775833468, 36.16783375940577, 7531.761165730742, 7523.072006315882, 7539.003135152613, 283.4000944629396, 282.9419150643157, 283.52607534978443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.697, 3.644422, 2200.276, 597.3926, 9.206007, 5499.478, 592.0975, 9.279222, 5494.378, 607.4061, 3.62037, 2198.777, 604.3308, 9.09855, 5498.869, 599.993, 3.667013, 2200.188, 100.0, 99.98895, 99.89421, 99.93543, 99.97997, 100.0
14139.34236, 59.99092712000954, 59.994358661762774, 59.99082074287542, 26.693203167476778, 26.73976633811496, 26.70455126192797, 0.9999925523619619, 0.9999800561710122, 0.9999910311927129, 7532.713158451043, 7526.584595701577, 7537.561457843689, 166.35860671185037, 49.44501806239498, 36.9034161342679, 7532.3653889468205, 7533.622964499218, 7532.584702275384, 283.41996618374986, 282.9523734499243, 283.4358278033843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.9861, 3.601412, 2197.052, 603.6379, 9.110225, 5499.654, 585.808, 9.358926, 5482.925, 601.2698, 3.659533, 2200.49, 598.0934, 9.195341, 5499.727, 593.7105, 3.703454, 2199.166, 99.87436, 99.99231, 99.68408, 100.0, 99.99465, 99.94394
14141.802280000002, 59.99024252943273, 59.99163187491902, 59.991599382220706, 26.705672999948664, 26.749567147428298, 26.71734609387259, 0.9999897259984493, 0.9999779061275091, 0.9999910995720785, 7533.539421926146, 7528.186568369506, 7536.389975140917, 166.80316000320727, 53.15458128402565, 36.357678246429714, 7530.935902934767, 7536.424079448116, 7537.366776717588, 283.43386492769247, 282.90199116626053, 283.42915839187896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7562, 3.643887, 2200.008, 597.4121, 9.205639, 5499.535, 592.0781, 9.279406, 5494.37, 607.3867, 3.619451, 2198.774, 601.5459, 9.15005, 5500.227, 595.5793, 3.69265, 2198.945, 100.0, 99.99014, 99.89624, 99.94288, 100.0, 99.96283
14144.30176, 59.992376979905295, 59.9901525489019, 59.993241634516906, 26.670009848255066, 26.700658489412426, 26.68972858994466, 0.999990371777407, 0.9999827081155463, 0.9999885291578293, 7531.736554782041, 7525.785094341886, 7531.445102311884, 174.93305292311425, 47.170262908296706, 36.301476049001394, 7525.862564767384, 7527.382561396811, 7527.741523901834, 283.45923452099953, 282.98812814182213, 283.5427480943748, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.8887, 3.653346, 2200.257, 605.8752, 9.074306, 5496.941, 596.0187, 9.220319, 5499.4, 612.6491, 3.582678, 2194.218, 592.2183, 9.27734, 5494.15, 587.2889, 3.735866, 2194.51, 100.0, 99.94855, 99.97893, 99.73088, 99.89363, 99.75668
14146.75148, 59.99165412716409, 59.99278235844868, 59.991815987544925, 26.672488401630158, 26.718609617098718, 26.705090655634496, 0.999987428656271, 0.9999808632011128, 0.9999887918674174, 7527.540654469016, 7526.206420151456, 7534.448046231153, 178.4706381630681, 43.76469883499567, 30.09643222783143, 7533.868472385461, 7528.715126005607, 7538.982718816526, 283.4438349426994, 283.04940703794375, 283.474998340494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.4802, 3.644244, 2200.009, 603.6379, 9.110778, 5499.603, 592.0781, 9.279406, 5494.377, 607.3867, 3.619635, 2198.561, 598.0934, 9.195524, 5499.774, 593.7303, 3.703088, 2198.806, 99.99898, 99.99028, 99.89624, 99.9332, 99.9936, 99.93896
14149.15804, 59.99219295431696, 59.990962412940284, 59.98904886729859, 26.690166197964725, 26.721976978365934, 26.689036901015175, 0.9999905156100368, 0.9999793728347572, 0.9999872427907731, 7525.654228599818, 7527.351862371069, 7534.472187546355, 173.06596189105176, 47.376172919412966, 37.25280892879755, 7524.296363443125, 7533.301879197155, 7531.511427121006, 283.54133361154055, 283.0043564990198, 283.5135877320041, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7365, 3.644601, 2200.171, 603.6184, 9.110778, 5499.542, 592.0781, 9.27959, 5494.317, 613.5229, 3.576427, 2193.809, 598.0934, 9.195159, 5499.727, 593.6906, 3.703271, 2198.865, 99.99202, 99.99043, 99.89528, 99.71719, 99.99559, 99.94701
14151.620200000001, 59.99664783512194, 59.99019293206909, 59.98986043448551, 26.68998909295901, 26.72167214300557, 26.696433688072478, 0.999993651979853, 0.9999729370546443, 0.9999927812271077, 7532.567476465998, 7527.061734836261, 7537.515923074073, 160.95666582207627, 52.90416208754982, 31.636565166003493, 7527.876191490471, 7529.801723127134, 7535.6287525399575, 283.41928961483313, 282.8600694388344, 283.5297962051804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.0847, 3.600876, 2197.209, 597.3732, 9.206191, 5499.581, 585.8275, 9.35911, 5482.866, 619.8534, 3.526048, 2185.987, 604.3499, 9.099097, 5499.079, 599.1182, 3.672507, 2200.023, 99.87174, 99.99098, 99.68504, 99.36164, 99.97981, 99.99965
14154.166920000001, 59.987263755713535, 59.98958823743874, 59.98890577559227, 26.69755385620934, 26.72982992314474, 26.699052432727512, 0.9999917004008383, 0.999980316926505, 0.9999913584722733, 7526.258344592094, 7530.360892414619, 7534.038580411441, 172.35509188471008, 44.866649550562215, 35.76619427564947, 7529.178444424576, 7526.761510580366, 7537.22679376279, 283.43895079253, 282.9558672192005, 283.4939063239785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 603.7562, 3.644065, 2200.176, 603.6184, 9.110778, 5499.601, 592.0781, 9.279222, 5494.266, 613.5618, 3.576795, 2193.822, 598.0934, 9.195524, 5499.725, 593.6707, 3.703637, 2198.582, 99.99659, 99.98923, 99.89541, 99.73314, 99.9936, 99.93412
14156.597640000002, 59.98177583259559, 59.985729887680804, 59.983982885716514, 26.665858220704767, 26.720362135704583, 26.708356607232215, 0.9999882423138976, 0.9999843284839072, 0.9999894888347348, 7527.04139124427, 7523.037541142552, 7531.695490874481, 177.75185611951164, 42.47096491030379, 35.4974131254653, 7527.524715236599, 7532.892365844401, 7532.527739554979, 283.4306822506744, 283.0187811011325, 283.5602760168872, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 600.0, 601.3115, 3.662626, 2200.384, 607.5095, 9.047046, 5494.796, 596.9699, 9.206329, 5499.895, 607.4644, 3.619451, 2198.664, 592.0085, 9.28081, 5494.017, 587.4479, 3.735866, 2194.568, 100.0, 99.91967, 99.99582, 99.93318, 99.88982, 99.74142
