TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14309.00156, 60.00790692317658, 60.0091577154624, 60.009802523233155, 22.87108886761047, 22.91910673999172, 22.885002752607182, 0.9999959815506392, 0.9999923937272618, 0.9999962774968728, 6451.350091438435, 6445.357834347439, 6453.144469753091, 143.81439361180628, 25.086343041047257, 21.216688324947427, 6456.809303606735, 6448.846463441235, 6456.082863241382, 283.4637645341484, 283.02159880552273, 283.5154546430743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 601.6467, 3.660127, 2200.413, 604.7663, 9.086279, 5497.747, 596.1158, 9.218478, 5499.418, 612.2413, 3.581391, 2194.591, 590.5779, 3.719846, 2196.886, 588.2034, 3.731838, 2195.276, 100.0, 99.96395, 99.97949, 99.75791, 99.85695, 99.77848
14311.42184, 60.008402446864146, 60.00846168510979, 60.006233754744876, 22.898271985661346, 22.925488066313857, 22.88764177093057, 0.9999963733735303, 0.9999911411311672, 0.9999960331848764, 6450.093093765267, 6452.345876250139, 6456.284391338527, 143.96479451246796, 27.207732732797467, 17.998793738885922, 6453.540109309435, 6454.453412258941, 6457.020787265533, 283.3828171340479, 282.932566620607, 283.56604125796684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.0464, 3.647278, 2200.16, 602.276, 9.132513, 5500.291, 592.0975, 9.279406, 5494.325, 606.8235, 3.623496, 2198.863, 596.9108, 3.685512, 2199.704, 594.5853, 3.69796, 2199.172, 100.0, 100.0, 99.89636, 99.94208, 99.98513, 99.95039
14313.91436, 60.00836736768636, 60.009420701863306, 60.01260647820846, 22.899017675111153, 22.906705781856957, 22.877657222993857, 0.9999942736601105, 0.9999913966971667, 0.9999943174821874, 6452.511314501135, 6450.533884475808, 6460.184968685429, 139.1497053639364, 28.952312136860655, 19.8611645624228, 6456.383528972913, 6446.783253662845, 6454.6368442559215, 283.45027079721524, 283.0779251979749, 283.57400658349485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.1844, 3.647099, 2200.265, 602.2565, 9.132697, 5500.285, 592.1169, 9.279037, 5494.377, 606.7458, 3.623496, 2198.755, 596.8344, 3.685147, 2199.653, 594.4461, 3.698693, 2199.055, 100.0, 100.0, 99.89328, 99.93921, 99.98282, 99.95564
14316.406680000002, 60.010044187662025, 60.01162155443977, 60.01216765761362, 22.890239429155965, 22.902201186062854, 22.889132612161244, 0.9999946956790982, 0.9999920363328977, 0.9999941220026372, 6452.904871577236, 6454.511613312407, 6454.646024505026, 138.15018538650793, 27.718821895585734, 21.499797215867602, 6452.861397798769, 6453.841438320249, 6457.727025728449, 283.4409636734836, 283.0100131942451, 283.6307660874731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.4143, 3.606052, 2197.414, 596.0113, 9.225901, 5498.465, 585.7886, 9.35911, 5482.925, 600.6096, 3.663027, 2200.13, 603.11, 3.650448, 2199.997, 599.4363, 3.670492, 2200.09, 99.87865, 99.97492, 99.68693, 100.0, 99.99846, 100.0
14318.801800000001, 60.01230804485047, 60.01261251213373, 60.01025252143025, 22.895220851747304, 22.90039813970837, 22.886810901219985, 0.999996042174691, 0.9999882707476452, 0.9999975544823814, 6448.387701849966, 6453.140837080803, 6461.52554722708, 138.25665124699538, 25.325170578240886, 21.615178588030176, 6448.459056361965, 6456.019798636231, 6457.500520938894, 283.4499303411565, 283.04029726097474, 283.568696332482, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.1647, 3.647635, 2200.155, 602.2955, 9.132144, 5500.181, 592.1169, 9.27959, 5494.436, 606.8235, 3.623128, 2198.863, 600.9546, 3.658118, 2199.832, 594.5455, 3.698876, 2198.948, 100.0, 100.0, 99.89528, 99.94693, 99.99095, 99.96352
14321.153880000002, 60.0099885417639, 60.0102773817365, 60.00821275290394, 22.871467589719963, 22.91061347251519, 22.878636233850063, 0.999994931798155, 0.9999888115451923, 0.999994593983815, 6448.783627718427, 6448.103136947409, 6456.714760196998, 137.60135461576465, 29.322062869565798, 19.42265175180046, 6451.506199864165, 6448.566494208891, 6453.2556198010125, 283.36702680708106, 283.0176372963043, 283.5646222501578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 601.2721, 3.659592, 2200.493, 605.1749, 9.075412, 5497.57, 596.5234, 9.218294, 5499.692, 612.3384, 3.581024, 2194.809, 609.2902, 3.606435, 2197.376, 588.2829, 3.731838, 2195.271, 100.0, 99.95441, 99.9884, 99.76263, 99.89898, 99.78366
14323.60424, 60.007977529440566, 60.008554098881255, 60.00618648797753, 22.867423038260103, 22.910892379622396, 22.883234735977812, 0.9999943457493631, 0.9999897006689619, 0.9999961358090409, 6455.099071738338, 6453.622508066739, 6459.301060551816, 145.88898792581404, 29.836574679712157, 21.029749773798358, 6457.438826771094, 6456.481511677905, 6457.899229804127, 283.41895540549524, 283.0340921335723, 283.52757563018577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 602.6324, 3.648349, 2200.05, 602.3149, 9.132144, 5500.121, 592.0975, 9.279222, 5494.488, 606.9012, 3.623312, 2199.035, 603.1863, 3.647343, 2200.009, 594.5256, 3.699059, 2198.998, 100.0, 100.0, 99.89838, 99.94464, 100.0, 99.95564
14326.02432, 60.005812886631276, 60.008332156548754, 60.00571738045955, 22.877299770652566, 22.92308231745146, 22.886675709607292, 0.9999965950232227, 0.9999911103710116, 0.9999957603780739, 6449.05517714853, 6455.619102941341, 6457.335765382365, 143.3483128655471, 26.951914743225245, 19.909292186628136, 6456.125284616852, 6453.500145537769, 6454.122708848407, 283.3435916717178, 282.9625026407135, 283.51823009934986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2633, 3.647456, 2200.433, 602.2371, 9.132513, 5500.168, 592.0781, 9.279774, 5494.383, 606.9789, 3.623312, 2198.921, 603.1863, 3.648256, 2199.963, 594.5455, 3.69851, 2199.001, 100.0, 100.0, 99.89423, 99.94956, 100.0, 99.95564
14328.44244, 60.003128489980874, 60.003342180239194, 60.00525731988225, 22.88781840284833, 22.92523141774579, 22.894064617982714, 0.9999942112103061, 0.9999912122525654, 0.9999952065182657, 6455.076343347773, 6452.656984857839, 6456.55798103343, 138.8227010596729, 30.456558565413843, 18.121835531080706, 6457.457070605544, 6455.033448307866, 6453.2607227523995, 283.39282195760376, 282.9921306301172, 283.54254073924585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.5129, 3.605516, 2197.701, 595.9724, 9.226269, 5498.532, 585.808, 9.359294, 5482.807, 600.5901, 3.663946, 2200.412, 596.9298, 3.685694, 2199.705, 600.7683, 3.662069, 2200.083, 99.89409, 99.97164, 99.68494, 100.0, 99.99516, 100.0
14330.867360000002, 60.003422407468264, 60.00464230638688, 60.0012110929716, 22.88987998108034, 22.922017441737996, 22.90637001839482, 0.9999938389708907, 0.9999898479418057, 0.9999954657513889, 6448.9810954199465, 6454.306728632357, 6458.769597781316, 138.66902389049255, 27.90347785815652, 19.975550055949725, 6455.826802973338, 6447.002691565529, 6458.330819483213, 283.2629054126925, 282.9829853675216, 283.50502702000114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2042, 3.647813, 2200.37, 602.276, 9.132881, 5500.346, 592.0975, 9.279406, 5494.317, 606.8818, 3.622945, 2198.809, 599.9436, 3.667432, 2200.089, 594.5853, 3.69851, 2198.892, 100.0, 100.0, 99.89528, 99.95461, 100.0, 99.94821
14333.261240000002, 60.00132449309226, 60.00059102229206, 60.00193121916308, 22.873394081640765, 22.89802174058959, 22.87595633848878, 0.9999941790137586, 0.9999912446073416, 0.9999960260437358, 6453.335573415921, 6450.061347693462, 6452.172049846653, 142.58371807891444, 24.881091298025694, 17.872554646460117, 6455.580169281601, 6447.799821500554, 6454.266250021978, 283.40961573170415, 283.0058559310601, 283.59610877198935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 602.5733, 3.653881, 2200.496, 604.1826, 9.10212, 5498.679, 595.1257, 9.2321, 5498.803, 611.251, 3.592791, 2195.248, 590.7114, 3.719115, 2197.049, 588.2233, 3.732387, 2195.217, 100.0, 99.97781, 99.97683, 99.80402, 99.85708, 99.77856
14335.669000000002, 59.99901241348218, 60.00059928192665, 59.999803041835776, 22.894224334687685, 22.92050819963555, 22.888482329593423, 0.9999947874385021, 0.9999875754696801, 0.9999959265231135, 6452.88564038677, 6452.175095446713, 6457.475782831232, 141.90843168769197, 24.43882764264481, 19.338533230039616, 6452.199449974146, 6447.82799449623, 6455.585578258699, 283.45364437367954, 282.96890791283533, 283.52507143321617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 601.627, 3.654417, 2200.47, 602.5095, 9.128645, 5500.129, 592.0781, 9.27959, 5494.266, 606.8624, 3.623496, 2198.814, 596.8535, 3.684964, 2199.813, 594.4461, 3.699059, 2199.001, 100.0, 100.0, 99.89743, 99.94471, 99.98526, 99.95318
14338.24624, 60.00007425617526, 59.99720002852407, 59.992607905280515, 22.870743692652646, 22.91638386517567, 22.876612231237846, 0.9999958362934226, 0.9999889285102184, 0.9999961620072727, 6454.680754237412, 6454.0973746209165, 6459.364983653878, 142.49650416325903, 27.96217022357996, 18.782634876295106, 6453.660313799598, 6450.904470478559, 6457.729341229541, 283.39666015572436, 282.95785578162815, 283.5076334697643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2239, 3.647635, 2200.16, 602.276, 9.13196, 5500.182, 592.0975, 9.27959, 5494.317, 606.94, 3.622025, 2198.977, 596.8726, 3.685147, 2199.651, 594.5455, 3.698693, 2199.06, 100.0, 100.0, 99.89625, 99.93908, 99.99244, 99.95559
14340.68056, 59.99503030270336, 59.99581720327305, 59.994753643095635, 22.883185728747026, 22.928766920985733, 22.877478964048134, 0.9999951030670874, 0.999991038380097, 0.9999965127609662, 6449.304355012839, 6455.059720506707, 6458.651245159635, 139.08673064961295, 28.83770256473281, 17.761440311961792, 6450.705771860907, 6453.851704531421, 6458.944996941184, 283.34719173721953, 282.9373960602243, 283.4991203627488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.5129, 3.60516, 2197.691, 595.9335, 9.226637, 5498.63, 585.808, 9.35911, 5482.924, 600.5901, 3.663394, 2200.194, 603.1482, 3.647708, 2200.127, 600.7087, 3.664449, 2200.162, 99.88604, 99.97058, 99.68812, 100.0, 99.99389, 100.0
14343.16416, 59.990647410319134, 59.99261410572672, 59.993172171831446, 22.88857722073633, 22.90921379550909, 22.895899422116013, 0.9999951377727503, 0.9999932434152341, 0.9999960771014129, 6450.733198481769, 6456.78593819938, 6454.864287038875, 140.06492234177722, 29.2219640845733, 20.206561309904146, 6452.578210109156, 6451.338501510473, 6457.668092689098, 283.3748751582412, 282.97564120145455, 283.53953997570983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.145, 3.647278, 2200.213, 602.2565, 9.132513, 5500.235, 592.0781, 9.279406, 5494.377, 606.8818, 3.622945, 2198.805, 600.4586, 3.66104, 2200.269, 594.5256, 3.699059, 2198.94, 100.0, 100.0, 99.89541, 99.95478, 100.0, 99.95847
14345.541560000001, 59.99347265863994, 59.99400096532673, 59.98893062975478, 22.873876226485894, 22.908571264070357, 22.88834509952784, 0.9999959587830992, 0.9999915967087527, 0.9999961627640349, 6449.922596226912, 6451.566208914754, 6455.048920942315, 139.5587412107925, 27.770409510953186, 18.05878294196191, 6452.770094583279, 6449.4505111079825, 6451.489566585936, 283.3610015645762, 282.982684891339, 283.45467473561064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 601.6073, 3.660485, 2200.412, 604.7468, 9.085543, 5497.992, 596.1158, 9.224, 5499.433, 612.3384, 3.581759, 2194.698, 609.2139, 3.607348, 2197.542, 588.2233, 3.731654, 2195.16, 100.0, 99.96208, 99.98068, 99.76537, 99.88685, 99.78624
14347.929160000002, 59.99444622915788, 59.99168706573796, 59.987029489337296, 22.891727772471338, 22.925573486014574, 22.900218095922547, 0.9999938012903319, 0.9999935535813063, 0.9999940667669168, 6451.042276717452, 6456.831446302415, 6459.184563145263, 141.88547573102642, 27.918515132501852, 17.22389194053858, 6453.711532683857, 6453.6757393839625, 6457.080098753949, 283.3532649313054, 282.95962428812993, 283.4121181474865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 602.593, 3.64942, 2200.045, 602.3149, 9.132144, 5500.181, 592.0975, 9.27959, 5494.377, 606.9012, 3.623128, 2198.978, 603.1291, 3.647891, 2200.009, 594.466, 3.699059, 2199.0, 100.0, 100.0, 99.8943, 99.94967, 100.0, 99.95559
14350.340600000001, 59.98699809433213, 59.98942418252263, 59.98711276663775, 22.915412485236736, 22.94634177010363, 22.90648419252663, 0.9999935666253739, 0.9999902562555932, 0.9999923275327528, 6455.978009184664, 6457.789245982804, 6458.58744459218, 139.92935360410956, 29.777601164406377, 26.174539581721547, 6452.683045920086, 6458.231293287242, 6458.468970845759, 283.30911801211175, 282.836814332565, 283.4018429972851, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.1844, 3.647813, 2199.993, 602.2565, 9.132328, 5500.284, 598.3093, 9.192156, 5499.936, 606.843, 3.623496, 2198.703, 603.1482, 3.647708, 2200.115, 594.5057, 3.698876, 2199.17, 100.0, 100.0, 99.99742, 99.93965, 100.0, 99.95339
14352.739560000002, 59.984845192754605, 59.982654948316096, 59.98534278385757, 22.896353778598453, 22.946984076763442, 22.905740387954143, 0.9999926516566271, 0.9999860726565502, 0.9999931020165145, 6452.481845888512, 6456.789335326589, 6461.17057256837, 140.9668959983835, 32.29878742804317, 31.43368335512696, 6456.898170664824, 6450.329094192555, 6461.327877978077, 283.3554577931379, 282.91696087386987, 283.4293683535344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.5129, 3.604981, 2197.424, 595.9724, 9.226453, 5498.63, 604.7346, 9.092756, 5498.819, 600.629, 3.663211, 2200.359, 596.8344, 3.685512, 2199.921, 600.8876, 3.661886, 2200.378, 99.89125, 99.97163, 99.97899, 99.99972, 99.99501, 100.0
14355.108160000002, 59.98145634729501, 59.982750288473845, 59.97930813491908, 22.889545191433477, 22.928043970249767, 22.905004853914466, 0.9999949902085216, 0.9999917808231874, 0.9999920747052212, 6453.7111688326795, 6456.954842018138, 6455.726301738777, 143.18768272114505, 33.215981055052, 26.55514403141933, 6466.860927114373, 6453.320561620843, 6460.069334123638, 283.4376208590047, 282.9080784430031, 283.44648709922154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.1647, 3.647456, 2200.155, 602.2565, 9.133065, 5500.337, 598.4064, 9.190682, 5499.907, 606.8818, 3.622945, 2198.751, 601.6413, 3.65684, 2200.215, 597.0505, 3.681296, 2200.104, 100.0, 100.0, 99.99678, 99.94204, 100.0, 100.0
14357.631760000002, 59.981532350127175, 59.978652675316134, 59.97965020641078, 22.856903877539686, 22.87705048815822, 22.8745890071367, 0.9999957776784396, 0.9999912885026794, 0.9999960668652524, 6449.717020713647, 6444.746053323946, 6446.616112433348, 140.22242291697853, 28.675100850430226, 15.562231921737293, 6450.115569732302, 6441.41788991503, 6452.9087535050785, 283.32222658902174, 282.9262842492173, 283.47132447959456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.5917, 3.605338, 2197.524, 602.6846, 9.119618, 5499.626, 596.7175, 9.215164, 5497.986, 610.0858, 3.595549, 2196.104, 591.7033, 3.715462, 2196.725, 606.9911, 3.621599, 2198.557, 99.88604, 99.99918, 99.9763, 99.83796, 99.85441, 99.94877
14359.997400000002, 59.97521315728838, 59.97657633020861, 59.97688434905465, 22.913147211572102, 22.911687772931984, 22.894269478978504, 0.9999956412351997, 0.9999916941619005, 0.9999955328332368, 6457.811657139377, 6455.415377346666, 6462.995166128285, 141.2469205856578, 29.242708389534982, 20.63324823548072, 6457.724686840779, 6452.605042592797, 6459.377456709104, 283.3230838931989, 282.9852000299205, 283.43638585385827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 611.8392, 3.594095, 2196.718, 602.8792, 9.12754, 5500.078, 598.1928, 9.19326, 5499.874, 606.8624, 3.622945, 2198.813, 596.7963, 3.685694, 2199.704, 600.8081, 3.661153, 2200.038, 99.84941, 99.99901, 99.9963, 99.95199, 99.98513, 99.99998
14362.42668, 59.975114942434416, 59.97442029754885, 59.9747831915297, 22.884791819000814, 22.933516415020698, 22.90442877590233, 0.9999970684694487, 0.9999900009177647, 0.9999961601110849, 6448.031608584648, 6447.87191330733, 6460.400855593025, 139.33438288464004, 29.387893370136226, 18.20327956991082, 6453.986765214895, 6450.651016947569, 6464.035265467578, 283.28677081679245, 282.86068863008694, 283.44290285523266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.4734, 3.60516, 2197.524, 602.2371, 9.132881, 5500.114, 592.0587, 9.279222, 5494.266, 606.843, 3.623312, 2198.924, 596.8154, 3.685877, 2199.764, 600.8081, 3.662069, 2200.095, 99.88842, 100.0, 99.89745, 99.94969, 99.98535, 100.0
14364.912760000001, 59.97653211420749, 59.97647491185658, 59.97546683240376, 22.888124907151326, 22.8839832400717, 22.885727368206144, 0.9999948889646968, 0.999989813777125, 0.9999954295978464, 6454.580326884156, 6457.128795203761, 6452.23684154665, 143.39440920303377, 28.06002231653872, 17.152373200222883, 6458.139624221718, 6453.645005023706, 6457.338902773312, 283.3600166256742, 282.93497382996077, 283.45337119453734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.1844, 3.647813, 2200.438, 595.9919, 9.226269, 5498.52, 585.7886, 9.359294, 5482.806, 600.5513, 3.663762, 2200.461, 603.2054, 3.64716, 2200.122, 594.5057, 3.698327, 2199.0, 100.0, 99.97067, 99.68503, 100.0, 100.0, 99.95322
14367.310720000001, 59.97858246164498, 59.977105200774346, 59.97568379106425, 22.887273270471244, 22.91939154874053, 22.892950826773987, 0.9999953600544452, 0.9999923519699823, 0.9999966810287517, 6445.4419693994905, 6454.414178886653, 6462.000498060326, 139.3595309398745, 26.329609626422098, 19.661616998429054, 6454.833705167406, 6451.00400024744, 6453.661191331177, 283.3132494923482, 282.93116690978206, 283.47508205927693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.5326, 3.605516, 2197.758, 602.276, 9.132144, 5500.122, 592.0781, 9.279406, 5494.318, 606.8818, 3.622945, 2198.698, 597.8454, 3.677476, 2200.277, 598.3428, 3.680198, 2199.737, 99.88147, 100.0, 99.89636, 99.95195, 100.0, 99.9986
14369.7288, 59.97892855424254, 59.97590236323771, 59.97919638282739, 22.880420470576738, 22.91913096506205, 22.882954158455185, 0.9999942543141335, 0.9999896178560157, 0.9999938165054044, 6451.943831138749, 6450.807057266162, 6456.0563036629055, 140.55862157909405, 25.713555086629185, 18.29412449158167, 6456.034329108256, 6444.175838692857, 6451.730207387273, 283.4042676981891, 282.904660007126, 283.4714994132146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2042, 3.647099, 2200.113, 602.704, 9.125881, 5499.767, 593.3593, 9.253635, 5497.828, 609.7169, 3.600145, 2196.416, 607.4209, 3.61447, 2198.166, 588.4619, 3.731654, 2195.384, 100.0, 99.99805, 99.94924, 99.83568, 99.91107, 99.78374
14372.236760000002, 59.98069609495285, 59.983297569768474, 59.98094397941203, 22.898815850809193, 22.92617836148585, 22.897646764418592, 0.9999949465919328, 0.9999916944216459, 0.9999958191699062, 6450.194273741939, 6456.691547832968, 6460.390442331214, 139.37068115831153, 30.108324311104752, 21.747108683858414, 6447.944720603714, 6453.931211843476, 6456.574305851245, 283.34099678914083, 282.9306204523834, 283.51811657397053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 600.3849, 3.661377, 2200.453, 603.599, 9.121093, 5500.083, 592.1752, 9.279222, 5494.272, 606.94, 3.623128, 2198.859, 603.1482, 3.647343, 2199.792, 594.4858, 3.698327, 2198.998, 100.0, 100.0, 99.89634, 99.94673, 99.99669, 99.96102
14374.613760000002, 59.987162766236146, 59.98268646907483, 59.98312302831207, 22.90061864841053, 22.931956931108687, 22.89300385277749, 0.999994167337703, 0.9999881252143215, 0.9999949273870182, 6456.358348428466, 6449.958737326868, 6457.551699451614, 142.65144254496863, 27.801385986855166, 22.994956251212216, 6457.615100482981, 6457.677023915082, 6460.84432625045, 283.40162312184833, 282.9326607888822, 283.44706642636737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2239, 3.647278, 2200.16, 602.2565, 9.132697, 5500.12, 598.3093, 9.19234, 5499.936, 606.9206, 3.623496, 2198.805, 603.0146, 3.64716, 2199.85, 594.5057, 3.698693, 2198.945, 100.0, 100.0, 99.99634, 99.94241, 100.0, 99.95063
14377.131080000001, 59.987475856001424, 59.98643247505777, 59.986233174559565, 22.90212401639752, 22.93548367918856, 22.905734318390355, 0.9999908076010615, 0.9999871309737345, 0.9999926383638648, 6460.830368073463, 6459.45754669394, 6460.8366936231605, 138.79742598333814, 34.679568179523926, 27.21776136485505, 6459.883234832161, 6451.540782502036, 6458.416075976503, 283.32862685913346, 282.9392337581635, 283.46901061717136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.4537, 3.605695, 2197.534, 595.9724, 9.226453, 5498.577, 604.6958, 9.093308, 5498.76, 600.5707, 3.663027, 2200.302, 596.8726, 3.685694, 2199.651, 600.8081, 3.661886, 2200.154, 99.89146, 99.97163, 99.97806, 100.0, 99.98513, 100.0
14379.5264, 59.99039056312874, 59.99117537750735, 59.98926341256241, 22.88653609549145, 22.931409475469128, 22.89109280583435, 0.9999941648757716, 0.9999878166653251, 0.9999948823379428, 6455.159899425329, 6450.335912780546, 6456.773064657116, 137.22381339414824, 32.77269303828233, 24.689055808952162, 6454.377843119832, 6453.9059786787775, 6454.632699809142, 283.42582608779156, 282.9306613558281, 283.46583184207987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2633, 3.647635, 2200.17, 602.2565, 9.132697, 5500.285, 598.4258, 9.191235, 5499.957, 606.843, 3.623312, 2198.863, 601.6603, 3.656657, 2200.162, 597.6072, 3.681296, 2199.98, 100.0, 100.0, 99.99781, 99.94707, 100.0, 99.9977
14381.926560000002, 59.99602252814224, 59.99367506976454, 59.99425425368473, 22.865363536042075, 22.895743773373884, 22.86371762931216, 0.9999967765246083, 0.9999898070886851, 0.9999968709057824, 6449.548286138303, 6449.480459773322, 6452.039814829694, 139.74833084832244, 31.252655715099706, 18.720630742866433, 6443.875021707912, 6444.770046262484, 6451.460094067131, 283.3905933180509, 282.94284672927574, 283.49126465272155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.5326, 3.605516, 2197.319, 602.6651, 9.119803, 5499.706, 597.1446, 9.20909, 5498.069, 609.6974, 3.600329, 2196.586, 592.3328, 3.713271, 2197.354, 606.9315, 3.622881, 2198.616, 99.88884, 99.99324, 99.97397, 99.84342, 99.88709, 99.93567
14384.393080000002, 60.00020190359927, 60.00177353502029, 60.00199745912033, 22.88603032595885, 22.918466280407806, 22.891499566924654, 0.9999950840170875, 0.9999909968547462, 0.999996298430323, 6455.2189488613385, 6452.756313508754, 6455.531387114158, 140.99587979683065, 31.815394154054758, 18.57301232710597, 6454.288634034569, 6456.916128497538, 6459.678875198476, 283.400329684481, 283.000648853313, 283.4658413547399, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 612.2729, 3.585706, 2196.408, 604.027, 9.111146, 5499.858, 597.9599, 9.194917, 5499.865, 606.8624, 3.622577, 2198.814, 596.8154, 3.685694, 2199.704, 600.7882, 3.661886, 2200.159, 99.80275, 99.99602, 99.99561, 99.94673, 99.98549, 100.0
14386.81248, 60.01015144326241, 60.00812234500009, 60.00684962592001, 22.89516655441245, 22.913112415512543, 22.884429689718623, 0.9999966588943483, 0.9999920923225766, 0.9999959110997265, 6453.4248466557065, 6456.883644429885, 6456.295618672799, 143.8688156717294, 27.095998200868735, 20.026266297522398, 6451.678672851847, 6455.510512151983, 6457.00216396781, 283.36317881767434, 282.9548229326891, 283.49142816996795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.4537, 3.605695, 2197.471, 602.276, 9.132697, 5500.225, 592.0781, 9.279222, 5494.317, 606.94, 3.622761, 2198.92, 596.8154, 3.685512, 2199.651, 600.828, 3.661703, 2200.091, 99.89103, 100.0, 99.89541, 99.9445, 99.98266, 100.0
14389.19044, 60.01213066283111, 60.016476284746894, 60.01309721178832, 22.850038450721833, 22.901573671149656, 22.869677833719646, 0.999995836022333, 0.9999928612883624, 0.9999952655881531, 6451.830784069558, 6445.89233305532, 6455.505636411443, 144.8981217730452, 31.690678450800988, 23.034574845914676, 6450.407087265023, 6450.290228922254, 6454.463604523642, 283.34780355322107, 283.08256159649045, 283.565567533075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2042, 3.647635, 2200.227, 595.9529, 9.226453, 5498.578, 585.808, 9.358926, 5482.747, 600.5901, 3.663211, 2200.24, 603.2245, 3.647708, 2199.906, 594.5256, 3.69851, 2198.939, 100.0, 99.97164, 99.68506, 100.0, 99.99431, 99.95568
14391.59128, 60.017427945488166, 60.019006787567584, 60.01751458233991, 22.868971296969292, 22.911777480439046, 22.89557028998053, 0.9999950991262196, 0.99998860640855, 0.9999948832865877, 6451.730763197289, 6452.210272449642, 6458.340051929138, 138.4596366230271, 26.906750533944432, 18.37970112498607, 6455.851522209146, 6451.449023426419, 6455.918629113887, 283.4163024108873, 282.9784603969932, 283.49936027051007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.4932, 3.605338, 2197.648, 602.2955, 9.131776, 5500.062, 592.0781, 9.27959, 5494.206, 606.843, 3.623312, 2198.748, 597.0061, 3.682955, 2199.994, 599.2375, 3.673789, 2199.926, 99.88386, 100.0, 99.89634, 99.94221, 99.97953, 99.99656
14393.99176, 60.01617626187553, 60.014872548197886, 60.017822366535015, 22.90056587428727, 22.9008559547762, 22.88165215890623, 0.9999951910179927, 0.9999905691309513, 0.9999946343774189, 6451.706072047045, 6451.505075635878, 6452.265314667859, 139.76796505203436, 30.521528591854803, 20.970254650252173, 6449.172667516662, 6450.818776790572, 6453.606567245348, 283.38333167442727, 282.98970472325465, 283.4971980405529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.1253, 3.647813, 2200.161, 602.2371, 9.132881, 5500.287, 592.4081, 9.275172, 5495.368, 608.0857, 3.61081, 2197.489, 606.3337, 3.624515, 2198.609, 590.45, 3.72378, 2195.478, 100.0, 100.0, 99.91438, 99.90326, 99.94342, 99.8179
14396.381120000002, 60.01709467298706, 60.0162688918865, 60.01723557181398, 22.87957210070099, 22.929094197234956, 22.89138353851854, 0.9999940100264647, 0.9999906517226733, 0.999994724785183, 6453.4817811166695, 6451.890414122606, 6455.4263806368635, 137.6150414122701, 26.30175107775085, 23.287664638809474, 6456.318220906514, 6452.190753199759, 6455.034999502754, 283.50840496541747, 282.9474929753781, 283.53551335399993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 598.7092, 3.674405, 2200.187, 605.6613, 9.088121, 5499.048, 594.0193, 9.253267, 5495.479, 606.9595, 3.622577, 2198.805, 603.2245, 3.648439, 2199.847, 594.5057, 3.69851, 2198.826, 100.0, 99.97481, 99.92529, 99.93457, 99.99164, 99.95835
14398.881400000002, 60.01708755458278, 60.01935121135271, 60.018509878077275, 22.898297289435657, 22.9057850460376, 22.890029622820588, 0.999995316458376, 0.9999894217259254, 0.999995796221867, 6452.782558389367, 6453.4412951138665, 6453.444376211726, 140.69145403881203, 30.834011316100828, 22.302492792042358, 6454.852792696553, 6457.492352720743, 6460.939924330318, 283.4943497160309, 283.08379465847327, 283.5771153134779, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.145, 3.647813, 2200.165, 602.2177, 9.133065, 5500.225, 592.0781, 9.279406, 5494.437, 606.8818, 3.622393, 2198.64, 603.2054, 3.647526, 2200.117, 594.5256, 3.698693, 2198.94, 99.99825, 100.0, 99.89745, 99.95209, 100.0, 99.96077
14401.31052, 60.01614601876672, 60.01508759427014, 60.01705922730643, 22.868035993255308, 22.899437411545815, 22.868747758630672, 0.9999964186041777, 0.9999858349837545, 0.9999963852307562, 6449.435476480656, 6447.05749448642, 6454.601819246249, 140.5551976402885, 26.035733366441264, 16.044559826274735, 6453.301842400259, 6453.045021712441, 6458.594004818107, 283.3491968641314, 282.93896890490265, 283.54798562779405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.5129, 3.604981, 2197.748, 595.9724, 9.226085, 5498.459, 585.808, 9.359294, 5482.807, 600.5901, 3.663578, 2200.298, 596.8344, 3.685512, 2199.756, 600.8677, 3.661703, 2200.379, 99.89625, 99.97169, 99.68396, 100.0, 99.99725, 100.0
14403.705160000001, 60.01819212865377, 60.015728256749725, 60.01710782916278, 22.89041554058964, 22.92873598460757, 22.8843231778611, 0.9999955458267314, 0.9999871678161364, 0.9999957639547202, 6449.020982160873, 6450.970552373804, 6461.799493870954, 142.1413945850486, 29.537323623545944, 20.314929527369088, 6456.6072714318125, 6449.279802162755, 6457.735562824122, 283.3615078400138, 282.86606327560133, 283.59491508812033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2436, 3.647635, 2200.323, 602.2371, 9.132513, 5500.113, 592.0781, 9.279406, 5494.378, 606.8818, 3.623312, 2199.022, 603.1672, 3.64716, 2200.014, 595.142, 3.693016, 2199.726, 100.0, 100.0, 99.89639, 99.94707, 99.99923, 99.96699
14406.167480000002, 60.01089728527309, 60.01015391021552, 60.010978387863865, 22.870143041551717, 22.91439767879166, 22.85816277039303, 0.9999936213423846, 0.9999891549290176, 0.9999943500608719, 6452.516287646878, 6448.505696014392, 6456.402502060925, 140.43404383395887, 22.283596739091536, 18.622817599886503, 6452.522131549674, 6450.737096390576, 6460.795389852176, 283.4474577074607, 282.8526959596073, 283.47595714364104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2042, 3.64817, 2200.438, 602.2565, 9.132328, 5500.187, 592.1558, 9.27462, 5495.604, 608.1052, 3.614671, 2197.587, 593.7825, 3.702679, 2198.061, 604.9235, 3.631488, 2199.236, 100.0, 100.0, 99.91868, 99.90792, 99.93413, 99.96388
14408.623000000001, 60.00451080304963, 60.003341441113434, 60.004163718347165, 22.888210119613536, 22.922174386934223, 22.906131027356373, 0.9999942537571336, 0.999991734048871, 0.9999952789732129, 6452.26161990414, 6455.988356046564, 6456.392640173207, 142.34790723006154, 27.873198196302383, 17.596953037447292, 6451.623339361261, 6451.460937937074, 6460.200747352139, 283.37613541956574, 282.9819982029836, 283.46208256754977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 598.4135, 3.67387, 2200.477, 605.6613, 9.077622, 5498.87, 594.4269, 9.253267, 5495.359, 607.3867, 3.622577, 2198.863, 596.8154, 3.685877, 2199.651, 600.8081, 3.662069, 2200.152, 100.0, 99.97165, 99.92416, 99.94693, 99.98274, 100.0
14411.05456, 60.00190257471055, 59.99795741558898, 60.00001642162858, 22.905010218623485, 22.930123060206487, 22.895815312132164, 0.9999967661449138, 0.9999895936724066, 0.9999966818258228, 6448.003884181104, 6451.8587888880475, 6458.285301815373, 138.49277960424604, 30.92786471227646, 16.852513407499828, 6453.391977274907, 6449.671769220998, 6457.884822555631, 283.33575631302404, 282.90853620334605, 283.5471297351401, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2239, 3.647992, 2200.275, 602.2371, 9.132881, 5500.069, 592.0781, 9.279222, 5494.376, 606.9206, 3.622761, 2198.751, 596.8917, 3.685694, 2199.751, 600.8478, 3.661886, 2200.324, 100.0, 100.0, 99.89434, 99.94444, 99.98282, 100.0
14413.516840000002, 59.99307645239969, 59.99398612535343, 59.99476360332689, 22.877067681573454, 22.906809935615136, 22.880305121103707, 0.9999946762284927, 0.9999900380837804, 0.999994812880856, 6447.79269183516, 6448.782276081027, 6459.394087419568, 141.26143003747688, 27.554433428071206, 20.224818225586887, 6453.413883304309, 6453.904294470298, 6456.944780023238, 283.32341382296175, 282.97453554116845, 283.5375304180846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.4734, 3.605873, 2197.701, 595.9529, 9.226085, 5498.524, 585.808, 9.359294, 5482.813, 600.6096, 3.663394, 2200.141, 603.11, 3.647891, 2199.903, 594.5654, 3.698693, 2199.001, 99.89409, 99.97068, 99.686, 100.0, 100.0, 99.95318
14415.917000000001, 59.98816802890874, 59.9917203010078, 59.98780231539916, 22.890602340459186, 22.932063155931328, 22.88421772037813, 0.9999943962127736, 0.9999908368942092, 0.9999952316167198, 6455.050190836172, 6451.861291284078, 6458.725044509152, 143.80271252619423, 27.311529669713764, 19.92416532938182, 6454.41337355333, 6460.528042565719, 6459.719726497738, 283.4218498628284, 282.9478211691272, 283.5194493590582, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2239, 3.647992, 2200.16, 602.2371, 9.132697, 5500.172, 592.0975, 9.279406, 5494.323, 606.9206, 3.622761, 2198.868, 596.8726, 3.685512, 2199.756, 600.2117, 3.668112, 2200.054, 100.0, 100.0, 99.89538, 99.94428, 99.9875, 100.0
14418.3178, 59.98339624630384, 59.986050090133276, 59.98635761999132, 22.874543963248417, 22.903524048600552, 22.88876012701616, 0.9999951286969161, 0.9999921746330797, 0.9999949540010012, 6449.508150912712, 6448.299144672247, 6458.435810744803, 141.42610874228603, 27.851993356158346, 20.885179670828734, 6445.3253771027075, 6454.358626254101, 6456.820736261342, 283.30705069673024, 282.9262849570752, 283.469120175525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.1844, 3.647992, 2200.385, 602.2177, 9.132513, 5500.172, 592.1364, 9.278669, 5495.552, 607.8527, 3.614671, 2198.125, 605.6279, 3.631637, 2198.947, 590.788, 3.720118, 2196.405, 100.0, 100.0, 99.90602, 99.91776, 99.954, 99.83518
14420.837480000002, 59.98649271408175, 59.98251689448877, 59.982468521784234, 22.893434583207895, 22.93791274188572, 22.897138101886544, 0.9999947877031318, 0.9999903212173261, 0.9999939915778963, 6449.772891590403, 6451.705050579297, 6451.456793455175, 139.02178622291467, 28.243112899126572, 19.340863468771204, 6452.152250763517, 6456.360655098127, 6459.247597261017, 283.3897744556322, 282.9118436553007, 283.5493900883115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 598.8472, 3.670479, 2200.573, 605.6224, 9.08849, 5499.17, 593.3398, 9.262471, 5494.603, 607.0565, 3.623496, 2198.974, 603.1482, 3.647526, 2199.957, 594.5057, 3.698693, 2198.948, 100.0, 99.98005, 99.91411, 99.95195, 99.99901, 99.96077
14423.266560000002, 59.98877752494505, 59.984833459257175, 59.98553929871695, 22.899827587469538, 22.931652335834947, 22.90654902828968, 0.9999945622316195, 0.9999905800104746, 0.9999965365773655, 6457.723925435126, 6454.431621312771, 6456.930884491376, 139.51024102512656, 28.10104728847591, 16.47295814441145, 6455.09242720336, 6456.205153628569, 6455.448645163448, 283.36865004638247, 282.89429967685385, 283.4548839213607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.3027, 3.64817, 2200.103, 602.276, 9.132144, 5500.232, 592.0781, 9.27959, 5494.323, 606.8624, 3.622209, 2198.92, 603.11, 3.648073, 2200.171, 594.5455, 3.699242, 2199.0, 100.0, 100.0, 99.89538, 99.94436, 99.99654, 99.95313
14425.69864, 59.982055367695956, 59.980470620473184, 59.981291215384836, 22.869258433162425, 22.88862824763393, 22.88608808034282, 0.9999953560264335, 0.9999907545918724, 0.9999971124589926, 6452.539032184215, 6450.1094553959, 6454.6376053715285, 140.21372796958667, 26.794986431176277, 18.08492753776818, 6454.527033475124, 6449.714471303484, 6453.337705420342, 283.31361053673277, 282.94721675440246, 283.5820571128234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.5129, 3.605695, 2197.366, 595.9724, 9.226085, 5498.518, 585.7886, 9.359294, 5482.859, 600.5901, 3.662843, 2200.354, 596.8726, 3.685694, 2199.921, 600.8677, 3.661886, 2200.155, 99.87888, 99.9738, 99.68695, 99.99978, 99.99235, 100.0
14428.104840000002, 59.98052144941537, 59.98432197201055, 59.98535003659248, 22.882303898109207, 22.935281091582823, 22.890345757249136, 0.9999947542078642, 0.9999906167235086, 0.999996259696807, 6452.834066202957, 6452.497082549265, 6457.373598146192, 137.06277606611252, 26.627218299920514, 16.968615141602186, 6454.947036904839, 6454.045821937737, 6457.215708107915, 283.32348572129354, 282.9316240513261, 283.52463020830027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.1253, 3.647635, 2200.05, 602.2565, 9.132881, 5500.285, 592.0781, 9.279774, 5494.317, 606.8624, 3.622945, 2198.757, 603.1863, 3.647343, 2199.904, 595.1022, 3.693199, 2199.282, 100.0, 100.0, 99.89528, 99.93961, 99.99425, 99.96595
