TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14716.190520000002, 59.99176560115833, 59.98359144134544, 59.98589780893657, 26.726653580202353, 26.746103477281263, 26.713949636012426, 0.9999967124706007, 0.999981923628365, 0.9999920519623606, 7529.8292732468235, 7540.281072948701, 7541.576600695789, 172.8532901818421, 44.38865541918358, 31.232108758465415, 7531.993594090356, 7531.0879360449835, 7540.9155566179425, 283.37256681847293, 283.1248667381933, 283.5959112416033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.6169, 3.597128, 2196.564, 602.1398, 9.134539, 5500.313, 595.9604, 3.690947, 2199.562, 607.6585, 9.043789, 5495.592, 591.1693, 3.716923, 2197.349, 591.0663, 9.292829, 5492.893, 99.84243, 100.0, 99.98364, 99.92355, 99.87103, 99.86634
14718.677880000001, 59.992842210701404, 59.98898090513341, 59.986221324314016, 26.657451347797736, 26.730274471495083, 26.705224495367148, 0.999985596894219, 0.9999789309663519, 0.9999876713924188, 7530.409969577111, 7532.041228723026, 7538.369073666446, 175.26218112098968, 51.7186313707989, 34.74730776708316, 7533.91923738839, 7535.208917183887, 7539.825187552251, 283.3721110445291, 283.04385842704005, 283.6167345301087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 617.0045, 3.550013, 2190.106, 595.8362, 9.228295, 5498.487, 602.1722, 3.653764, 2200.217, 601.3475, 9.146569, 5500.317, 597.483, 3.681494, 2199.837, 584.8236, 9.371021, 5480.464, 99.54668, 99.97122, 100.0, 100.0, 99.99119, 99.6434
14721.08192, 59.99509295871725, 59.99616382931536, 59.9984278200773, 26.713402771438382, 26.71524877362508, 26.723267062566578, 0.9999882109581991, 0.9999790595733324, 0.9999912632026865, 7534.443718815066, 7536.550997853013, 7539.577433719758, 176.04016260938442, 49.29396944426708, 31.159448212360985, 7533.753990883412, 7535.531988998225, 7542.2085114929605, 283.3253321490272, 283.00212957706486, 283.59116376217753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.5775, 3.598021, 2196.445, 602.1592, 9.134171, 5500.254, 595.9993, 3.690395, 2199.403, 607.6003, 9.043238, 5495.813, 591.6652, 3.714367, 2198.386, 591.0663, 9.293012, 5492.78, 99.83701, 100.0, 99.98163, 99.92248, 99.90171, 99.86733
14723.534440000001, 59.998063701607364, 59.99729078823224, 59.99296112025106, 26.68926937823059, 26.742385647463415, 26.7213313106466, 0.9999931603365421, 0.9999762947610318, 0.9999946153498349, 7532.260708630924, 7530.852884802848, 7543.866927535049, 163.50640355789665, 49.50354831450795, 26.257308647707305, 7527.8051447533235, 7535.747133528463, 7540.255145846954, 283.25088988868873, 282.7733996344239, 283.33776396952294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.4987, 3.596058, 2196.718, 602.1204, 9.134723, 5500.095, 594.4852, 3.699046, 2198.815, 609.7363, 8.997824, 5490.901, 601.6603, 3.65684, 2200.085, 596.1559, 9.223426, 5499.182, 99.83681, 100.0, 99.94475, 99.83317, 100.0, 99.98373
14725.972000000002, 60.00344213865353, 60.00158626574912, 59.99910649543178, 26.696808629482028, 26.74409249647609, 26.71137819947507, 0.9999906256630064, 0.9999720721170694, 0.9999910800177518, 7530.677317100194, 7536.046750579915, 7539.339298292982, 163.98515568267885, 51.004796895459094, 31.984230759219372, 7535.43062449229, 7535.1023592241845, 7540.286291611225, 283.4604304668458, 283.0689380542792, 283.63339886895653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.4232, 3.619437, 2198.115, 604.5523, 9.106725, 5499.681, 595.184, 3.695181, 2199.678, 607.7168, 9.043606, 5495.808, 597.4639, 3.681677, 2199.79, 591.5236, 9.290082, 5492.916, 99.92937, 99.99279, 99.9743, 99.92046, 99.98904, 99.86979
14728.42832, 60.00122880966923, 59.999327898567785, 59.99915576723031, 26.710060226977234, 26.766372116988794, 26.706176116429603, 0.9999916615323061, 0.999977956383572, 0.9999939217150873, 7529.279331269669, 7541.211731859785, 7544.752956027851, 170.85727647238582, 47.90708804072574, 27.01302442082533, 7533.475789118842, 7536.779275997548, 7545.765182842037, 283.3173531420201, 283.01536180366776, 283.5457643375852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3476, 3.640139, 2199.852, 602.1204, 9.134907, 5500.364, 595.8828, 3.691499, 2199.456, 607.6585, 9.043973, 5495.696, 603.7967, 3.64296, 2199.984, 591.0663, 9.293195, 5492.779, 99.99185, 100.0, 99.98146, 99.92142, 99.99294, 99.86841
14730.83192, 59.9986044582559, 60.0006613940515, 59.99737615438414, 26.67644526481507, 26.727998517365034, 26.70049419300672, 0.9999905798511944, 0.9999826773371376, 0.9999898988547787, 7527.3065355294775, 7533.628444713866, 7541.15470201068, 172.00310806289554, 49.189552173383845, 32.75812768953256, 7532.632839908474, 7537.980388067895, 7547.101004959436, 283.3858749833713, 283.0911719721397, 283.60719101004855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.8812, 3.67958, 2200.254, 595.8362, 9.228295, 5498.486, 602.2693, 3.653212, 2200.053, 601.3281, 9.146752, 5500.206, 609.9388, 3.601869, 2197.078, 584.8236, 9.371021, 5480.282, 100.0, 99.96893, 100.0, 100.0, 99.86809, 99.64327
14733.3142, 59.99530311960687, 59.99920039653158, 59.99649192542962, 26.699446671607657, 26.747623051673102, 26.71678432545457, 0.9999913970566452, 0.9999807641968215, 0.9999938705214991, 7537.14303954131, 7540.410796967948, 7542.570510457152, 177.75352797445476, 44.85591370371526, 29.49187614781431, 7536.493818977684, 7539.203797948194, 7541.996280234303, 283.33715644856323, 283.0843613113396, 283.53536146629114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.2687, 3.640496, 2199.808, 602.1398, 9.134171, 5500.201, 595.8634, 3.691315, 2199.676, 607.6585, 9.043606, 5495.859, 603.8539, 3.643143, 2199.987, 591.0464, 9.293378, 5492.779, 99.99946, 100.0, 99.98385, 99.92331, 99.99071, 99.86838
14735.7774, 59.998428438166755, 59.99625630119938, 59.99393315679936, 26.683854100980604, 26.721076930930554, 26.718742880903935, 0.999991485046548, 0.999979449543404, 0.9999936817653152, 7527.370776638749, 7530.477388232235, 7540.258970488493, 171.66792461149225, 47.70245203168929, 35.71001610622989, 7528.959917271089, 7534.259892827664, 7536.339917489859, 283.43871787418374, 282.99242288198303, 283.62679046596986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.1899, 3.639961, 2199.804, 602.5484, 9.128092, 5499.749, 594.5434, 3.701623, 2198.736, 610.3383, 8.990285, 5489.636, 599.1997, 3.671815, 2200.09, 596.8716, 9.213171, 5499.416, 99.99664, 100.0, 99.94115, 99.8321, 99.99946, 99.98797
14738.209320000002, 59.992311023917416, 59.99465403960393, 59.99014432209804, 26.68724872936492, 26.747611544723494, 26.71671820118016, 0.9999932776193374, 0.9999750093046329, 0.9999939428206779, 7530.329984607693, 7537.03916352214, 7543.481671324325, 167.78517227114617, 52.398471128646634, 29.360408550061038, 7540.506834398305, 7527.792255500834, 7540.113768051175, 283.21556961814485, 282.98707922262173, 283.57403425300924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.0485, 3.622114, 2199.286, 603.5017, 9.121829, 5500.126, 595.941, 3.691131, 2199.628, 607.6585, 9.043789, 5495.749, 603.8348, 3.643143, 2199.877, 591.1458, 9.291913, 5492.853, 99.95426, 99.99546, 99.97657, 99.9213, 99.99287, 99.86865
14740.609480000001, 59.990450443758185, 59.99491616606702, 59.99203297794232, 26.70549967208575, 26.737082756857745, 26.71138294196662, 0.9999909549614726, 0.9999803362177159, 0.9999900638586415, 7532.636221190613, 7538.251351462297, 7540.916326613499, 171.7290295376347, 59.813964904363274, 33.436293340670545, 7534.435098493202, 7536.367094676108, 7545.890183420969, 283.370751972102, 283.0040710075531, 283.5148057754971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.6958, 3.59695, 2196.67, 602.1398, 9.133802, 5500.313, 595.8634, 3.691499, 2199.461, 607.6391, 9.044341, 5495.696, 597.4639, 3.682042, 2199.952, 591.0067, 9.293195, 5492.779, 99.84224, 100.0, 99.97408, 99.92034, 99.99646, 99.86731
14743.040480000001, 59.99147123333154, 59.99110453220828, 59.991538245572166, 26.693062440880432, 26.735285839185767, 26.672881994026515, 0.999989248563396, 0.9999865847606804, 0.9999908165717288, 7528.02588177601, 7531.7314273347765, 7540.663552348286, 182.6181699369008, 37.01771118947465, 31.543730455879995, 7532.69246212737, 7534.188822103024, 7536.06394038845, 283.3580167752032, 282.93383542488044, 283.5622110783646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 616.9059, 3.549656, 2189.934, 595.8168, 9.227374, 5498.426, 602.2693, 3.653212, 2200.218, 601.3087, 9.14712, 5500.213, 591.112, 3.71601, 2197.415, 584.7838, 9.371387, 5480.33, 99.55147, 99.96997, 100.0, 100.0, 99.87587, 99.64206
14745.465680000001, 59.992028636587364, 59.98957329160691, 59.981606946624666, 26.677146900963457, 26.777894502731304, 26.72734191848585, 0.9999889362740388, 0.999979327062599, 0.9999904595621296, 7531.041919081124, 7538.340744477106, 7544.86241668846, 175.75722666658612, 48.67271663037127, 34.38563692678599, 7537.721888329686, 7541.288558604849, 7544.197286610031, 283.3538125172921, 283.02416247414186, 283.55128168587623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.5578, 3.598021, 2196.66, 602.1398, 9.134355, 5500.254, 595.9022, 3.691315, 2199.568, 607.6585, 9.043238, 5495.703, 597.4639, 3.682042, 2199.902, 591.0464, 9.293378, 5492.719, 99.84486, 100.0, 99.97896, 99.91952, 100.0, 99.86621
14747.927440000001, 59.98440436386458, 59.98561249575722, 59.986863748775754, 26.680616107100455, 26.732374521791737, 26.728221310495876, 0.9999939943103228, 0.9999737815159528, 0.9999950654077924, 7530.913423045275, 7530.309476937975, 7541.520699307241, 172.1299914441811, 50.19725373033771, 24.869081392421776, 7527.810847932626, 7530.257948808299, 7542.938037812181, 283.3733545835267, 283.0067018601638, 283.5807604376424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.5972, 3.597128, 2196.66, 602.1398, 9.134355, 5500.095, 595.0481, 3.699046, 2198.569, 609.6974, 8.998007, 5490.843, 601.6603, 3.654283, 2200.249, 596.0167, 9.22544, 5499.17, 99.84461, 100.0, 99.94714, 99.8321, 100.0, 99.9835
14750.41428, 59.991641762574694, 59.98938466268508, 59.9778084931937, 26.67692612157371, 26.745701240984417, 26.715688854253443, 0.9999925369786364, 0.9999746459863212, 0.9999926976616851, 7533.909847660417, 7533.358679370811, 7538.304588078416, 172.69796993880163, 60.03378958760413, 29.738090903537795, 7537.405109452405, 7537.417445124004, 7544.020544195237, 283.3540915981863, 283.06762409520707, 283.5056330206999, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.3049, 3.616225, 2198.34, 603.9103, 9.112251, 5499.829, 595.6499, 3.691684, 2199.512, 607.6391, 9.044341, 5495.808, 597.4448, 3.681311, 2200.006, 591.1458, 9.292279, 5492.852, 99.92312, 99.99548, 99.98407, 99.92237, 99.99886, 99.86757
14752.814800000002, 59.98285716070574, 59.98101440381192, 59.9794955850433, 26.7142162512856, 26.757932820710916, 26.716984368427774, 0.9999900598510768, 0.999977460711068, 0.9999897157628301, 7529.603045690177, 7540.111546808317, 7539.368251444523, 173.58709728171607, 49.15407074482209, 38.03180009439507, 7529.300174497692, 7537.995597219526, 7542.229500026922, 283.3198385998623, 283.0668552894955, 283.6207780553202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3476, 3.640318, 2200.072, 602.1398, 9.134723, 5500.208, 595.941, 3.691315, 2199.569, 607.6391, 9.043973, 5495.644, 597.5593, 3.682042, 2199.794, 591.0067, 9.293378, 5492.658, 100.0, 100.0, 99.97902, 99.92141, 99.99878, 99.86621
14755.222640000002, 59.98162329568214, 59.98004327422396, 59.97459836274328, 26.672444973957997, 26.708566460835538, 26.70971221280817, 0.9999894491604067, 0.9999882341718683, 0.9999879757425028, 7533.499221243872, 7543.400594100405, 7543.55374197954, 180.00852309157244, 34.23951025884389, 31.35027310257294, 7531.775440623006, 7536.496319356314, 7542.362327938935, 283.22957011328907, 282.9898795501944, 283.59507133239117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 598.0389, 3.679224, 2200.101, 595.8751, 9.227558, 5498.383, 602.3082, 3.654133, 2200.393, 601.3087, 9.146385, 5500.363, 591.0167, 3.716558, 2197.032, 584.7838, 9.371387, 5480.278, 100.0, 99.97123, 100.0, 100.0, 99.86369, 99.64002
14757.708200000001, 59.97641886271869, 59.98315715308079, 59.98237115317786, 26.708295081691954, 26.747205069207098, 26.71556921480222, 0.9999909499483028, 0.99997983187237, 0.9999909782927227, 7532.111855985431, 7537.08681828167, 7542.324648885715, 177.99729136503993, 44.17846783741152, 36.98076833481446, 7530.350804130816, 7529.949802897475, 7547.482442983585, 283.38741861028996, 282.968492791129, 283.5066699802565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.4068, 3.639782, 2199.909, 602.1204, 9.134355, 5500.199, 595.8634, 3.691131, 2199.402, 607.6779, 9.043973, 5495.702, 597.5021, 3.681677, 2199.736, 591.0067, 9.293561, 5492.711, 99.99705, 100.0, 99.98401, 99.92142, 99.99372, 99.86511
14760.096200000002, 59.98300137611899, 59.988452842488655, 59.98240278076977, 26.692506839487915, 26.736006890113757, 26.694959436799724, 0.9999906103531944, 0.9999806028330745, 0.9999934906513525, 7521.201924720302, 7526.573879725934, 7543.040156844767, 178.88579880615998, 50.759143568213176, 26.727438989635175, 7531.094741106458, 7537.370295789315, 7536.397529558352, 283.3206675606279, 283.0166675643407, 283.5470687151673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3082, 3.640139, 2200.023, 602.1204, 9.12846, 5500.094, 594.5046, 3.698862, 2198.574, 609.678, 8.998375, 5491.005, 601.565, 3.657387, 2200.034, 595.4998, 9.225623, 5499.162, 99.99966, 100.0, 99.9474, 99.84875, 100.0, 99.97273
14762.5166, 59.98190234433406, 59.9880586960219, 59.98515553367515, 26.730696393723985, 26.737358913995713, 26.71169937951789, 0.9999918769692789, 0.9999770844489146, 0.999991037912857, 7529.020997454994, 7541.989601461799, 7544.887625634616, 171.14708792804277, 51.731868245049554, 30.964581625476967, 7533.981040446815, 7528.323529779578, 7543.679048186023, 283.33662634974155, 282.9598845720824, 283.5740097615796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.192, 3.617295, 2198.873, 604.5718, 9.104146, 5499.683, 595.2034, 3.695181, 2199.621, 607.775, 9.043973, 5495.761, 597.4258, 3.682042, 2199.837, 591.444, 9.290265, 5492.734, 99.92978, 99.98381, 99.9697, 99.92152, 99.99416, 99.86649
14764.972360000002, 59.98258331241382, 59.986280743635675, 59.982037677264394, 26.71787982703234, 26.757354472757967, 26.699955524751772, 0.9999906561395356, 0.9999791627944175, 0.9999888306538206, 7532.89136829225, 7534.191782103526, 7545.650170853068, 175.1558077534438, 49.61307315882914, 35.26252553709901, 7535.124000242451, 7539.123568465172, 7542.728640135565, 283.06201062335975, 282.96898000234927, 283.44381298870223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.2096, 3.640318, 2199.914, 602.1592, 9.134171, 5500.269, 595.8246, 3.691684, 2199.569, 607.6779, 9.043606, 5495.749, 597.4639, 3.681859, 2199.844, 590.9868, 9.293927, 5492.833, 99.99947, 100.0, 99.97891, 99.92225, 99.99872, 99.86828
14767.458200000001, 59.987649007869656, 59.98965942344962, 59.9804019041001, 26.699901078859998, 26.753304339809123, 26.726352676609455, 0.9999879162177903, 0.9999883968078926, 0.9999917396280332, 7531.634672635686, 7524.694639367352, 7541.132790911575, 177.3892948500121, 34.00812805070291, 35.76977320115611, 7538.084664371314, 7538.954129923794, 7536.901569546025, 283.3313933408929, 283.0069329100025, 283.40538659754503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.9995, 3.679224, 2200.202, 595.8751, 9.22811, 5498.434, 602.1917, 3.653764, 2200.226, 601.2892, 9.146569, 5500.33, 591.1693, 3.716923, 2197.622, 584.7838, 9.371571, 5480.397, 100.0, 99.97117, 100.0, 100.0, 99.87358, 99.63998
14769.859680000001, 59.97755950800873, 59.98078128724625, 59.97640626105209, 26.69297200150252, 26.755037476396495, 26.715508624104597, 0.999990931444299, 0.9999814879772891, 0.9999902939545704, 7530.265984858342, 7535.823946694516, 7545.931052488134, 176.49995413614624, 46.72023157750664, 33.60181201128012, 7530.9774729789315, 7539.361120925423, 7544.515712391944, 283.27385984397864, 283.0029012881802, 283.57989516029704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3673, 3.640853, 2199.852, 602.1204, 9.134539, 5500.194, 595.7858, 3.690947, 2199.623, 607.6779, 9.044157, 5495.801, 597.4639, 3.682042, 2199.95, 591.0266, 9.293561, 5492.719, 99.99186, 100.0, 99.98146, 99.92034, 99.99632, 99.86619
14772.290280000001, 59.98153240180179, 59.98390126820505, 59.98348649550016, 26.71078120573899, 26.73477466333007, 26.706543800806635, 0.9999932329462108, 0.9999788046432178, 0.9999971642271487, 7528.527822832047, 7521.625972299249, 7535.958259757576, 169.69903580246455, 53.028195197862715, 30.191355837841115, 7529.014738342588, 7531.494244521439, 7534.500614308922, 283.220875352943, 283.064730462981, 283.4959232551885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.1899, 3.640496, 2200.072, 602.1398, 9.134355, 5500.213, 594.9316, 3.698678, 2198.979, 609.6198, 9.010326, 5491.922, 600.9927, 3.657753, 2200.383, 595.4402, 9.226539, 5499.095, 99.99685, 100.0, 99.96378, 99.85172, 100.0, 99.97147
14774.838560000002, 59.98519390353663, 59.98693165486444, 59.98349269722558, 26.73056343409699, 26.73828850948773, 26.697988795042125, 0.9999921174538151, 0.9999785586829929, 0.9999912845994223, 7528.444912566313, 7540.161316601844, 7539.928299184578, 168.08288320519932, 51.11702475263837, 31.218607906005218, 7530.565988476602, 7536.002929241376, 7542.13793763328, 283.27136767025274, 283.05999097935535, 283.4952554961718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.2063, 3.625683, 2199.291, 603.5795, 9.11133, 5499.971, 595.7469, 3.690763, 2199.563, 607.6779, 9.043789, 5495.924, 597.5402, 3.681494, 2199.847, 591.1259, 9.293012, 5492.713, 99.96664, 99.99792, 99.97874, 99.92342, 99.99871, 99.86619
14777.268520000001, 59.98161908665458, 59.98330160131613, 59.98748425402035, 26.71652064936026, 26.759998517644473, 26.71800147856884, 0.9999911924708497, 0.9999768237624231, 0.9999882479648865, 7532.937049696032, 7529.986739962829, 7546.628052560427, 166.05768968411985, 52.58945657468961, 33.468690694346606, 7535.299656670504, 7533.345581095461, 7539.584909021567, 283.2979760426573, 282.91456392730606, 283.4307980570466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.6367, 3.597664, 2196.833, 602.1787, 9.133986, 5500.298, 595.844, 3.691131, 2199.569, 607.6585, 9.043973, 5495.8, 597.5593, 3.681129, 2199.79, 590.9868, 9.293744, 5492.711, 99.83985, 100.0, 99.98407, 99.92248, 99.999, 99.86608
14779.6946, 59.980047767781706, 59.98250741282531, 59.98154915537898, 26.692668329612093, 26.732528981740966, 26.715481399242115, 0.999991372408172, 0.9999852359189615, 0.9999919374612871, 7529.20352103291, 7534.321322317532, 7537.2007193674235, 176.81185692191139, 41.66079760969569, 32.26883441969585, 7527.830986880493, 7537.630731608904, 7543.916301858915, 283.3349877047391, 282.9615970510043, 283.5361803118696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 616.9651, 3.549656, 2190.053, 595.8362, 9.227742, 5498.493, 602.2693, 3.653212, 2200.279, 601.2698, 9.147305, 5500.207, 591.1883, 3.716558, 2197.297, 584.7639, 9.371937, 5480.33, 99.55712, 99.97015, 100.0, 100.0, 99.881, 99.64106
14782.15608, 59.98278001689433, 59.98516093925118, 59.985178669968995, 26.71572002162404, 26.757342836337365, 26.717008341525368, 0.9999914690021153, 0.9999765624562059, 0.9999869347688106, 7530.818042297614, 7537.424748439271, 7544.525552654866, 176.7014547099801, 54.59721576389438, 33.36312769557162, 7533.073181864905, 7535.271965312162, 7542.801621037977, 283.30449403146554, 282.9882368500692, 283.58083736562935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.6169, 3.597307, 2196.784, 602.1204, 9.134539, 5500.201, 595.8634, 3.690579, 2199.51, 607.6585, 9.044157, 5495.638, 597.4639, 3.682042, 2199.839, 591.0067, 9.293927, 5492.766, 99.85244, 100.0, 99.98174, 99.91928, 99.99127, 99.86608
14784.556160000002, 59.98588974627218, 59.98809961837589, 59.98476107873648, 26.688586770577988, 26.734383526772277, 26.687459247282167, 0.9999929195948292, 0.9999751974140941, 0.9999935658965141, 7526.034055589918, 7533.790289915805, 7537.744519870614, 168.35507016823584, 48.59389072565682, 28.022176511159614, 7528.493185146766, 7535.703467650798, 7541.491409657106, 283.30378921316304, 283.02003132286814, 283.6268818062787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.5578, 3.598199, 2196.665, 602.3538, 9.130855, 5499.712, 594.6599, 3.70236, 2198.568, 610.2412, 8.992124, 5489.823, 601.8702, 3.655561, 2200.072, 595.9173, 9.216102, 5499.392, 99.85743, 100.0, 99.93349, 99.83577, 100.0, 99.98754
14786.955280000002, 59.99071219251178, 59.99106682458425, 59.989769651716465, 26.68726491908317, 26.729709126115914, 26.708570871168444, 0.9999929997014906, 0.9999752476818988, 0.9999916742781576, 7524.550014732147, 7528.367070340757, 7538.377632584873, 165.83260102535246, 55.03780143383483, 26.515108697003598, 7532.886731546185, 7533.1793808226275, 7541.830749944092, 283.2521241622695, 283.09044027030745, 283.6783435601963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.226, 3.617295, 2198.391, 604.0076, 9.104146, 5499.787, 595.0869, 3.691684, 2199.622, 607.6391, 9.043789, 5495.591, 597.5021, 3.681677, 2199.898, 591.285, 9.292096, 5492.787, 99.9324, 99.98919, 99.98141, 99.92036, 99.99423, 99.86867
14789.362640000001, 59.992720253673674, 59.99289100283315, 59.99226352209946, 26.688903863658844, 26.73952029640528, 26.724329041790305, 0.9999885351479484, 0.9999769642210439, 0.9999916228979439, 7534.669728882378, 7535.735573484826, 7541.142702243422, 173.74662135866947, 47.54003658663487, 35.98215776707798, 7533.392354092734, 7540.58838592456, 7543.994742281094, 283.26726557641456, 282.978404562352, 283.5510196240987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.1899, 3.640139, 2200.129, 602.1204, 9.134355, 5500.149, 595.8828, 3.691315, 2199.568, 607.6779, 9.043606, 5495.643, 597.4448, 3.681494, 2199.847, 591.0067, 9.293561, 5492.657, 100.0, 100.0, 99.97913, 99.91938, 99.99871, 99.86509
14791.84452, 59.99574140414509, 59.99308735191883, 59.993290323654, 26.703507295944462, 26.744173872574684, 26.70810869026235, 0.9999912453794169, 0.9999880813996829, 0.9999900805015389, 7529.023017338783, 7532.150778849566, 7540.914831614632, 173.35213832770705, 35.180399794136974, 31.510883375083495, 7537.583992307901, 7539.437937647125, 7539.745177556642, 283.30839987513906, 283.02031788494156, 283.54421211312814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.9995, 3.679045, 2200.211, 595.8362, 9.22811, 5498.315, 602.1917, 3.653764, 2200.279, 601.3281, 9.14712, 5500.265, 591.2837, 3.716923, 2197.407, 584.7639, 9.371387, 5480.162, 100.0, 99.96797, 100.0, 100.0, 99.87559, 99.64096
14794.249200000002, 59.99678844460546, 59.991467329655556, 59.99094640825761, 26.69574403790801, 26.735910451261272, 26.71552624202287, 0.999988534566932, 0.9999779205581316, 0.9999897503186506, 7533.645785232608, 7537.44957559746, 7537.811117363898, 176.96199185933347, 46.928943614501804, 32.5372621415255, 7524.532724219703, 7538.2345771547525, 7545.210522743841, 283.28300003378075, 283.16302101047916, 283.66555719423866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.1899, 3.641032, 2199.971, 602.1204, 9.134171, 5500.253, 596.0575, 3.692052, 2199.564, 607.6391, 9.044341, 5495.696, 597.4639, 3.681494, 2200.058, 591.0067, 9.293927, 5492.598, 99.99426, 100.0, 99.97909, 99.9195, 100.0, 99.86499
14796.653160000002, 59.99662611885617, 59.992118991202645, 59.989598053789535, 26.68999554766487, 26.71978807942432, 26.704185454319994, 0.9999908775083732, 0.9999791103159991, 0.999992761918906, 7531.447977462263, 7531.997490388247, 7532.475248417582, 178.18366320532232, 49.804043013843966, 27.92081143175494, 7531.058782140044, 7530.173783122859, 7541.359881304407, 283.3639219312074, 283.0796244051432, 283.5253205774108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.2293, 3.640853, 2199.909, 602.1398, 9.133802, 5500.15, 595.6304, 3.69242, 2199.072, 608.5906, 9.017681, 5491.803, 600.5349, 3.661953, 2200.453, 594.4262, 9.234596, 5498.56, 99.99988, 100.0, 99.97076, 99.87053, 100.0, 99.96502
14799.032640000001, 59.98679558264545, 59.98926413877493, 59.98894579510378, 26.69328102691489, 26.74311846509288, 26.711345077321607, 0.9999936068721924, 0.9999774197275246, 0.9999932478184251, 7532.37031205173, 7539.493983041442, 7545.959492554988, 170.37251629557113, 50.50781875042412, 29.58107412755419, 7527.460874087094, 7541.023040893517, 7544.53492168042, 283.4245089631421, 283.1103183400712, 283.6991251235827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 608.8623, 3.614261, 2198.477, 605.0192, 9.087752, 5499.148, 594.1163, 3.69831, 2199.27, 607.8721, 9.040112, 5495.742, 597.3685, 3.681677, 2200.058, 592.1796, 9.278179, 5492.996, 99.9257, 99.97926, 99.96611, 99.91857, 99.99387, 99.88096
14801.45512, 59.98949276452502, 59.98366582693628, 59.982217452589445, 26.6868516007927, 26.746936415719787, 26.73915832340527, 0.999988231857031, 0.999978372181019, 0.9999903970683047, 7529.942360510913, 7537.164379907204, 7544.095769481153, 175.15118248691488, 48.185604818384945, 32.25955666545633, 7529.432468564326, 7539.947529645959, 7541.50514390186, 283.38003320855717, 283.05613313043443, 283.5044390568028, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3279, 3.640139, 2199.967, 602.1592, 9.133802, 5500.076, 595.8052, 3.691315, 2199.563, 607.6779, 9.043789, 5495.808, 597.5021, 3.681859, 2200.06, 590.9868, 9.293561, 5492.597, 100.0, 100.0, 99.97874, 99.92237, 99.99142, 99.86399
14803.849720000002, 59.98342926423812, 59.98207120886476, 59.98286133937953, 26.675511496919043, 26.727334667872295, 26.702486758392006, 0.9999920977190037, 0.9999862279655326, 0.9999882184313615, 7526.470159621367, 7534.610722570083, 7537.7624832298925, 182.27586158343183, 36.29647737422408, 34.4703834316756, 7535.345224368837, 7529.057246736061, 7539.691089362588, 283.47053630553256, 283.0074188419234, 283.6142915962927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.9403, 3.679402, 2200.374, 595.8168, 9.22811, 5498.436, 602.2693, 3.653396, 2200.395, 601.2892, 9.146752, 5500.363, 591.2455, 3.716558, 2197.135, 584.7639, 9.371571, 5480.335, 100.0, 99.97122, 100.0, 100.0, 99.86836, 99.63998
14806.287680000001, 59.97688798452794, 59.98233706837579, 59.98036634728514, 26.685149713701886, 26.726521896748505, 26.715487571691472, 0.9999904398913682, 0.999981632074834, 0.9999885366797725, 7538.456366296942, 7537.321272374301, 7544.027900555318, 179.77085637846312, 48.54252815226039, 32.46974900310124, 7532.993865104298, 7535.243038028555, 7541.197531196502, 283.2732184271506, 283.1708488477336, 283.6329591995278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3082, 3.640139, 2199.741, 602.1204, 9.134171, 5500.26, 595.9604, 3.691868, 2199.406, 607.6391, 9.044157, 5495.808, 597.5784, 3.681677, 2199.906, 590.9868, 9.293744, 5492.651, 100.0, 100.0, 99.98647, 99.92141, 99.9943, 99.86509
14808.706600000001, 59.9752322170412, 59.97576959658593, 59.9741696313083, 26.690119723507376, 26.73662373565167, 26.69122496375454, 0.9999912985223021, 0.9999797017565417, 0.9999924596097928, 7532.652629831984, 7528.524304419177, 7538.884558181617, 176.7331306713079, 47.374814346693256, 30.551651831671734, 7528.420031364784, 7535.164001670661, 7537.051957680017, 283.4477497926663, 283.1346979817111, 283.6650696413274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.1899, 3.639782, 2199.847, 602.1398, 9.134355, 5500.311, 595.844, 3.691499, 2199.451, 607.8333, 9.033125, 5494.656, 599.2188, 3.671632, 2200.088, 591.941, 9.267741, 5496.471, 99.99164, 100.0, 99.97364, 99.90648, 100.0, 99.91675
14811.16796, 59.97173210125736, 59.9719970819556, 59.976638804287155, 26.696014228034333, 26.751584463593428, 26.699252045561117, 0.9999935492022901, 0.9999781808750136, 0.9999922821902428, 7533.206469607005, 7544.5798070829305, 7544.669968007276, 164.5336882095785, 50.19122338856414, 28.222728016919973, 7534.3532976944125, 7537.679041081666, 7541.021538896404, 283.4190433301225, 283.11467390619106, 283.60520952259463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.848, 3.606766, 2197.742, 606.1866, 9.068965, 5498.491, 592.8934, 3.704385, 2198.986, 608.8042, 9.029816, 5495.359, 597.3876, 3.682407, 2200.006, 591.8417, 9.284039, 5494.338, 99.89189, 99.96341, 99.95251, 99.9, 99.99134, 99.89565
14813.602560000001, 59.9753828726475, 59.98126172229941, 59.98030295224447, 26.69047296127011, 26.74544409490362, 26.705570029908756, 0.9999834310296241, 0.9999754405302226, 0.9999895580866921, 7528.107862819615, 7540.803909836603, 7541.769134191698, 178.8746214448438, 49.93781332633671, 32.32377074398909, 7537.9498362116965, 7528.860770107186, 7542.5540753218565, 283.44606061496927, 283.082506186649, 283.5231701500468, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3673, 3.640318, 2200.028, 602.1398, 9.134355, 5500.312, 595.9022, 3.690947, 2199.627, 607.6585, 9.044341, 5495.697, 597.5021, 3.682225, 2199.842, 590.9868, 9.293744, 5492.659, 99.99988, 100.0, 99.98163, 99.9213, 99.99142, 99.86718
14816.055160000002, 59.97509289469327, 59.973720900166676, 59.97623523658276, 26.684986379299232, 26.757097893939072, 26.69478794215519, 0.999989163665578, 0.9999898903942914, 0.9999900740116124, 7524.509199627533, 7526.525150428845, 7541.964409311082, 176.2857589095338, 38.89960565135266, 34.74572752251879, 7536.551535365704, 7532.199004357099, 7536.263085341132, 283.3900065813091, 283.14737307336844, 283.6561262402165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 598.0586, 3.679402, 2200.158, 595.7973, 9.228295, 5498.381, 602.347, 3.653764, 2200.222, 601.2698, 9.146936, 5500.142, 591.2455, 3.716741, 2197.516, 584.7838, 9.371571, 5480.33, 100.0, 99.97011, 100.0, 100.0, 99.87582, 99.64194
14818.432520000002, 59.98149483078721, 59.9797660817171, 59.97748451588194, 26.709858684421476, 26.756331141739118, 26.682882237068217, 0.9999905311848001, 0.9999797428001985, 0.9999889691741933, 7535.320363052586, 7544.866206571536, 7537.136269051018, 178.47565482075788, 49.35609892804973, 34.32625819398254, 7533.225961261776, 7538.216391266485, 7545.216193520416, 283.3295502344649, 283.1601154959015, 283.6428182224302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.2687, 3.640139, 2199.966, 602.1398, 9.134171, 5500.15, 595.9799, 3.692052, 2199.617, 607.6585, 9.044157, 5495.859, 597.4448, 3.681677, 2199.951, 590.9868, 9.293744, 5492.664, 100.0, 100.0, 99.98118, 99.91928, 99.99639, 99.86499
14820.841760000001, 59.97838184365866, 59.97604835901367, 59.979666684197, 26.711258693430835, 26.724155201363672, 26.703835574450768, 0.9999906730746357, 0.9999765751251414, 0.9999904673554517, 7523.824601160017, 7529.372321024447, 7539.144121159947, 172.47841436495577, 50.05331201636727, 31.18283604601629, 7533.25178883097, 7534.66731018374, 7540.147325010392, 283.22777228078223, 283.02306915923884, 283.6714432906656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3673, 3.640318, 2200.187, 602.1592, 9.133986, 5500.03, 595.8828, 3.691499, 2199.674, 607.6585, 9.043973, 5495.037, 598.7419, 3.674737, 2200.41, 591.9013, 9.281658, 5495.532, 99.99706, 99.99915, 99.98379, 99.92002, 100.0, 99.89379
14823.319840000002, 59.98309509671663, 59.982408778185366, 59.980542476001524, 26.687409658748116, 26.73946827370674, 26.695583719746274, 0.999993497608846, 0.9999756576923217, 0.9999930840944421, 7534.438224965882, 7531.830160232737, 7540.593602768081, 168.01512171828176, 54.02345666474321, 29.816512545079604, 7540.494166184591, 7536.904812944672, 7539.744457304749, 283.42230712144334, 283.11481942574085, 283.71269304314575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.6958, 3.598735, 2197.343, 607.2372, 9.058281, 5497.406, 592.4663, 3.707698, 2198.618, 609.5421, 9.011613, 5494.583, 598.3795, 3.680216, 2200.058, 591.9212, 9.283123, 5494.1, 99.8778, 99.93957, 99.92668, 99.88832, 99.98894, 99.89132
14825.720360000001, 59.97809919400481, 59.98009407252242, 59.978634517777955, 26.722839053030178, 26.77856298755225, 26.713042467342177, 0.9999897705259848, 0.999981701507315, 0.9999897280023672, 7537.367292104201, 7537.1966836073125, 7542.158663117489, 177.18683148499485, 49.559732639713275, 37.14606373471884, 7537.191696058606, 7533.041631795432, 7539.732547327491, 283.429964295535, 283.0098598113949, 283.64492025986067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3279, 3.641032, 2200.124, 602.1009, 9.134171, 5500.372, 595.9022, 3.690763, 2199.623, 607.6973, 9.046363, 5495.697, 597.4448, 3.682042, 2199.953, 590.9868, 9.293744, 5492.59, 100.0, 100.0, 99.98146, 99.92495, 99.98406, 99.86387
14828.090680000001, 59.98504269960428, 59.98273438921749, 59.98222831203308, 26.703796738617957, 26.71507383036358, 26.69056227229123, 0.9999887588893336, 0.9999840671890544, 0.9999910194479255, 7525.757064866833, 7533.356688548512, 7536.6819644443685, 180.8168181547444, 38.38823005177437, 37.18480204915386, 7529.7173711393025, 7537.522062556657, 7538.266454412736, 283.50923859716056, 283.1296513661666, 283.5956412260189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.9009, 3.678688, 2200.201, 595.8362, 9.227558, 5498.434, 602.2305, 3.65358, 2200.278, 601.3087, 9.147856, 5500.251, 591.093, 3.716376, 2197.198, 584.7639, 9.371937, 5480.155, 100.0, 99.97026, 100.0, 100.0, 99.87126, 99.63986
14830.499160000001, 59.98440280601742, 59.98041488014579, 59.97803706626971, 26.697957169530827, 26.76413579487356, 26.714247886833082, 0.999989934932697, 0.9999783358013413, 0.9999905014248941, 7532.229203458672, 7536.569416239583, 7549.250514757716, 177.12755026868444, 47.42821243282651, 33.941198715326664, 7541.61822035208, 7533.144564531941, 7545.818708744623, 283.37117781246815, 283.1263589384295, 283.69162835485065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.2687, 3.640496, 2199.809, 602.1592, 9.134171, 5500.259, 595.9022, 3.690763, 2199.568, 607.6779, 9.044341, 5495.808, 597.5402, 3.682225, 2199.901, 591.0067, 9.293927, 5492.591, 99.99969, 100.0, 99.97896, 99.92032, 99.99408, 99.86389
14832.97744, 59.97865499814532, 59.987735296231904, 59.98689884805418, 26.699131043212645, 26.749096802811458, 26.702614412733173, 0.9999907289217058, 0.9999792390293932, 0.9999913441719581, 7531.774111276486, 7538.857676278071, 7536.022017870136, 175.52208951639886, 51.314274716121645, 23.80102212721158, 7531.545256263935, 7533.832311986059, 7531.597142186483, 283.6247674799, 283.004026096201, 283.71614215524994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 604.3279, 3.64121, 2200.076, 602.1204, 9.134723, 5500.208, 595.941, 3.690947, 2199.622, 607.6391, 9.044341, 5495.814, 597.6356, 3.677476, 2200.071, 592.2393, 9.27763, 5494.047, 100.0, 100.0, 99.9788, 99.92249, 100.0, 99.89037
14835.44604, 59.98398482904462, 59.98358111695663, 59.98462401284025, 26.68471613195841, 26.74611189069839, 26.720150128705445, 0.9999932448925936, 0.9999745862760571, 0.9999940956628146, 7533.776006154541, 7538.653986879448, 7544.203656774443, 166.55994259763702, 58.77575785957424, 31.28105285649781, 7533.509845445207, 7538.5605994761845, 7541.4949401190015, 283.49010622834965, 283.10494567885934, 283.60139011148624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 600.0, 610.7155, 3.596771, 2197.085, 607.8403, 9.049993, 5496.821, 591.8646, 3.710275, 2198.367, 609.8917, 9.010878, 5494.046, 598.6847, 3.676746, 2199.992, 591.9013, 9.28294, 5493.999, 99.86612, 99.94079, 99.92439, 99.86745, 99.99825, 99.88925
