TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14988.383520000001, 59.98230452693222, 59.980374352540956, 59.982763373277415, 26.692477931059475, 26.762702718482117, 26.7264759329381, 0.9999943883155366, 0.9999769920367599, 0.9999952010419436, 7534.79859040915, 7548.158759522374, 7541.127232458284, 160.35035684825698, 49.69138861070678, 27.877590456053554, 7542.747931832651, 7542.838208630718, 7539.596492131732, 283.5411937848889, 283.09129961551145, 283.5381702783979, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 606.5951, 3.628182, 2199.548, 603.5212, 9.112435, 5500.007, 594.2522, 3.700703, 2199.083, 606.5905, 3.625151, 2198.935, 598.3795, 9.191689, 5500.121, 597.0306, 9.210608, 5499.28, 99.96812, 99.99619, 99.96461, 99.95549, 100.0, 99.98538
14990.750440000002, 59.98004398005598, 59.98114266112014, 59.983189452391734, 26.700645645846002, 26.737412756948732, 26.72283803886071, 0.9999930394935735, 0.9999762776445873, 0.9999941710486797, 7538.134789187567, 7532.6794886083335, 7543.240415028193, 162.80730486537595, 49.799224641124056, 31.404777839890812, 7529.4606677505835, 7537.175165160061, 7542.439091460575, 283.5532348192007, 283.0609613967624, 283.6053880809869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3015, 3.599448, 2196.966, 602.2177, 9.132881, 5500.104, 594.291, 3.699783, 2199.194, 606.6487, 3.625151, 2198.94, 604.636, 9.094349, 5498.773, 590.7084, 9.297406, 5492.313, 99.86069, 100.0, 99.96195, 99.953, 99.97629, 99.85664
14993.20872, 59.98590646831421, 59.98517056404461, 59.987266540428955, 26.668229836168887, 26.72128225967207, 26.677291037807134, 0.9999853851199018, 0.9999773829240389, 0.9999871391250982, 7529.505265420272, 7529.379874183633, 7532.0524120644795, 176.12850958638728, 52.946915954710335, 39.17878548016415, 7532.564242348219, 7534.644696693146, 7540.014903801432, 283.55436559170914, 283.1100881072693, 283.51660653073446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 616.5708, 3.553226, 2190.741, 595.9335, 9.226637, 5498.508, 600.464, 3.66352, 2200.461, 600.2212, 3.665601, 2200.097, 610.7399, 8.989704, 5490.767, 584.4657, 9.37505, 5479.698, 99.57555, 99.97147, 100.0, 100.0, 99.83072, 99.62729
14995.66752, 59.98297815551652, 59.9857707915197, 59.984952024466295, 26.717056523998192, 26.739030851886973, 26.72678594668665, 0.9999921476052148, 0.9999766521200968, 0.9999916705043608, 7538.323334582704, 7540.591438922445, 7535.259886665901, 165.6902796208783, 50.33800966915368, 32.59903598479195, 7536.916571874292, 7537.99525461677, 7536.53186082991, 283.5397203664994, 283.0713069351783, 283.5735331493618, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3409, 3.599805, 2197.248, 602.1982, 9.133802, 5500.276, 594.2328, 3.700335, 2198.859, 606.6099, 3.625151, 2198.99, 604.636, 9.094349, 5498.823, 590.7283, 9.297223, 5492.253, 99.87349, 100.0, 99.94674, 99.96294, 99.97719, 99.85774
14998.09488, 59.98589833089589, 59.98690701118411, 59.988577689566654, 26.698348693233363, 26.737256329316907, 26.719601293437293, 0.9999932206124332, 0.9999780669697843, 0.9999937712921086, 7534.75482067541, 7533.413532861097, 7538.864673935306, 160.98658453987764, 54.74700621549482, 27.2303662127174, 7536.00736009492, 7533.2190581794575, 7538.848462041903, 283.44344239487924, 283.0494697066506, 283.5024426471092, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3212, 3.599805, 2197.075, 602.4316, 9.129934, 5499.823, 592.7187, 3.710643, 2197.696, 609.5421, 3.60511, 2196.707, 600.7639, 9.164112, 5500.146, 595.8776, 9.227454, 5498.711, 99.86351, 99.99781, 99.90025, 99.87636, 100.0, 99.97115
15000.500640000002, 59.99090584761967, 59.98885254774208, 59.989279214033516, 26.710792661610576, 26.733273814707786, 26.72261238833395, 0.9999920412509044, 0.9999773634658784, 0.9999923858710384, 7540.411828279888, 7538.274128415456, 7538.6960776948645, 163.61834586792543, 48.30880327161913, 28.16104417390852, 7534.26560625886, 7535.621572955707, 7543.18594825842, 283.54582881371874, 283.1645050024321, 283.62921599259425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 607.0091, 3.618545, 2198.64, 604.1243, 9.112435, 5499.819, 593.9999, 3.701807, 2199.027, 606.707, 3.624783, 2198.825, 604.636, 9.094167, 5498.821, 590.7482, 9.296857, 5492.428, 99.93678, 99.98982, 99.95435, 99.96034, 99.97716, 99.85895
15002.937560000002, 59.99056244289707, 59.98479673036526, 59.99136280819618, 26.69232309908568, 26.726705215962895, 26.70215236938769, 0.9999913710420011, 0.9999800888069159, 0.9999932514773178, 7535.870558178559, 7533.854987639001, 7541.9590231215325, 173.12667783172822, 47.14453551043471, 33.57031115328755, 7532.838563716292, 7533.965526654026, 7535.912713238205, 283.47351617583723, 283.01731984851415, 283.59752091351885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.9927, 3.642281, 2200.267, 602.1982, 9.133065, 5500.158, 587.9045, 3.733652, 2195.232, 612.7267, 3.582862, 2194.66, 604.6551, 9.094167, 5498.721, 590.7283, 9.297406, 5492.368, 100.0, 100.0, 99.78455, 99.75586, 99.97722, 99.85993
15005.32572, 59.98874964131025, 59.987313726601506, 59.99072637437295, 26.662763032172414, 26.696914532260546, 26.657294587198297, 0.9999885806758595, 0.9999776578848615, 0.9999913089859225, 7526.276398634144, 7528.171836267384, 7524.934975095561, 176.0437673114003, 49.352852531722874, 36.56369253382081, 7524.702808587416, 7536.18609988947, 7530.825786116596, 283.56931228644163, 283.21611628338536, 283.58343166779696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 597.7037, 3.680473, 2199.905, 595.8946, 9.22719, 5498.508, 581.5763, 3.76384, 2188.979, 618.9601, 3.533035, 2186.937, 610.759, 8.989522, 5490.56, 584.4856, 9.37505, 5479.583, 100.0, 99.97038, 99.49766, 99.40987, 99.82968, 99.62739
15007.727760000002, 59.987103984288666, 59.98771237256956, 59.98920729359738, 26.708445347955486, 26.731655498803356, 26.70150949115281, 0.9999903639113936, 0.9999789579582905, 0.9999913904951312, 7535.938980123498, 7531.390792427229, 7539.743434789448, 171.73174265277248, 44.961910882728716, 31.053879170894106, 7535.721753184928, 7534.430270193337, 7536.235857027031, 283.5003550693771, 283.1125294042085, 283.51017604205225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 604.0125, 3.642816, 2199.932, 602.2177, 9.133617, 5500.156, 587.9628, 3.733652, 2195.236, 612.5326, 3.582127, 2194.767, 604.636, 9.094167, 5498.887, 590.7482, 9.297223, 5492.308, 99.99552, 100.0, 99.78206, 99.75849, 99.97536, 99.85874
15010.128920000001, 59.989504767423135, 59.98879234398262, 59.98491334221158, 26.700864140501633, 26.74001551633213, 26.719422204362377, 0.9999926932038574, 0.9999770099581463, 0.9999937549504749, 7532.529431901596, 7531.833713355176, 7542.166404736772, 165.7844143390471, 48.870409434020985, 27.46654069721194, 7536.080207564186, 7533.568023815361, 7546.0098239682975, 283.40538551231526, 283.0468393273664, 283.47471016905115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.8942, 3.643173, 2200.157, 602.1982, 9.133617, 5500.157, 587.8851, 3.73402, 2195.814, 611.6976, 3.592055, 2196.646, 602.2898, 9.13197, 5500.287, 594.6251, 9.245034, 5497.787, 99.99335, 100.0, 99.79637, 99.84612, 99.99805, 99.95835
15012.59676, 59.98526608845658, 59.99317021912059, 59.991818480322365, 26.692120258629792, 26.74159798695348, 26.702557651503792, 0.9999935549500868, 0.9999814270753359, 0.9999907674238278, 7531.83226095483, 7531.265781877195, 7540.470633412756, 172.03100298685922, 47.398967792764324, 29.313079147672283, 7533.073886350381, 7534.564108279115, 7538.1467568347, 283.50514574780044, 283.11580289340384, 283.5561591085359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.8426, 3.609978, 2198.605, 606.2255, 9.077991, 5499.04, 590.3505, 3.724633, 2196.184, 611.9112, 3.583414, 2194.833, 604.5978, 9.093984, 5498.771, 590.7482, 9.296857, 5492.367, 99.91267, 99.96933, 99.83703, 99.76374, 99.97626, 99.86104
15015.01588, 59.987849793206756, 59.99004030851241, 59.99001737853332, 26.70356546973958, 26.73918593376014, 26.707105818104978, 0.9999925116241938, 0.9999781163798729, 0.9999919591209031, 7534.861037887689, 7537.609754225472, 7541.253036165248, 171.2558386413384, 47.79706521460366, 31.629356631689575, 7537.871047929929, 7533.812834447017, 7535.587052406095, 283.6062381737573, 283.1304092648378, 283.5413966003597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 609.9861, 3.601768, 2196.923, 602.1787, 9.133802, 5500.277, 594.2522, 3.700519, 2199.191, 606.6487, 3.624783, 2198.94, 604.6741, 9.093436, 5498.832, 590.7283, 9.297223, 5492.361, 99.86111, 100.0, 99.95435, 99.94798, 99.97722, 99.85883
15017.423120000001, 59.98758455571562, 59.99190753064281, 59.993554078020175, 26.67356481084876, 26.70867113491116, 26.668019030255238, 0.9999883091721501, 0.9999804175191284, 0.999986045734255, 7528.932251975642, 7529.996706928706, 7534.3374766456545, 172.71231791599303, 50.305928145299276, 35.45295060228318, 7528.197490549219, 7531.099562025631, 7533.504869506676, 283.485005158777, 283.12831091050134, 283.6215595071994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 616.5708, 3.552868, 2190.568, 595.8946, 9.227006, 5498.509, 600.5999, 3.663704, 2200.522, 600.2795, 3.665233, 2200.208, 610.8162, 8.989339, 5490.834, 584.4657, 9.37505, 5479.697, 99.57033, 99.97038, 100.0, 100.0, 99.83194, 99.62946
15019.854720000001, 59.989030418318386, 59.991647903452055, 59.98737615681764, 26.710445315977523, 26.731536156574517, 26.718944724527823, 0.9999908599560197, 0.9999760409978705, 0.9999904620610744, 7537.0388878845715, 7539.831876957868, 7538.975969722476, 168.13129850094083, 54.65246534356015, 33.600624944377614, 7536.030523082466, 7532.898353573271, 7537.63475153429, 283.5234449269446, 283.0557710500971, 283.56218204560344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3409, 3.600519, 2197.028, 602.1982, 9.133433, 5500.223, 594.2716, 3.700703, 2199.08, 606.6682, 3.625335, 2198.825, 604.6741, 9.094532, 5498.725, 590.7482, 9.296857, 5492.368, 99.86393, 100.0, 99.95678, 99.94521, 99.98019, 99.85983
15022.255000000001, 59.992476983726974, 59.99264631834743, 59.992167134608565, 26.71885797621007, 26.73382662704561, 26.7092673075752, 0.9999907035466546, 0.9999715277991312, 0.9999905640956246, 7534.203840046468, 7537.197309622713, 7542.023411299247, 164.55785967388238, 50.43666678608133, 37.23332307205101, 7538.432419457024, 7533.311107723418, 7542.040892523099, 283.50268144197247, 283.0271003926904, 283.58025460408084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3212, 3.599448, 2197.033, 602.1592, 9.134171, 5500.217, 600.5999, 3.663888, 2200.521, 607.0177, 3.622393, 2198.469, 602.8621, 9.122839, 5499.927, 593.5714, 9.253824, 5497.346, 99.86329, 100.0, 100.0, 99.93, 99.99726, 99.95034
15024.656480000001, 59.99026005599078, 59.9952059905857, 59.99212657256234, 26.69479122021321, 26.744139307560154, 26.70548374660602, 0.9999886025975135, 0.9999770917478095, 0.9999875177595059, 7536.70260871799, 7542.046275796731, 7537.788030545318, 163.69179113582732, 53.521147856731545, 35.071340392486945, 7539.384983588962, 7538.790791035195, 7535.883809765385, 283.52488099265486, 283.1905833194126, 283.58440301797833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 604.4659, 3.637105, 2199.601, 606.6535, 9.06086, 5497.987, 604.0552, 3.646217, 2200.357, 608.2022, 3.614119, 2198.613, 604.3117, 9.100011, 5498.911, 590.7681, 9.297223, 5492.428, 99.98044, 99.95168, 100.0, 99.92953, 99.9788, 99.86092
15027.02712, 59.989675598335765, 59.990614893728925, 59.990928306182774, 26.701472746773945, 26.73709222645144, 26.71663921576564, 0.9999908540488875, 0.9999762141735449, 0.9999901749282792, 7534.252506613924, 7539.19180231198, 7540.053177487413, 166.55926596579638, 57.17685086148646, 35.37180475681407, 7538.4364209313435, 7536.619456118412, 7536.153715210096, 283.58774289160993, 282.99386839070854, 283.5096157148765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 605.6094, 3.632108, 2199.943, 602.1592, 9.133249, 5500.111, 600.5805, 3.663152, 2200.579, 606.6682, 3.624599, 2199.162, 598.4177, 9.190776, 5499.861, 590.7283, 9.297406, 5492.368, 99.98368, 100.0, 100.0, 99.96049, 99.99607, 99.85668
15029.420960000001, 59.98628901095319, 59.98542323443399, 59.99331474000233, 26.673187860448383, 26.699283769998583, 26.666281105569066, 0.9999904768920891, 0.9999792056235335, 0.9999910973984892, 7531.437906760979, 7529.119632802503, 7531.406616698063, 168.4173201943313, 46.34364061303154, 31.790240723656098, 7531.000940042244, 7529.0351818407125, 7536.6196322577225, 283.5487214462038, 283.13259645085753, 283.616555550135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 597.6052, 3.681722, 2200.344, 595.8946, 9.22719, 5498.458, 594.291, 3.700519, 2199.085, 600.2795, 3.665233, 2200.435, 592.123, 9.278801, 5494.343, 584.4459, 9.375416, 5479.516, 100.0, 99.9703, 99.94436, 100.0, 99.89467, 99.62616
15031.843600000002, 59.98572321341306, 59.987245960120916, 59.988393786632386, 26.707668942935086, 26.738615449804982, 26.706658942409046, 0.999991589948835, 0.9999813143367112, 0.9999901933341167, 7539.508258492233, 7543.44221730545, 7540.353764174016, 167.09150653410438, 48.98936193216741, 37.159528745441094, 7535.688689879466, 7534.33224025157, 7542.2071482578285, 283.49596475827565, 283.0675996863022, 283.5682860488932, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 604.0322, 3.642816, 2200.209, 602.1982, 9.133617, 5500.157, 600.5999, 3.663888, 2200.241, 606.6293, 3.624599, 2198.988, 598.4177, 9.190411, 5499.863, 590.7482, 9.297406, 5492.307, 100.0, 100.0, 100.0, 99.95263, 99.9961, 99.85873
15034.223280000002, 59.98658657483329, 59.98755623294919, 59.985158217563956, 26.6827055214068, 26.735333971998095, 26.696702278356106, 0.9999919828456513, 0.9999805827144276, 0.9999923900131296, 7529.754849450788, 7536.616235710122, 7540.234224274947, 165.88990575870795, 48.6886841222763, 25.945987658526064, 7528.458791436081, 7537.335640373368, 7540.446300725387, 283.50163218114164, 283.1020720084338, 283.6856281095217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.9533, 3.642638, 2200.047, 602.1787, 9.133617, 5500.039, 594.2328, 3.700151, 2198.865, 606.6487, 3.624967, 2199.158, 598.4177, 9.190958, 5499.991, 591.5633, 9.286602, 5494.241, 100.0, 100.0, 99.95689, 99.95023, 99.99701, 99.89389
15036.68532, 59.98628292720339, 59.98597527975086, 59.985437451332515, 26.687873073333193, 26.738344388180874, 26.7014307181574, 0.9999946964867779, 0.9999756314574239, 0.9999935678642538, 7539.609381305678, 7531.519301900344, 7539.061361841921, 161.21971439706067, 52.082339041111936, 24.75063227197097, 7537.202366327638, 7532.047794641926, 7537.719803102752, 283.57063582622857, 283.1432837841454, 283.6814055106479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.4001, 3.600163, 2197.253, 608.4434, 9.030652, 5494.959, 588.7781, 3.729234, 2196.292, 610.7655, 3.59941, 2197.584, 600.7829, 9.154981, 5500.227, 591.8019, 9.291913, 5492.589, 99.86134, 99.90257, 99.83004, 99.86393, 100.0, 99.86878
15039.08596, 59.98240251110008, 59.98122448317856, 59.98431295260879, 26.670335624667366, 26.731575675381418, 26.69018351228597, 0.9999940637882555, 0.9999797940865723, 0.9999941083249269, 7533.2716848841765, 7529.504915708536, 7536.677842297065, 162.61376237123932, 48.88810077685912, 25.02186014947756, 7529.559511749394, 7526.835769245654, 7536.763202964661, 283.46250234099983, 283.1352868895534, 283.5666880660921, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 606.9105, 3.623363, 2198.53, 602.1982, 9.133802, 5500.259, 588.8169, 3.729234, 2195.345, 612.6296, 3.582494, 2194.768, 598.4177, 9.190776, 5499.854, 590.7084, 9.297223, 5492.253, 99.93825, 100.0, 99.79388, 99.75809, 99.99807, 99.85992
15041.487040000002, 59.9795521851894, 59.977540989992605, 59.977212382156644, 26.61284340070364, 26.673833183097596, 26.67050025142383, 0.9999929410785782, 0.9999798809802655, 0.9999938130302518, 7510.2386999635055, 7519.381668224118, 7528.736601942666, 163.92448583311443, 50.92834826796752, 25.64735667317973, 7523.472657065862, 7516.151820762119, 7524.766879311577, 283.51580634785387, 283.07531196168054, 283.64351846621486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 616.4328, 3.552868, 2190.464, 595.9529, 9.226269, 5498.39, 581.5375, 3.76384, 2188.984, 618.9601, 3.533771, 2187.27, 592.123, 9.278984, 5494.34, 584.4459, 9.375416, 5479.75, 99.57773, 99.97137, 99.49522, 99.40499, 99.89569, 99.62717
15043.85424, 59.96756855498376, 59.967337103493314, 59.97708030530995, 26.68941189818229, 26.743302629608788, 26.681134810922845, 0.9999940331123173, 0.999982745389135, 0.9999949937007707, 7529.612337685713, 7530.253846383291, 7533.91167929704, 163.00049297805026, 46.704320021153876, 29.370113361510903, 7530.484862586906, 7527.177227921604, 7538.273974609064, 283.42355011213067, 283.1198425328479, 283.68085989332013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3015, 3.599627, 2197.085, 602.1787, 9.133617, 5500.217, 587.924, 3.733284, 2195.292, 612.6296, 3.582678, 2194.824, 598.3986, 9.190958, 5499.977, 590.7283, 9.297223, 5492.247, 99.8661, 100.0, 99.7846, 99.76357, 99.99818, 99.85763
15046.306800000002, 59.97671227460699, 59.978405840957564, 59.97234130080213, 26.680601890443775, 26.755584784864954, 26.708448316784207, 0.9999936459211006, 0.9999786678652757, 0.9999955809577299, 7542.045020859655, 7535.466534693905, 7539.521213670312, 165.03084857525369, 48.02716899080792, 21.947204072326713, 7536.459810822189, 7532.073270620749, 7542.089027457001, 283.44666419307964, 283.21665127989, 283.65322476797667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3015, 3.599984, 2197.023, 602.1787, 9.133617, 5500.277, 587.9822, 3.733468, 2195.18, 612.6491, 3.582311, 2194.874, 598.4367, 9.190776, 5499.968, 590.7482, 9.297223, 5492.766, 99.86111, 100.0, 99.78711, 99.75811, 99.99802, 99.86092
15048.744480000001, 59.976413462035744, 59.97583472775741, 59.969153405148255, 26.671068002077213, 26.7094299892932, 26.69782927106012, 0.9999927727919278, 0.9999790959323913, 0.9999927373598249, 7530.023239251288, 7539.37089722574, 7540.799209406118, 158.29658172996835, 50.397603027223795, 26.826152855107466, 7534.349061902673, 7535.1748304293205, 7536.097387382276, 283.6291741307357, 283.2010981372782, 283.6986632435621, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.9139, 3.643352, 2200.219, 608.4045, 9.030652, 5494.72, 594.3493, 3.702544, 2198.618, 607.4449, 3.616693, 2198.256, 602.347, 9.136901, 5500.164, 593.5117, 9.267558, 5494.481, 99.99834, 99.90259, 99.93775, 99.91934, 100.0, 99.91677
15051.14672, 59.97723381740045, 59.978260338812916, 59.97328952943347, 26.670897139488847, 26.740218618297888, 26.696808662971787, 0.9999920784085262, 0.999980523494021, 0.9999931498323203, 7539.727685813391, 7542.361327208919, 7544.388594426866, 163.15327479416737, 49.74538079447848, 30.111025445720145, 7530.839438718044, 7536.198891517153, 7541.702152199046, 283.4835869311872, 283.08697729392185, 283.72188209496454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 608.9806, 3.613726, 2198.367, 602.1982, 9.133433, 5500.217, 591.7675, 3.710643, 2198.372, 607.4644, 3.619451, 2199.158, 598.3986, 9.190593, 5499.913, 590.7283, 9.297406, 5492.32, 99.92788, 100.0, 99.91003, 99.93981, 99.99515, 99.85873
15053.638200000001, 59.97304767656648, 59.97288406684049, 59.97664345468369, 26.674857211283843, 26.717911318114343, 26.6655752040441, 0.9999874296734541, 0.9999732959981646, 0.9999888597543136, 7529.197040727427, 7527.410056348048, 7530.057544214643, 173.342557775125, 44.59929261026036, 38.15545885389656, 7526.277544031683, 7530.769638670331, 7533.747142297447, 283.6373566700985, 283.20210635929413, 283.5884403709027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 599.0641, 3.676011, 2200.211, 596.167, 9.223138, 5498.579, 600.4446, 3.663704, 2200.364, 600.2018, 3.665785, 2200.217, 592.123, 9.278801, 5494.29, 584.4657, 9.375416, 5479.449, 100.0, 99.97289, 100.0, 100.0, 99.89478, 99.62826
15056.056520000002, 59.9811217933216, 59.97468876805197, 59.97573540894877, 26.685486284120326, 26.738433012660526, 26.687618535926546, 0.9999887761897002, 0.9999789565234708, 0.999991821712994, 7534.397370734716, 7530.943477873548, 7535.105793577337, 167.3139028688788, 47.13662837744238, 30.142418903742964, 7539.725592074507, 7536.197069743698, 7541.757394762701, 283.54448278310025, 283.0777102254326, 283.7065053449448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.9336, 3.642459, 2200.099, 602.1982, 9.133433, 5500.277, 594.3299, 3.700703, 2199.134, 606.6487, 3.624967, 2198.878, 598.4367, 9.190411, 5499.97, 590.7283, 9.297589, 5492.307, 100.0, 100.0, 99.95923, 99.9528, 99.99805, 99.85763
15058.520080000002, 59.978472684578925, 59.979128463051474, 59.97846096067523, 26.70420804109757, 26.724382501169014, 26.71720861497907, 0.9999926279276995, 0.999980442971952, 0.9999920409273498, 7533.4074917056505, 7538.06473159119, 7533.981374876363, 165.84648857822526, 47.75646438067906, 27.988265857643455, 7528.347728547819, 7531.965851655489, 7542.220181750926, 283.5858846535275, 283.17298896771246, 283.6576916198979, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.8942, 3.642816, 2200.157, 602.1787, 9.133617, 5500.107, 594.291, 3.700335, 2199.248, 606.6682, 3.624599, 2198.998, 598.4558, 9.190776, 5499.979, 590.7283, 9.297223, 5492.644, 100.0, 100.0, 99.96439, 99.95529, 99.99807, 99.86485
15060.92668, 59.98226289372407, 59.977475785329034, 59.978207456850306, 26.69952729011302, 26.702339409270596, 26.69723413858909, 0.9999932499472143, 0.9999759422889133, 0.9999934446336188, 7536.337122857218, 7532.796771509431, 7546.1593398102195, 158.84417105458533, 49.63892857127303, 27.557616439076355, 7544.1193137392565, 7536.8517897612155, 7539.048646035265, 283.5623907736857, 283.0672794392533, 283.68736565606264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.4001, 3.599092, 2197.085, 608.424, 9.030099, 5494.83, 588.0986, 3.731627, 2195.821, 611.7559, 3.592055, 2196.407, 602.4042, 9.136901, 5500.071, 594.7443, 9.258951, 5494.674, 99.85785, 99.9046, 99.79654, 99.8353, 100.0, 99.91618
15063.329000000002, 59.9795008542492, 59.98605914637273, 59.98191652964711, 26.678918488814794, 26.718353872959934, 26.678975147438848, 0.9999935570570136, 0.999978438850552, 0.9999925755589493, 7533.406301764824, 7532.939662721285, 7536.383059995143, 166.1499681461455, 46.40393923265992, 26.89450047667674, 7535.183607551576, 7526.927573965193, 7530.638825823471, 283.6659504684913, 283.1220985920768, 283.74588302952975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 604.7617, 3.634071, 2199.525, 602.1982, 9.132881, 5500.045, 590.8746, 3.720951, 2196.383, 611.4257, 3.591688, 2195.292, 598.3986, 9.190593, 5499.803, 590.7283, 9.297406, 5492.306, 99.97699, 100.0, 99.83419, 99.8046, 99.99714, 99.85654
15065.75236, 59.98381436721757, 59.98382533122083, 59.9827946443028, 26.616732657845553, 26.677538899745095, 26.641896798520726, 0.9999938745503784, 0.9999808902510099, 0.9999949307608138, 7517.726397586608, 7517.605542238634, 7523.945273890269, 163.7997048448351, 47.765118602373605, 26.62970713953763, 7523.1472394298, 7518.202419396353, 7523.83786645644, 283.62672734480606, 283.2403593939489, 283.66926477271954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 614.7373, 3.563755, 2191.796, 596.5561, 9.217611, 5498.625, 581.6345, 3.76384, 2188.932, 619.0378, 3.533219, 2187.212, 592.123, 9.278619, 5494.224, 584.426, 9.375599, 5479.577, 99.65806, 99.9736, 99.493, 99.41735, 99.89456, 99.62715
15068.153160000002, 59.98339464193519, 59.98500382938176, 59.98148413853357, 26.672369345657742, 26.716612548409785, 26.69461737582602, 0.9999939345740904, 0.9999844384521059, 0.999995846096564, 7527.87936461279, 7530.10242677555, 7536.665944687059, 162.25057867462237, 49.38748228175268, 23.556988049585016, 7532.052761406948, 7531.739314126734, 7531.988820558825, 283.68531493904226, 283.20408973266444, 283.58576036028035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.4001, 3.599805, 2196.97, 602.1787, 9.133617, 5500.216, 587.9628, 3.733284, 2195.069, 612.7462, 3.581575, 2195.055, 598.3986, 9.190958, 5499.86, 590.7482, 9.297223, 5492.368, 99.86828, 100.0, 99.7796, 99.75546, 99.99605, 99.85883
15070.54808, 59.991983574965566, 59.997565365252456, 59.98872062969647, 26.66709407829259, 26.728579616226124, 26.67526576750279, 0.9999960186426979, 0.9999822108867872, 0.9999934212682986, 7535.75341121814, 7527.979235081222, 7543.185387490214, 158.1508543512191, 51.71360769318608, 26.62937272410454, 7534.246448656696, 7539.986428456117, 7548.093128952643, 283.7288055654776, 283.1682637740104, 283.7733131107847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.4592, 3.599627, 2196.808, 602.1982, 9.133617, 5500.38, 587.9045, 3.733284, 2195.125, 612.785, 3.582862, 2194.873, 598.4177, 9.190593, 5499.795, 590.7482, 9.297406, 5492.367, 99.86829, 100.0, 99.777, 99.76125, 99.99488, 99.86081
15072.980440000001, 59.99570394097162, 59.9961211435181, 60.001168488599674, 26.676056651817735, 26.730297113575794, 26.679078387683912, 0.9999942926137071, 0.9999738544692768, 0.9999940468177515, 7537.988491728054, 7529.805885697562, 7536.328465226098, 160.38945789839454, 49.75924480343883, 27.052692617648972, 7530.757091616322, 7529.801520524887, 7534.75966921749, 283.74298628150535, 283.3324518909955, 283.80371316371907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.8942, 3.642638, 2199.837, 608.4434, 9.031388, 5494.891, 594.2134, 3.700703, 2199.029, 606.6487, 3.624415, 2198.438, 604.0256, 9.113524, 5499.605, 595.9571, 9.227271, 5497.363, 99.99118, 99.90571, 99.94936, 99.94967, 99.99142, 99.96916
15075.409440000001, 60.00722707465773, 60.00652405327292, 60.00850850027793, 26.66206962929557, 26.711961988208696, 26.68341017187914, 0.9999929129285764, 0.9999805544538687, 0.9999924173194349, 7536.31024234464, 7533.663543972909, 7543.250055576751, 167.7787991445175, 46.362391230437424, 28.163531068968496, 7540.023409343869, 7532.551186372743, 7537.545745062016, 283.72651742402854, 283.27777747220966, 283.7181764141612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3015, 3.601768, 2197.586, 602.1982, 9.133617, 5500.269, 590.1951, 3.719663, 2197.495, 608.8042, 3.609706, 2198.191, 598.4177, 9.190593, 5499.871, 590.7283, 9.297406, 5492.314, 99.86456, 100.0, 99.86049, 99.91422, 99.99515, 99.85871
15077.848240000001, 60.014293130841736, 60.01390420816304, 60.01739439544555, 26.673977494965055, 26.693105992014544, 26.66233277501474, 0.9999889644112832, 0.999982496593857, 0.9999899200554897, 7527.492218614802, 7524.684201628423, 7531.033883405194, 170.90127890056874, 48.485652766294606, 37.30703334125451, 7537.404985442612, 7525.63553382312, 7534.160899508598, 283.68662659182235, 283.20882190525447, 283.7291721816711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 600.5624, 3.666195, 2200.266, 597.5094, 9.203981, 5499.003, 600.2117, 3.663888, 2200.138, 600.2601, 3.665417, 2200.383, 592.1611, 9.278254, 5494.343, 584.4459, 9.375416, 5479.637, 100.0, 99.98614, 100.0, 100.0, 99.89574, 99.62836
15080.24256, 60.01530166645806, 60.01311068235531, 60.01811172805105, 26.694072221088657, 26.73971116872936, 26.701744674488864, 0.9999925746633559, 0.9999790415511244, 0.9999927186017236, 7530.3881635220505, 7541.273970734255, 7541.63035597986, 167.46015594174514, 48.32622010305613, 30.69665427342761, 7538.055431519628, 7537.72750484762, 7541.774885673093, 283.67548081678405, 283.1768856883989, 283.79058624929667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.9336, 3.642638, 2200.152, 602.1787, 9.133617, 5500.166, 594.3299, 3.700335, 2198.97, 606.6876, 3.624599, 2199.158, 598.3986, 9.190776, 5499.921, 590.7283, 9.297223, 5492.254, 100.0, 100.0, 99.9493, 99.9528, 99.99607, 99.85981
15082.644320000001, 60.011410671905914, 60.01501080956656, 60.014261462767536, 26.67193501562932, 26.723588304641158, 26.71320933900523, 0.9999935566834002, 0.9999769994110771, 0.9999920571383509, 7526.86932860735, 7533.790176214094, 7541.5497362132755, 168.41577726729088, 49.1410422188801, 29.666027101672626, 7534.489380215051, 7535.455596113941, 7538.570420720613, 283.51722893007616, 283.125254877241, 283.7116498280359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.9533, 3.643173, 2200.324, 602.1787, 9.133617, 5500.164, 594.3881, 3.700335, 2199.201, 606.6682, 3.624599, 2198.994, 598.4177, 9.190411, 5499.797, 590.7283, 9.297223, 5492.307, 100.0, 100.0, 99.96227, 99.96038, 99.99717, 99.85763
15085.039040000001, 60.017339956199194, 60.01796038302748, 60.00977760754703, 26.687597966126013, 26.724533678535995, 26.69617413544462, 0.9999952939473552, 0.9999753191417661, 0.9999928002332888, 7529.663256197009, 7534.55839144779, 7542.128294469945, 158.28104333943259, 53.162391510409634, 25.855147153661164, 7534.14809127976, 7534.255825013516, 7536.585198736528, 283.7367990926852, 283.2808047931285, 283.7514672682549, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3015, 3.599984, 2197.138, 608.4434, 9.030283, 5494.771, 588.0016, 3.7331, 2195.352, 612.6685, 3.582311, 2194.762, 604.6551, 9.093984, 5498.876, 596.6927, 9.215735, 5498.61, 99.86089, 99.90352, 99.78732, 99.77102, 99.97817, 99.97561
15087.41472, 60.01464538790415, 60.011386770597774, 60.012640573278894, 26.688275429529117, 26.710564967919073, 26.689212205471552, 0.9999934549907494, 0.9999796014121587, 0.9999937917363722, 7529.920702364568, 7528.499044117283, 7538.542162198861, 163.87424393674564, 44.113205364680425, 28.356736329735668, 7528.023519555703, 7531.037539573477, 7540.207835273826, 283.5508770022538, 283.18682532397446, 283.8397580069448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.9139, 3.642281, 2200.047, 602.1787, 9.133249, 5500.217, 593.9611, 3.704569, 2198.211, 608.377, 3.609706, 2197.574, 598.4177, 9.190593, 5499.92, 590.7283, 9.297406, 5492.079, 100.0, 100.0, 99.92939, 99.88833, 99.99714, 99.85457
15089.8402, 60.019083077264604, 60.01383498645221, 60.01430955751022, 26.618500803656303, 26.657969024561567, 26.653654536056525, 0.9999933570464782, 0.9999810158326773, 0.9999947434461874, 7518.4095341071425, 7518.371862683596, 7525.630568869552, 162.46828645151982, 44.763929229458995, 25.354689189561213, 7524.105544274086, 7517.566130051838, 7521.681394339292, 283.63613794245276, 283.1737632189651, 283.74174405997604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 611.1295, 3.590168, 2195.678, 599.9024, 9.174325, 5499.993, 584.5463, 3.751139, 2190.706, 617.7756, 3.539654, 2187.451, 592.4663, 9.276244, 5494.527, 584.4459, 9.375233, 5479.396, 99.80213, 100.0, 99.59308, 99.4282, 99.90049, 99.62728
15092.272240000002, 60.007828212457774, 60.009761051355866, 60.011992413996744, 26.675007374730292, 26.693485449511858, 26.68944957201334, 0.9999943926387459, 0.9999804089276126, 0.9999944092040169, 7536.781228554539, 7532.231438338955, 7533.218824931953, 158.84463822727912, 48.015892994732894, 24.62712181661186, 7532.45744981853, 7535.449013719199, 7536.40106150446, 283.646124601594, 283.2403201261429, 283.6484722967781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 611.1098, 3.593916, 2197.095, 602.1009, 9.134907, 5500.164, 588.0598, 3.732916, 2195.184, 612.7462, 3.582311, 2194.771, 598.4177, 9.190958, 5499.92, 590.7283, 9.297589, 5492.2, 99.84442, 100.0, 99.77967, 99.76573, 99.99686, 99.85678
15094.70324, 60.01174518319598, 60.00942357933088, 60.0060811730288, 26.683704494100756, 26.70990236716728, 26.6837098320575, 0.9999939548596888, 0.9999765460714639, 0.9999952131014965, 7533.204347612397, 7535.931514067795, 7539.352476883269, 164.78379675015594, 46.528627593897, 21.340547529294213, 7529.980056315064, 7534.025231873251, 7543.963209870261, 283.6502413641247, 283.2010065586177, 283.7408234376952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3409, 3.599448, 2196.794, 602.2371, 9.133065, 5500.269, 588.0404, 3.733652, 2195.18, 612.7073, 3.581759, 2194.939, 598.3986, 9.190958, 5499.913, 590.7084, 9.297406, 5492.308, 99.8635, 100.0, 99.78195, 99.76097, 99.99597, 99.85873
15097.25668, 60.00746618390915, 60.009506536348944, 60.004511432202655, 26.68510925083783, 26.722747031109094, 26.674231087866378, 0.9999953882032478, 0.9999740319395938, 0.9999932728562594, 7528.067225028297, 7527.003949250071, 7532.90329668204, 162.29427429874522, 54.131307278837085, 27.016779103677777, 7536.798338343559, 7534.728384842669, 7536.299921592071, 283.64950492650263, 283.2094324795985, 283.82867227465334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 603.8942, 3.642281, 2199.99, 608.4434, 9.030652, 5494.83, 594.3493, 3.699967, 2199.031, 606.6293, 3.624599, 2198.825, 604.6551, 9.09855, 5499.193, 596.6529, 9.219214, 5498.597, 99.99812, 99.9047, 99.95456, 99.95043, 99.97798, 99.97309
15099.707, 60.00908579612924, 60.008200486163496, 60.00255431987705, 26.69027880994157, 26.73547507176482, 26.71145331776452, 0.9999907207521025, 0.9999777991414186, 0.9999934047992084, 7535.117280193351, 7535.517258246092, 7537.129923461288, 167.85527090295363, 52.020657756458604, 28.83117933445442, 7537.911831823672, 7533.3931521130235, 7539.851240698466, 283.6265994884704, 283.2176626033674, 283.6832225045937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 610.3212, 3.598913, 2196.851, 602.1982, 9.133433, 5500.276, 588.681, 3.72721, 2196.868, 610.3577, 3.603271, 2197.407, 602.1372, 9.134344, 5499.774, 590.7681, 9.297223, 5492.253, 99.85545, 100.0, 99.83714, 99.86453, 99.99421, 99.85981
15102.197960000001, 60.001938988895084, 60.00595627789901, 60.00753787181986, 26.659917811490757, 26.711604524374724, 26.681340327666234, 0.999988925299066, 0.9999768384880124, 0.9999902384926241, 7527.426261972384, 7528.5689514949245, 7534.376613326057, 167.7583127788423, 51.986368242640765, 33.05782118222669, 7533.235529789624, 7532.676820070081, 7531.623154402233, 283.5193920416078, 283.21638342819756, 283.6832625179144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 601.4101, 3.660306, 2200.246, 598.5016, 9.197903, 5499.567, 599.7264, 3.668859, 2200.303, 600.2795, 3.665049, 2200.098, 610.7971, 8.990252, 5490.725, 584.4856, 9.374866, 5479.578, 100.0, 99.99073, 100.0, 100.0, 99.82995, 99.62847
15104.597560000002, 59.99582999232084, 60.00577826241323, 60.00411029052521, 26.685165783240254, 26.7210039455483, 26.703636117248923, 0.9999923832632971, 0.9999784271939782, 0.9999932982645606, 7538.697205182749, 7535.210165710025, 7538.929578996923, 168.3541137863555, 47.49089382462353, 35.27206143958756, 7538.418650686754, 7537.422238576137, 7536.720553261644, 283.67389069946523, 283.2659566278582, 283.67058661065073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 604.0125, 3.642459, 2200.214, 602.1982, 9.133617, 5500.387, 594.2716, 3.700151, 2198.918, 606.6682, 3.624232, 2198.656, 604.7123, 9.093984, 5498.833, 590.7283, 9.297223, 5492.308, 99.98811, 100.0, 99.94957, 99.9525, 99.97534, 99.85897
15107.123120000002, 60.00378902943664, 60.00238588189922, 60.00396027175051, 26.702969029569836, 26.71951641271854, 26.711530716075163, 0.9999887655693809, 0.9999733282019224, 0.9999877947519118, 7538.478301350657, 7534.900740990746, 7532.8956360771135, 165.44497404696426, 56.05679325491428, 33.83323025933669, 7535.9925168946, 7533.491450043401, 7542.952497087383, 283.63987480421184, 283.19400585567365, 283.7550937934789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 600.0, 604.0519, 3.642459, 2200.271, 602.1982, 9.133617, 5500.329, 600.5417, 3.663704, 2200.192, 606.6099, 3.624783, 2199.105, 604.7123, 9.093071, 5498.782, 590.7482, 9.296857, 5492.26, 100.0, 100.0, 100.0, 99.94279, 99.97653, 99.85787
