TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15396.29052, 59.988714428329324, 59.984149370767966, 59.98953129682107, 19.101394017769525, 19.110995137233243, 19.099213444017046, 0.9999999966134552, 0.999994292404398, 0.9999999781888522, 5378.073632846216, 5380.6707165953, 5382.864952262704, 96.66774400095096, 16.20880176365813, -1.3199635076084633, 5379.5191150452565, 5382.723748649631, 5387.477494088328, 283.4420343055285, 282.90917058423395, 283.4419314995912, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.2897, 3.683685, 2199.989, 595.8362, 9.227926, 5498.488, 586.5651, 3.740279, 2194.067, 599.9688, 3.667439, 2200.438, 608.4891, 3.616662, 2198.478, 600.1321, 3.666281, 2200.228, 100.0, 99.97111, 99.72891, 100.0, 99.92886, 100.0
15398.728360000001, 59.99104712835911, 59.9902082260514, 59.987733897422906, 19.09528498676098, 19.143597940276308, 19.107497855289534, 0.9999999948410199, 0.999995022301441, 0.9999999220389549, 5383.987756472813, 5381.609161434141, 5380.825604362475, 97.07301532005476, 15.479933375697328, 0.26965399637356313, 5377.400681763405, 5384.163576525304, 5385.675077715661, 283.39805739079543, 282.9328007898733, 283.4325730506468, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5984, 3.645493, 2200.405, 602.1204, 9.135644, 5500.312, 592.9322, 3.707514, 2198.366, 606.2604, 3.627541, 2199.078, 603.0528, 3.647708, 2200.119, 596.295, 3.688987, 2199.775, 100.0, 100.0, 99.92434, 99.95668, 100.0, 99.97321
15401.217520000002, 59.99207474401232, 59.99279933735059, 59.99175418433683, 19.102782254386927, 19.117181187703874, 19.102419567772866, 0.9999993225302944, 0.9999927411664471, 0.9999997179650817, 5376.651475244585, 5379.9359855490075, 5375.729146449119, 100.72229457257882, 20.950566456546312, 5.097080040277433, 5376.117213934345, 5375.418521624517, 5385.327858467811, 283.36922039537393, 282.9311072737766, 283.44580943283086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 606.9894, 3.620508, 2198.363, 606.848, 9.058281, 5495.711, 598.8528, 3.672356, 2200.305, 612.3384, 3.585069, 2195.016, 596.7581, 3.685512, 2199.977, 590.0722, 3.723048, 2196.227, 99.95127, 99.93104, 100.0, 99.77713, 99.99755, 99.8271
15403.642560000002, 59.993269534115, 59.99365754161405, 59.99736915736969, 19.1170734488636, 19.13945261517731, 19.09263677578867, 0.9999998236244491, 0.9999936077595355, 0.9999999395954043, 5381.232401122279, 5385.9199926191195, 5386.382299432573, 95.59540553416187, 18.52263773211689, 0.4249247209618261, 5381.244695130575, 5383.732668087664, 5384.042062998812, 283.40328053727364, 282.9504282774029, 283.4475035831527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.4802, 3.645672, 2200.075, 602.1009, 9.13546, 5500.252, 592.9128, 3.708066, 2198.364, 606.2216, 3.627541, 2199.082, 603.0909, 3.647891, 2199.958, 596.3547, 3.688621, 2199.664, 100.0, 100.0, 99.92945, 99.95937, 100.0, 99.9677
15406.041200000001, 59.99543382888276, 59.995273601909524, 59.9943523496683, 19.094530042636805, 19.122878008932503, 19.098523544722216, 0.9999994324812346, 0.9999937139458224, 0.9999995538111174, 5377.252230833829, 5379.238084986213, 5381.678566496182, 100.4964466323434, 21.701160337111105, 5.1573301389441895, 5376.517113999591, 5379.973753987838, 5376.883662088771, 283.3723565370817, 283.04662915776373, 283.45622232800486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.645315, 2200.133, 602.1204, 9.134723, 5500.258, 592.9128, 3.70825, 2198.362, 612.2996, 3.584701, 2195.07, 596.8535, 3.686425, 2199.601, 596.2751, 3.688621, 2199.554, 100.0, 100.0, 99.9345, 99.7745, 99.99294, 99.97321
15408.471560000002, 59.99416372791721, 59.99855707482127, 59.99471813594911, 19.086080455361767, 19.132867333858133, 19.093496488934473, 0.9999997244348321, 0.9999962291640693, 0.9999997872194365, 5381.161319849317, 5384.218625194305, 5381.502765357547, 99.68145583898615, 16.698449852900012, 2.8517967879106436, 5382.240334067036, 5381.720049142175, 5385.179960147602, 283.3351047871881, 283.04946048323296, 283.42986413497044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.2897, 3.682614, 2200.037, 595.8362, 9.22811, 5498.494, 586.5845, 3.740463, 2194.011, 618.63, 3.536161, 2187.822, 591.1883, 3.713088, 2198.127, 600.8081, 3.665731, 2199.999, 99.99792, 99.97012, 99.72636, 99.44171, 99.88953, 99.99967
15410.961360000001, 59.998137870180464, 59.99709895231125, 59.99661635294796, 19.10735970270312, 19.14770975854479, 19.097771739434958, 0.9999993448028869, 0.999994563088037, 0.999999522064913, 5377.759409433629, 5381.676003799469, 5385.596128855621, 94.74513440628425, 19.865349192210942, 6.240299013163167, 5381.761312668678, 5381.146442275804, 5384.797683597729, 283.3734671320302, 282.94923351269637, 283.4732168251726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.644779, 2200.017, 602.1204, 9.134723, 5500.193, 592.9128, 3.707698, 2198.479, 612.2802, 3.584701, 2195.021, 596.8535, 3.68606, 2199.921, 596.295, 3.688987, 2199.437, 100.0, 100.0, 99.92945, 99.77975, 99.98014, 99.97299
15413.33804, 59.99566758008798, 59.9980040599588, 59.99696674511602, 19.088484602140728, 19.1370438777638, 19.115861543115138, 0.9999991805123608, 0.999993389645497, 0.9999998588853336, 5381.019825228549, 5375.796659949181, 5380.522898298112, 97.05119814708803, 19.65005995358706, 3.281200136188545, 5382.783848344593, 5382.12427399256, 5382.989860684934, 283.30368698823304, 282.9486995272791, 283.4752614818174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 606.8711, 3.620329, 2198.472, 606.848, 9.058281, 5495.822, 598.8723, 3.67254, 2200.308, 606.2216, 3.627541, 2199.131, 603.0909, 3.648073, 2199.847, 589.9927, 3.723231, 2196.342, 99.9391, 99.93104, 100.0, 99.96416, 99.99164, 99.83265
15415.762840000001, 59.99822319735001, 59.997895345721886, 59.99697984255288, 19.100064406127213, 19.139632408524264, 19.09140859633449, 0.9999993146972214, 0.9999949369551591, 0.9999997663979765, 5381.146023399467, 5379.752547700997, 5379.777717985973, 95.86056097418214, 17.619173635719562, 2.995463152827824, 5377.715272113041, 5382.507435067326, 5382.000015795678, 283.4207042272647, 282.9796216741491, 283.38776848005335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5196, 3.645315, 2200.18, 602.1204, 9.135092, 5500.26, 592.971, 3.70825, 2198.424, 612.319, 3.584701, 2194.958, 596.7391, 3.685512, 2199.929, 596.2553, 3.688987, 2199.494, 99.99721, 100.0, 99.92695, 99.77955, 99.97791, 99.97558
15418.252840000001, 59.99349737487464, 59.99491055254713, 59.99126817781693, 19.135912842608903, 19.126277693324916, 19.121090058042892, 0.9999999992827914, 0.9999913396626402, 0.9999995350224831, 5383.014406084143, 5382.880429785721, 5384.945190444949, 100.25990510000463, 17.045929374760817, 7.592412562402842, 5381.975711401255, 5381.007431397281, 5384.679746835476, 283.4031399106038, 283.037811193138, 283.45754616873995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.4999, 3.644958, 2200.085, 602.1009, 9.135092, 5500.414, 599.2217, 3.671803, 2200.579, 606.3381, 3.627173, 2199.135, 603.1291, 3.647708, 2200.119, 596.2553, 3.688987, 2199.384, 100.0, 100.0, 100.0, 99.96176, 99.98926, 99.97061
15420.685400000002, 60.00056060861823, 59.99676496569005, 59.993895629640015, 19.112721100509734, 19.152034470124516, 19.085793208296277, 0.9999992919706291, 0.9999923256440518, 0.9999992647057465, 5382.589785581758, 5389.052736024463, 5386.956220335104, 103.15000253675612, 24.083890929672634, 8.492393713227102, 5385.480405618043, 5382.543205625215, 5386.084878269531, 283.32890414721624, 282.9625347430142, 283.4826571190614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.1714, 3.682793, 2200.099, 595.8168, 9.22811, 5498.494, 605.5499, 3.632228, 2199.502, 599.9493, 3.667439, 2200.213, 608.4319, 3.612644, 2198.592, 600.7882, 3.666097, 2200.281, 99.99051, 99.97015, 99.97596, 100.0, 99.91667, 99.99729
15423.084240000002, 59.99473935079165, 59.99469463002687, 59.99547557015912, 19.114192873663647, 19.146580456643704, 19.10336480969892, 0.9999992200578232, 0.9999937940639169, 0.9999989681853506, 5379.594923386368, 5385.32699764055, 5385.7105442132315, 99.1488328353355, 13.779143556627787, 9.831823104836076, 5382.980109222729, 5382.6702118797575, 5382.872487427589, 283.32208667948044, 282.9987565323299, 283.4244963702784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5196, 3.645136, 2199.969, 602.0814, 9.134723, 5500.365, 599.2411, 3.672356, 2200.416, 606.2216, 3.627541, 2199.127, 603.1863, 3.646978, 2200.125, 596.2354, 3.689171, 2199.667, 100.0, 100.0, 100.0, 99.9589, 99.99661, 99.9707
15425.478400000002, 59.99432880788031, 59.9928599832108, 59.993478689279186, 19.099269714713458, 19.136071361213094, 19.07156219884556, 0.9999998528218531, 0.9999938799152411, 0.9999998126491446, 5374.959781446027, 5377.4437496888395, 5378.581434938473, 96.18549061822773, 17.32544405737235, 3.3429762460846177, 5377.798032111847, 5377.414139249131, 5378.884618515961, 283.3980370485196, 282.97948000283765, 283.4827623576378, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 606.3388, 3.626933, 2198.644, 605.7391, 9.066017, 5496.986, 593.7863, 3.703096, 2198.475, 612.2413, 3.584517, 2195.186, 596.7772, 3.685877, 2199.758, 589.8933, 3.722865, 2196.398, 99.95535, 99.95304, 99.93844, 99.77958, 99.9852, 99.83486
15427.85956, 59.99191947186652, 59.9927175544553, 59.98888998510567, 19.12098573706788, 19.13151176181495, 19.123451013573536, 0.9999985640405139, 0.9999914486234998, 0.9999994584447441, 5381.1007470055, 5382.409852519704, 5382.956725029383, 97.19826673988246, 21.075345947448568, 4.883718711451479, 5383.6922124813545, 5383.8716445144855, 5384.275241125514, 283.35868786144005, 282.9472717609988, 283.4809227837138, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.4999, 3.645493, 2200.084, 602.0814, 9.135276, 5500.244, 599.2605, 3.671988, 2200.301, 606.2798, 3.627173, 2199.19, 603.0528, 3.647526, 2199.901, 596.3348, 3.688438, 2199.556, 100.0, 100.0, 100.0, 99.96176, 99.99683, 99.97842
15430.25472, 59.988684006172505, 59.99262208941987, 59.98879679361274, 19.111219691386562, 19.146443989870775, 19.103360161705965, 0.999999618360826, 0.9999910557751269, 0.9999996822193389, 5378.710650149689, 5381.6927465853905, 5382.972791664898, 95.17361664326609, 20.427418222785036, 2.76744207507042, 5384.590436963642, 5382.118292596914, 5385.071171801294, 283.2565957990785, 283.0407290316563, 283.4734820623924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.4604, 3.645493, 2200.075, 602.1009, 9.134907, 5500.253, 592.8934, 3.707698, 2198.531, 606.2798, 3.627357, 2199.247, 596.7772, 3.685877, 2199.818, 596.295, 3.688621, 2199.495, 100.0, 100.0, 99.93184, 99.95911, 99.99033, 99.97575
15432.67912, 59.9952413387917, 59.9947980542382, 59.99381468461731, 19.100817373287548, 19.13054053550584, 19.111170134088688, 0.9999999952695874, 0.9999920923550583, 0.9999999654838644, 5379.359740111542, 5378.8125552390975, 5386.430442403741, 95.54932919894054, 20.17852457616118, 4.213049437777443, 5381.618689456087, 5379.600757957805, 5383.41888480899, 283.50629639067085, 283.0784242732334, 283.47883290284057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.3094, 3.683328, 2200.099, 595.8362, 9.228295, 5498.494, 586.5845, 3.740095, 2193.959, 599.9299, 3.667807, 2200.4, 590.5588, 3.719846, 2196.676, 602.3588, 3.652363, 2200.11, 99.99569, 99.97122, 99.73152, 100.0, 99.85948, 100.0
15435.127320000001, 59.99686676684612, 59.99439825925293, 59.99452007307445, 19.095921569890425, 19.13968988294682, 19.10775722208215, 0.9999995240250213, 0.9999925431661429, 0.9999995620260524, 5383.783218522692, 5380.921852111169, 5384.308970427963, 97.54179444095826, 20.713127749987507, 4.424130344226114, 5375.812093219095, 5380.39750976392, 5386.514650738915, 283.45028621513114, 283.0066120635611, 283.4681169403782, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.4604, 3.64585, 2200.132, 602.0814, 9.135092, 5500.192, 592.8546, 3.707698, 2198.198, 606.241, 3.627173, 2199.25, 596.7772, 3.685694, 2199.707, 596.295, 3.688621, 2199.669, 100.0, 100.0, 99.91668, 99.96453, 99.98044, 99.97554
15437.54836, 59.9988664714822, 60.001544090234574, 59.99628378678895, 19.09122229294423, 19.105694853318866, 19.090747143894347, 0.9999996021732328, 0.9999933565962804, 0.9999999242297066, 5378.4293254007425, 5377.3904070944045, 5378.838319545266, 98.66416091853034, 20.075459293594577, 4.712186540126027, 5382.864315104634, 5378.378131484558, 5379.530605711257, 283.40274733165415, 283.0765922038711, 283.5276735867088, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.9194, 3.633357, 2199.572, 604.6885, 9.093647, 5498.183, 596.6981, 3.683032, 2200.21, 611.5228, 3.588378, 2195.297, 603.1482, 3.64716, 2199.904, 589.9132, 3.723048, 2196.625, 99.98804, 99.97083, 100.0, 99.80402, 99.99901, 99.83498
15439.962880000001, 60.00040482463375, 59.99925438557471, 60.00009180858313, 19.1204987171314, 19.14627092353956, 19.102697367977772, 0.9999998267156196, 0.9999919300001227, 0.9999997349515293, 5381.475150972395, 5384.7915280217285, 5384.452142354956, 98.40919821906573, 19.356553013663415, 5.4282194008050055, 5381.857888411207, 5379.584158441394, 5385.186302179336, 283.43898233616994, 283.05651716907727, 283.51843954094153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.4265, 3.644244, 2200.19, 602.1592, 9.134171, 5500.312, 592.9128, 3.707146, 2198.48, 606.241, 3.627725, 2199.31, 596.7391, 3.68606, 2199.658, 596.2155, 3.688438, 2199.666, 100.0, 100.0, 99.91928, 99.96171, 99.98305, 99.98341
15442.4294, 60.003898003449315, 60.00376072495864, 60.00468513372481, 19.098266217686227, 19.11938025850166, 19.107731375926416, 0.9999993300601593, 0.9999905626168324, 0.9999989219768493, 5384.447522115892, 5378.467130991285, 5390.133161985206, 96.83897203016386, 19.835933576853222, 8.702172882852466, 5382.472641890528, 5386.896292633244, 5387.230399234154, 283.3792379909611, 283.02652050917607, 283.4911204869982, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.4802, 3.646029, 2200.352, 602.0814, 9.134907, 5500.193, 599.2411, 3.672172, 2200.418, 606.2216, 3.627909, 2199.248, 603.1482, 3.646978, 2200.062, 596.2751, 3.688987, 2199.548, 100.0, 100.0, 100.0, 99.96439, 99.99164, 99.97804
15444.8916, 60.0059127588393, 60.00669055066287, 60.004476487328894, 19.110067042329735, 19.1395085661183, 19.09276884780461, 0.9999984436510871, 0.9999930080585937, 0.9999986788959538, 5386.592160904965, 5382.082436643954, 5385.893913488103, 100.17272386587456, 19.18230182900288, 6.078165374625769, 5382.401728432114, 5382.807729258638, 5384.928927024667, 283.46672164028126, 283.00627377804557, 283.53868297284214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.2897, 3.683328, 2199.932, 595.8362, 9.22811, 5498.486, 605.5111, 3.632228, 2199.722, 599.9299, 3.667439, 2200.346, 609.2902, 3.607348, 2197.432, 602.3787, 3.655477, 2200.078, 100.0, 99.97011, 99.98594, 100.0, 99.89191, 100.0
15447.26776, 60.002395114678755, 60.000559127603005, 60.00246980307676, 19.100805463591826, 19.1359989307698, 19.09748001294308, 0.9999992080131211, 0.9999932975263786, 0.999998807553973, 5381.477707295295, 5385.551364784033, 5381.615683246939, 100.72757484397516, 19.832708281244322, 7.700232055153265, 5382.224351360258, 5384.2176801120195, 5379.544337693801, 283.4235806480334, 282.9908059517205, 283.5082867435579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.645493, 2200.299, 602.0814, 9.135276, 5500.193, 599.3187, 3.672356, 2200.255, 606.241, 3.627541, 2199.24, 603.0719, 3.647343, 2199.958, 596.295, 3.688621, 2199.5, 100.0, 100.0, 100.0, 99.96403, 100.0, 99.97587
15449.68892, 60.00195194339718, 60.00367234611789, 60.00296951885159, 19.086755595277634, 19.115984755307025, 19.069344225043757, 0.9999998824423506, 0.9999942306221187, 0.9999996928586194, 5378.85455470781, 5380.702724410343, 5376.675324497921, 96.80864418123656, 21.84397801580735, 7.779928872586424, 5379.833362777635, 5375.176104047159, 5379.118360653941, 283.42229803634086, 282.9650795338863, 283.51567546458256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.7365, 3.640318, 2199.815, 603.6573, 9.110225, 5499.003, 596.3487, 3.691315, 2199.587, 610.4742, 3.595181, 2196.018, 597.2922, 3.682772, 2199.601, 589.933, 3.722865, 2196.452, 100.0, 99.98588, 99.97981, 99.83513, 99.9878, 99.8326
15452.11864, 60.00271999410043, 60.00008134031551, 60.00166191206046, 19.11013404749304, 19.145589015470353, 19.103791536850938, 0.9999984084171101, 0.999993771233156, 0.9999989095984331, 5378.536888244702, 5386.280943412896, 5387.304763823175, 99.26834559223767, 19.96223283999234, 8.045457428025884, 5381.177906855317, 5384.4387850081475, 5385.096844264457, 283.2923145437334, 282.92310395218516, 283.53885445939136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.8208, 3.639604, 2200.056, 602.2565, 9.132328, 5500.246, 599.2217, 3.672172, 2200.303, 606.2992, 3.627725, 2199.193, 603.1863, 3.64716, 2200.069, 596.295, 3.688987, 2199.439, 99.99142, 100.0, 100.0, 99.96193, 99.99671, 99.97308
15454.570240000001, 59.996198828367795, 59.994890419640676, 59.99916215847269, 19.098074436583335, 19.13229907111354, 19.09399816891055, 0.9999995215880852, 0.9999928789608991, 0.9999995195530827, 5381.225059847624, 5383.376124124306, 5382.558556243479, 96.87225858303418, 19.99517149889016, 8.28471792311234, 5384.594865360025, 5387.020430486175, 5382.066361839277, 283.4284356380681, 283.01377980514167, 283.4846127941205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.6182, 3.645136, 2200.133, 602.1009, 9.134907, 5500.194, 592.9322, 3.707698, 2198.58, 606.2021, 3.627541, 2199.301, 596.8726, 3.685147, 2199.657, 596.2155, 3.688804, 2199.446, 100.0, 100.0, 99.93405, 99.95931, 99.9876, 99.97308
15457.011400000001, 59.99517235078268, 59.99668864126432, 59.99498933331304, 19.104211734701583, 19.123832574677056, 19.098604435438084, 0.999999986512415, 0.9999939414379992, 0.9999999984642909, 5380.936736745602, 5377.167116614934, 5386.21660717986, 102.40388802243956, 22.43558813922664, 0.9948821242778649, 5382.699218492593, 5383.386334370828, 5384.900876156082, 283.5139668117375, 283.0342470195502, 283.5554589264862, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.2897, 3.682793, 2200.047, 595.8168, 9.228295, 5498.436, 586.6234, 3.741015, 2194.072, 599.9493, 3.666888, 2200.183, 590.5779, 3.719846, 2196.835, 602.5775, 3.651265, 2200.032, 100.0, 99.97002, 99.72913, 100.0, 99.85472, 99.99941
15459.4742, 59.99803813017082, 59.99810636182007, 59.99794805967155, 19.09199720897106, 19.127889376349675, 19.11139201668657, 0.9999998326051134, 0.9999931892070819, 0.9999997574441485, 5382.76474186302, 5382.677150774791, 5385.5956205804605, 99.60413482071192, 18.659863995580054, 2.7125884905731255, 5385.147682112986, 5380.765047323694, 5383.55294425809, 283.4483362080073, 283.05246664447196, 283.4989846276967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.645136, 2200.075, 602.1204, 9.134539, 5500.252, 592.9128, 3.707514, 2198.531, 606.2021, 3.627909, 2199.3, 596.7581, 3.685694, 2199.707, 596.2751, 3.688438, 2199.494, 100.0, 100.0, 99.92651, 99.95911, 99.98528, 99.97558
15461.93604, 59.99704513961793, 59.99712281334363, 59.996843798234266, 19.114251430243208, 19.130196047232054, 19.11125884825675, 0.9999998105059775, 0.9999911313466041, 0.9999993102051988, 5377.276747597789, 5373.549237576077, 5379.0176469841335, 97.18528975258891, 21.91912986550642, 4.763336316755613, 5380.6918436156, 5377.82945153906, 5379.448438441259, 282.9175138802594, 282.5429944936018, 283.0026390977072, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.4857, 3.639425, 2199.706, 604.2604, 9.101015, 5498.584, 596.2516, 3.687082, 2200.006, 610.9208, 3.589114, 2195.017, 603.1672, 3.646612, 2200.009, 589.8535, 3.722498, 2196.453, 99.99016, 99.97862, 99.99887, 99.7721, 99.99393, 99.83991
15464.33472, 59.99676893822734, 59.99570466163567, 59.99699083994404, 19.09402813373282, 19.138906731650174, 19.09274295794501, 0.9999992417988613, 0.9999935880159355, 0.9999996421703918, 5382.335476090511, 5384.264315231852, 5386.831158904072, 96.34274426993238, 19.439689704927787, 3.2945976754979256, 5384.483397474476, 5379.141580985235, 5376.936063105302, 283.45484556644584, 283.0265044363833, 283.49649238939475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.3871, 3.643352, 2200.075, 602.1787, 9.133802, 5500.201, 593.0099, 3.707698, 2198.591, 606.2216, 3.627909, 2199.423, 596.5865, 3.686242, 2199.869, 596.2553, 3.688804, 2199.498, 100.0, 100.0, 99.92689, 99.96558, 99.98045, 99.97582
15466.70684, 59.99674394481511, 59.99888389370917, 59.99406600104396, 19.101158649762425, 19.138513579007387, 19.098904149714013, 0.9999994441036668, 0.9999941986967719, 0.9999997596837017, 5381.435515910595, 5380.356867136874, 5382.7837941404905, 97.82417645319765, 20.209322074309057, 6.696227769903999, 5387.009088130134, 5380.061408604404, 5382.022882750385, 283.3448277124054, 282.88083119098746, 283.3694685155053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5787, 3.645136, 2200.352, 602.1009, 9.135092, 5500.192, 592.9322, 3.70733, 2198.535, 612.2413, 3.584885, 2195.067, 596.9108, 3.685329, 2199.818, 596.2553, 3.688987, 2199.552, 100.0, 100.0, 99.92167, 99.77436, 99.97812, 99.97821
15469.101560000001, 59.99682227097242, 59.9958589168574, 59.99780517822535, 19.08845826443454, 19.109245437290458, 19.06855328785681, 0.9999998766969368, 0.9999946483521578, 0.9999999309340311, 5379.886611430842, 5380.058010894585, 5378.900785389084, 102.08625974181268, 16.356452051957604, -0.5888448953621719, 5376.0234349557095, 5381.088258820817, 5383.648381179134, 283.4934252122888, 282.97048078457385, 283.4927630989357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.3489, 3.683685, 2200.267, 595.8168, 9.227926, 5498.441, 586.5069, 3.740831, 2193.959, 618.6494, 3.536345, 2187.864, 590.4635, 3.720576, 2196.782, 602.5576, 3.651082, 2200.014, 99.99832, 99.97026, 99.72653, 99.44414, 99.85234, 100.0
15471.563880000002, 59.99206079269603, 59.99090244810347, 59.99272304743583, 19.08453196769751, 19.12086378452157, 19.100004501226778, 0.9999998539795077, 0.9999923700349184, 0.9999992672159809, 5378.442827008271, 5380.319741511974, 5386.85361098128, 99.18229177724447, 21.624820991127308, 3.6903971716667456, 5384.157027299467, 5381.461647520257, 5380.704273197732, 283.3793602041323, 282.9252410164279, 283.42930367425737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.645315, 2200.18, 602.1204, 9.135092, 5500.142, 592.9516, 3.70733, 2198.529, 612.3384, 3.585069, 2195.239, 596.7772, 3.685512, 2199.812, 596.2751, 3.688987, 2199.606, 100.0, 100.0, 99.93172, 99.78484, 99.99005, 99.97316
15473.964240000001, 59.988500821914194, 59.987220553868184, 59.99128939566574, 19.083317667412956, 19.109724094441418, 19.100550182993054, 0.9999997040628245, 0.9999922881162764, 0.9999999353406411, 5375.4663607348875, 5380.329891108104, 5376.896556600084, 96.74230834818127, 18.88557790092682, 5.130834406704423, 5378.376543503705, 5378.552856304769, 5381.582850496792, 283.3809506616471, 283.07376205940426, 283.5853902798409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.645493, 2200.228, 602.8402, 9.123487, 5499.481, 594.7181, 3.695549, 2199.686, 608.9595, 3.61228, 2198.344, 601.7366, 3.656292, 2200.088, 590.2711, 3.723048, 2196.51, 100.0, 99.99582, 99.9843, 99.91146, 100.0, 99.83994
15476.397560000001, 59.99003063512551, 59.987600705866264, 59.9860354398536, 19.085885222922023, 19.11608916788305, 19.096077824908107, 0.9999989997290701, 0.99999196776737, 0.9999993544204814, 5377.547143492168, 5382.066471428024, 5383.113828865398, 97.20269853878426, 23.605850979778324, 5.122701280039223, 5377.990814949839, 5380.711886414908, 5382.3235096495555, 283.36517668811996, 283.0650755515985, 283.4830495368867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 606.5162, 3.630145, 2199.759, 603.5212, 9.118329, 5500.125, 592.971, 3.707146, 2198.31, 612.3772, 3.584701, 2195.133, 596.7581, 3.68606, 2199.766, 596.3348, 3.688621, 2199.724, 99.98762, 99.99442, 99.92428, 99.77736, 99.98795, 99.9808
15478.820560000002, 59.988555869090064, 59.98692126541373, 59.98484991760339, 19.102420448273122, 19.13104339090499, 19.094063015079644, 0.9999987079863337, 0.9999940849833486, 0.9999989519556717, 5382.061522478914, 5382.680586512587, 5386.197821383045, 100.00703914967153, 21.028493512918885, 6.152184818231035, 5384.372162486144, 5382.8067346005755, 5388.163381244967, 283.49378804561263, 283.0440712773327, 283.5489035212358, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5196, 3.645672, 2200.357, 602.0814, 9.135276, 5500.356, 599.2411, 3.671435, 2200.201, 606.1633, 3.627357, 2199.242, 603.11, 3.647526, 2199.906, 596.295, 3.688438, 2199.836, 100.0, 100.0, 100.0, 99.95425, 100.0, 99.98309
15481.229280000001, 59.99342984454573, 59.99282696156821, 59.98955002228522, 19.102617831419035, 19.138889812136075, 19.100621633234475, 0.9999986368789693, 0.9999938296840113, 0.9999985347644126, 5384.26441175988, 5378.261285335272, 5389.850783288515, 97.21177682455345, 21.66431181299015, 8.195183548185923, 5382.394995796213, 5383.447877960529, 5385.90443561595, 283.4657759520418, 283.05904863223947, 283.5957419081163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.3094, 3.682971, 2200.205, 595.8557, 9.227742, 5498.427, 605.5887, 3.632228, 2199.226, 599.9493, 3.667072, 2200.013, 609.233, 3.6068, 2197.589, 602.5974, 3.651082, 2200.244, 99.99049, 99.97119, 99.96341, 100.0, 99.88902, 100.0
15483.659640000002, 59.99192851842028, 59.992773185479884, 59.99358337867794, 19.094096494557235, 19.141785888111343, 19.097495392028105, 0.9999996251910492, 0.9999948550127747, 0.99999939584526, 5382.9924437911795, 5381.856933023535, 5384.543171966516, 97.4317842542273, 19.25407786585373, 7.336970062590808, 5382.851664067464, 5382.498492301472, 5386.236892444662, 283.42200554635934, 283.0387236147652, 283.4977338942528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5393, 3.645136, 2200.189, 602.1009, 9.135092, 5500.312, 599.2023, 3.671251, 2200.251, 606.2021, 3.627173, 2199.079, 603.1291, 3.647526, 2199.901, 596.3945, 3.688987, 2199.834, 99.99722, 100.0, 100.0, 99.95405, 100.0, 99.99105
15486.023560000001, 59.99376513436537, 59.99133149062962, 59.99228810730551, 19.07213046059712, 19.118673079792032, 19.077843537468702, 0.9999999718858762, 0.9999919421049854, 0.9999998203078829, 5377.840257826912, 5378.433345936711, 5381.328865973368, 99.24696859909045, 22.943843561968748, 1.8901524616908318, 5377.603981271026, 5383.922024385361, 5381.941934909362, 283.39009686216957, 283.0614340204713, 283.55869998449845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.4999, 3.645493, 2200.027, 602.1009, 9.134907, 5500.146, 598.5228, 3.678982, 2199.94, 608.5518, 3.611913, 2197.603, 599.7529, 3.670719, 2200.173, 591.4043, 3.715906, 2197.044, 100.0, 100.0, 99.9972, 99.88962, 100.0, 99.86425
15488.510040000001, 59.99041975869969, 59.98936095278827, 59.98895311872319, 19.10562228431852, 19.135283681482335, 19.110034675666807, 0.9999989753407804, 0.9999940797727898, 0.9999990209175824, 5380.666137625394, 5382.49447716378, 5383.280795742989, 101.12342371576278, 20.715400869396262, 6.505543393579046, 5381.164847747423, 5386.504958342435, 5384.330788681402, 283.4506177632048, 283.0467489117503, 283.517321617535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.5809, 3.618188, 2198.909, 604.5523, 9.09549, 5499.52, 597.7463, 3.677142, 2200.385, 606.2992, 3.626806, 2199.198, 603.1482, 3.647708, 2199.906, 596.3149, 3.688804, 2199.492, 99.95275, 99.98558, 100.0, 99.96214, 99.99432, 99.99114
15490.94784, 59.99000793568228, 59.98701087606582, 59.98767248317076, 19.084933341386545, 19.140564625508592, 19.086065362782286, 0.9999992952629551, 0.9999924502659826, 0.9999992557631613, 5377.290466416882, 5381.882101506054, 5386.272255120974, 98.69771591336871, 19.630261853209277, 6.926568393012985, 5385.979361444294, 5380.50130283716, 5382.648101006273, 283.41275109832776, 282.93380804667737, 283.60939550197423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5196, 3.645315, 2200.185, 602.1009, 9.134539, 5500.305, 592.9322, 3.70733, 2198.475, 606.2021, 3.627541, 2199.082, 596.8154, 3.686242, 2199.756, 596.3348, 3.688255, 2199.669, 100.0, 100.0, 99.92656, 99.95931, 99.99496, 99.97562
15493.433400000002, 59.98564120560913, 59.98744272714607, 59.9899416884137, 19.095500864793717, 19.11428746744591, 19.092778409424866, 0.9999999935198327, 0.9999917081482775, 0.9999999851351513, 5379.896501105004, 5382.817163749359, 5380.9564460018055, 100.79746201150857, 17.24105087373846, 0.7679676425946127, 5388.242590299936, 5381.88641728617, 5382.443032986253, 283.4676624555209, 283.08206326126117, 283.5157137355839, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.2306, 3.683328, 2199.984, 595.8362, 9.227742, 5498.428, 586.5457, 3.739911, 2193.901, 599.8911, 3.667623, 2200.178, 590.4825, 3.720576, 2196.776, 602.5775, 3.650898, 2199.958, 99.99595, 99.97002, 99.72657, 100.0, 99.85206, 100.0
15495.80448, 59.98835999851582, 59.99108710678097, 59.986795290863526, 19.092999472632993, 19.122081673596693, 19.100135036092265, 0.9999994323637682, 0.9999931293004809, 0.9999998216486478, 5379.789861855046, 5377.622922749657, 5383.32114674203, 99.1884512273761, 17.85560951724392, 5.766143771744282, 5380.177367309614, 5388.041517331763, 5382.470020152896, 283.46603468623846, 283.08333311360735, 283.52339025917865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5196, 3.645493, 2200.08, 602.1009, 9.135092, 5500.251, 592.8934, 3.707514, 2198.305, 606.2216, 3.628093, 2199.246, 596.7772, 3.685694, 2199.651, 596.3746, 3.688438, 2199.611, 100.0, 100.0, 99.9315, 99.95703, 99.99531, 99.96787
15498.199040000001, 59.986997968733924, 59.98648457660466, 59.98803960093164, 19.08166927786943, 19.11336942578716, 19.08324134722415, 0.9999995234795975, 0.9999933033699938, 0.9999994251280059, 5378.788270638005, 5374.695376406167, 5380.331412623782, 98.18026640201197, 19.724927735719575, 4.79021314118404, 5381.131479921796, 5377.101065908585, 5380.885070048527, 283.4939562037267, 283.1015124652148, 283.60103013963936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.646029, 2200.075, 602.1009, 9.134907, 5500.231, 593.1263, 3.70328, 2199.144, 607.8138, 3.613016, 2197.892, 599.543, 3.666153, 2200.379, 591.8417, 3.715174, 2197.103, 100.0, 100.0, 99.95968, 99.91203, 100.0, 99.87333
15500.607280000002, 59.98774765748119, 59.9913930547029, 59.98890242454696, 19.093319252176634, 19.113228523607344, 19.09810933979898, 0.9999986350883439, 0.9999936212163917, 0.9999992331660708, 5380.58227573666, 5381.990878227613, 5386.650831303336, 96.74345282358172, 22.569149976069184, 6.107306697373815, 5380.419248639989, 5384.146539035646, 5386.492583837522, 283.38954434891025, 282.9815140472615, 283.5379574458571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.9949, 3.618009, 2198.944, 605.2332, 9.09549, 5499.167, 594.4269, 3.699414, 2198.629, 606.6682, 3.627173, 2199.188, 596.8154, 3.685512, 2199.602, 596.2553, 3.688987, 2199.55, 99.93499, 99.97898, 99.95036, 99.96171, 99.98773, 99.97813
15503.03756, 59.99166090043754, 59.98939986663112, 59.989714538342916, 19.092192188667905, 19.127326238914225, 19.113509917630882, 0.9999999637050465, 0.9999933750521827, 0.9999999788560052, 5382.707015171414, 5380.586134716127, 5383.051026710219, 96.12071878384927, 19.95616883215598, 0.7053423124914389, 5381.224188818877, 5378.919381700681, 5382.43637704042, 283.45242235800964, 283.0104316669206, 283.49286573505884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5984, 3.645136, 2200.247, 602.0814, 9.135092, 5500.186, 592.874, 3.707882, 2198.421, 606.2216, 3.628093, 2199.185, 603.1482, 3.647526, 2199.9, 596.2155, 3.689354, 2199.728, 100.0, 100.0, 99.92928, 99.96153, 99.99425, 99.9808
15505.489280000002, 59.99210329037066, 59.992308550256304, 59.99134749677349, 19.08136674217868, 19.14639775455925, 19.09545318343961, 0.9999999932106146, 0.9999930655947249, 0.9999999727771509, 5379.4520597916035, 5381.171439631717, 5379.8770796828585, 94.80987042195193, 21.677322413339425, 0.18992201943328268, 5380.751636760724, 5380.536191679184, 5386.167684970113, 283.3534786346057, 283.043823478437, 283.4969964801793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 597.3292, 3.682971, 2199.999, 595.7973, 9.22811, 5498.436, 586.6039, 3.740279, 2194.128, 600.027, 3.667072, 2200.453, 609.1949, 3.607165, 2197.485, 602.5378, 3.650715, 2200.07, 100.0, 99.97015, 99.72424, 100.0, 99.88426, 100.0
15507.894080000002, 59.9886174569704, 59.98942865225019, 59.989793424607655, 19.101885473996234, 19.123408503790554, 19.094419035880914, 0.9999997442301313, 0.9999935761969581, 0.9999999993627781, 5384.109549993964, 5379.8271376164, 5386.584522040996, 99.08377102469694, 21.778343443734684, -0.08167598031047874, 5378.263132712295, 5383.747982286511, 5386.724566122967, 283.417637946074, 283.1145521345659, 283.6114238181421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.5196, 3.645315, 2200.405, 602.1204, 9.134539, 5500.132, 592.9128, 3.707882, 2198.304, 606.2021, 3.627909, 2199.3, 603.0909, 3.647891, 2199.848, 596.3547, 3.688987, 2199.662, 100.0, 100.0, 99.93195, 99.96679, 99.9917, 99.97316
15510.41336, 59.99464524263778, 59.988030269956106, 59.99113884510307, 19.084965987781395, 19.09995389085997, 19.093662608855084, 0.9999999994609474, 0.9999913881245708, 0.999999706449682, 5379.949963273003, 5376.084569241917, 5377.101149788948, 99.3244840506336, 22.245082111300235, -0.2952302241524194, 5377.13786759984, 5377.468384421091, 5380.833371689448, 283.44241961296734, 283.06822701470475, 283.55948140566295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.645315, 2200.295, 602.0814, 9.134723, 5500.115, 593.4952, 3.704753, 2199.292, 607.8138, 3.613384, 2197.944, 599.8292, 3.66798, 2200.124, 591.941, 3.715357, 2197.157, 100.0, 100.0, 99.94941, 99.90512, 99.99837, 99.86938
15512.84876, 59.992101728550786, 59.993023323477104, 59.991988340305355, 19.11609205596322, 19.128561401803186, 19.11817110031021, 0.999999794098494, 0.9999923122160461, 0.9999993148323624, 5382.058449300873, 5375.573368892526, 5388.343483994644, 95.34733064920965, 21.155950973691233, 2.376900000665273, 5382.025230707483, 5381.6398225669645, 5385.105120319978, 283.4525805733526, 283.01751747945474, 283.5729669695288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 607.64, 3.618366, 2199.172, 605.2722, 9.095674, 5499.061, 594.3687, 3.70236, 2198.677, 606.2992, 3.626989, 2199.136, 603.0528, 3.647343, 2200.063, 596.3547, 3.689171, 2199.552, 99.95278, 99.98152, 99.93759, 99.96659, 100.0, 99.98854
15515.249640000002, 59.99335926253326, 59.99413362487996, 59.99545165987102, 19.079426688230697, 19.122139922562226, 19.101850138879815, 0.9999995032046989, 0.9999927261945983, 0.999998958049152, 5377.4426715630725, 5385.382210988369, 5379.614354135568, 98.19023965336419, 21.153060114603022, 5.3119724528974075, 5375.73319480291, 5381.711119121424, 5388.290789967137, 283.4950262319641, 283.11201379058775, 283.5664199396724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 3.645315, 2200.405, 602.1204, 9.134907, 5500.312, 593.0099, 3.707698, 2198.309, 612.2996, 3.584885, 2195.076, 596.7391, 3.68606, 2199.705, 596.295, 3.689171, 2199.495, 100.0, 100.0, 99.92174, 99.78484, 99.98752, 99.97566
