TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16074.123840000002, 60.00751959505262, 60.00554708485781, 60.003294755591284, 26.671046797258143, 26.710553413624286, 26.67846309371221, 0.9999909185154086, 0.999979023197127, 0.9999905387858827, 7533.563751802765, 7532.874764321847, 7543.200226541639, 176.32926449667343, 50.22821961219097, 32.59816209695464, 7480.637699903159, 7461.727369535744, 7437.981959092612, 283.82022489456966, 283.2852574952381, 283.7959017744002, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 609.5326, 3.604981, 2197.582, 595.0386, 3.695393, 2199.433, 593.5146, 9.260262, 5496.169, 605.9497, 3.62846, 2199.373, 604.1591, 9.102202, 5499.24, 596.812, 9.213903, 5499.049, 99.88626, 99.97281, 99.92788, 99.95984, 99.98096, 99.9813
16076.604400000002, 59.99773320621918, 60.00446747193917, 59.997924883416296, 25.342762965050635, 25.72379668668618, 26.035037670022852, 0.999993829155364, 0.9999845825024256, 0.9999902593593782, 7536.048174243559, 7494.024467754684, 7438.662661428042, 185.157050139263, 40.530850901677695, 53.99829689946455, 6948.365121823275, 7147.152823504805, 7362.18903369019, 283.7091661639816, 283.2257522025513, 283.7753846917441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 609.5523, 3.60516, 2197.356, 595.0775, 3.695577, 2199.431, 593.3787, 9.262103, 5496.093, 606.0468, 3.628828, 2199.155, 452.3624, 10.00036, 3930.886, 593.9292, 9.254374, 5496.366, 99.87844, 99.96795, 99.92771, 99.96019, 71.46965, 99.93374
16079.061920000002, 59.997478203371394, 60.00244735850845, 60.00054003494588, 25.79450088605715, 25.658571659655074, 25.46657797994861, 0.9999897042700088, 0.9999813625896257, 0.9999893890223964, 6986.192542638019, 6933.779594380998, 6901.323155568558, 160.37514552015858, 38.65555628427228, 30.152545964768706, 6676.329681981718, 6632.796475661401, 6616.443241386085, 283.65813599148936, 283.1698170741699, 283.680835587607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 609.3354, 3.606052, 2197.71, 594.9023, 3.697419, 2199.121, 593.3787, 9.262103, 5496.033, 701.3725, 2.168953, 2177.057, 604.1782, 9.101654, 5499.181, 593.7701, 9.256205, 5496.439, 99.8945, 99.96334, 99.92646, 91.53707, 99.98371, 99.93386
16081.485400000001, 60.00108670432616, 60.00118362759986, 60.0001949265854, 26.160351962262705, 26.523524121998395, 26.655784315533722, 0.9999913638136577, 0.9999832359006706, 0.9999923090464011, 7536.2871203196755, 7529.913320817824, 7539.205903881039, 176.66984758586278, 43.27775551804416, 32.149353221888305, 7537.504250524226, 7531.072652716105, 7537.42084299021, 283.7300965222737, 283.28207330010736, 283.7742409371407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 609.4143, 3.60623, 2197.781, 465.7177, 4.019763, 1626.783, 593.4564, 9.261367, 5495.958, 605.6584, 3.629747, 2199.282, 604.1973, 9.102019, 5499.156, 593.1339, 9.265178, 5495.647, 99.88104, 73.94364, 99.92651, 99.96598, 99.98325, 99.92068
16083.902520000001, 60.00063563094951, 60.000423646724954, 59.998088861362895, 26.658326855448575, 26.694307444829196, 26.67769059810821, 0.9999911165258716, 0.9999823897462748, 0.9999877814419953, 7531.5129279316, 7530.901344469043, 7535.513745237498, 174.9302685519532, 45.75439532396922, 32.65243118585977, 7537.996417378318, 7531.683194798237, 7535.705865486736, 283.69475674723816, 283.26740230625785, 283.8027584417701, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 672.0876, 2.868802, 1919.787, 594.7662, 3.697419, 2199.169, 593.3593, 9.261919, 5496.024, 605.6002, 3.631586, 2199.388, 604.1019, 9.103115, 5499.288, 593.1339, 9.264995, 5495.596, 68.46038, 99.96082, 99.92631, 99.96876, 99.98373, 99.91852
16086.298920000001, 59.998239720744984, 59.99616897837385, 59.99491343467373, 26.65701391753873, 26.721928955327456, 26.678771076548628, 0.9999898760580627, 0.9999837650407216, 0.9999876170009037, 7536.0179726659835, 7531.310766971071, 7537.527386051396, 174.8778037632253, 45.46716400252808, 33.50979369745119, 7533.937265775077, 7529.602625908475, 7536.801495608649, 283.806997985533, 283.2697982367046, 283.7675973754244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.882, 3.609264, 2197.905, 594.7272, 3.697603, 2199.222, 593.3593, 9.262103, 5496.026, 605.6196, 3.631586, 2199.339, 604.121, 9.103115, 5499.18, 593.1141, 9.265178, 5495.595, 99.90338, 99.95571, 99.92634, 99.97121, 99.98368, 99.92068
16088.723560000002, 59.99401628167644, 59.99214380903477, 59.99171976531408, 26.66342599750629, 26.722189550112073, 26.68212909263927, 0.9999879323179178, 0.9999850933527069, 0.9999887477044982, 7528.689590485135, 7532.172250371856, 7537.515290271031, 177.42452388332575, 42.35459103459834, 36.56859928510721, 7533.055989681244, 7533.869514124107, 7533.279391342705, 283.75823106464696, 283.20425291060417, 283.6988685936969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.8032, 3.609086, 2197.895, 594.7856, 3.697971, 2199.227, 593.3787, 9.262103, 5495.966, 605.6196, 3.631586, 2199.389, 604.1591, 9.102019, 5499.229, 593.1339, 9.265361, 5495.588, 99.90293, 99.96093, 99.92634, 99.96626, 99.98381, 99.91839
16091.190960000002, 59.98863520945086, 59.988003228096666, 59.992444273159066, 26.66263107508687, 26.708400882435544, 26.67339902564646, 0.9999851119749286, 0.9999814123590294, 0.9999884278444852, 7530.561810451885, 7529.976940507097, 7536.465238524187, 173.7397274546919, 51.24757445613977, 37.075784219694924, 7530.252658262777, 7528.284914267429, 7536.534471503317, 283.77592412855097, 283.243371306831, 283.7627235366346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.5142, 3.650847, 2200.307, 588.4431, 3.731127, 2195.512, 599.7264, 9.171907, 5500.255, 611.717, 3.589298, 2195.682, 597.7119, 9.20082, 5499.48, 586.7918, 9.347399, 5484.908, 100.0, 99.79461, 100.0, 99.81207, 99.99323, 99.72628
16093.671800000002, 59.99091684284377, 59.99096519623585, 59.98887723155982, 26.659848305736748, 26.723705863190638, 26.69242632538606, 0.9999878795280883, 0.9999827161875416, 0.9999887993047701, 7530.743806422364, 7527.76365955721, 7534.240541315452, 175.28341262250115, 46.78453195519387, 37.05047397308863, 7537.5835456421155, 7537.841189275202, 7538.389170012456, 283.73306648208535, 283.29814527640343, 283.712505955479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9214, 3.609086, 2197.785, 594.8051, 3.697419, 2199.281, 593.3787, 9.261919, 5495.96, 605.6002, 3.631586, 2199.344, 604.0638, 9.107315, 5499.51, 593.1141, 9.265544, 5495.588, 99.90316, 99.96088, 99.92729, 99.98371, 99.98843, 99.91839
16096.072800000002, 59.98490928607861, 59.98409769599745, 59.98850985926842, 26.646230735010633, 26.693618895266354, 26.657169438825076, 0.9999907486411574, 0.9999788481845909, 0.999992860507174, 7527.783134285744, 7524.500774801597, 7535.96710598297, 178.17364612652045, 43.99283107137353, 32.184369476815505, 7532.2485683089335, 7524.827961057867, 7532.519114334195, 283.63380149308483, 283.18153630335445, 283.75479602541617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6522, 3.651204, 2200.412, 594.7856, 3.69834, 2199.17, 593.3398, 9.265416, 5494.28, 604.1437, 3.643721, 2200.063, 595.0605, 9.244285, 5496.562, 596.2354, 9.214087, 5499.628, 100.0, 99.96595, 99.90644, 100.0, 99.94901, 99.99183
16098.510520000002, 59.98342411379708, 59.98671956853154, 59.98827665802838, 26.66719455874801, 26.70159296629147, 26.67918418281059, 0.9999910972829081, 0.9999738554447327, 0.9999890420469739, 7537.670435673838, 7530.409837303658, 7537.244892070958, 177.9669712004952, 44.294697214236294, 30.555162526520775, 7532.449533739745, 7529.855266784999, 7532.736864034218, 283.7801104630778, 283.2582527500427, 283.7216603247178, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 598.2163, 3.67494, 2200.39, 597.5289, 3.684157, 2199.938, 591.981, 9.281247, 5495.65, 605.5225, 3.631218, 2199.335, 597.7119, 9.200638, 5499.53, 593.452, 9.26353, 5495.669, 100.0, 99.99443, 99.90263, 99.97604, 99.99097, 99.91986
16100.9114, 59.98376023991856, 59.98663995858376, 59.984590679155474, 26.667070251008607, 26.728292168800618, 26.695586361372044, 0.9999875598598428, 0.9999808157088859, 0.9999877682216164, 7528.821238661281, 7530.9584447572115, 7539.9678117991725, 174.83028727016608, 44.190578591273606, 35.91590967385241, 7538.530087479421, 7524.0958803552685, 7537.049104048116, 283.72094076138325, 283.1300621590684, 283.747745841059, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6522, 3.650847, 2200.422, 601.1086, 3.660764, 2200.411, 593.3787, 9.262287, 5496.019, 605.8332, 3.631218, 2199.227, 597.75, 9.200273, 5499.638, 593.1141, 9.265544, 5495.595, 100.0, 100.0, 99.92621, 99.96346, 99.99007, 99.9185
16103.30564, 59.983399301132216, 59.98599907754701, 59.9873863780696, 26.624956889016882, 26.716580612386014, 26.656246059944024, 0.9999872011334342, 0.9999808372307541, 0.9999868671053062, 7525.158960997895, 7527.812780382499, 7533.771629522889, 177.0311279151647, 45.64254190948304, 37.784185274099855, 7532.082274136411, 7529.345220691372, 7534.756247272202, 283.7748813223269, 283.24303918788576, 283.76786823561264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9609, 3.609443, 2198.24, 607.3344, 3.62024, 2198.736, 599.6876, 9.171723, 5500.374, 611.8141, 3.588378, 2195.681, 604.0638, 9.103115, 5499.138, 586.7918, 9.347216, 5484.908, 99.90338, 99.95346, 100.0, 99.80197, 99.98292, 99.72419
16105.741920000002, 59.98726946302488, 59.98681183362289, 59.98623407154302, 26.66646636652351, 26.710418820261445, 26.680026375474117, 0.9999880965934653, 0.9999827995453401, 0.9999891477623434, 7539.784735432117, 7530.231656243069, 7537.9845436957, 176.26113823606192, 40.055743673863105, 36.891979056204036, 7532.212736603302, 7530.163609096564, 7539.6041817246105, 283.7234521033556, 283.2409502538222, 283.81900498647826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6719, 3.650312, 2200.417, 601.0114, 3.660764, 2200.189, 593.3981, 9.261919, 5496.027, 605.6196, 3.631034, 2199.162, 597.7119, 9.20082, 5499.528, 593.1141, 9.265361, 5495.643, 100.0, 100.0, 99.92727, 99.96856, 99.99204, 99.92057
16108.13924, 59.99002214852649, 59.985513012570706, 59.982307008196095, 26.645329527759163, 26.68167548222377, 26.627544570271674, 0.9999886904324171, 0.9999808050700243, 0.9999911504429172, 7521.754464975077, 7523.12755114975, 7528.475805041409, 177.09056219284957, 44.26223534610517, 34.33064239926125, 7527.650254644462, 7518.805073812125, 7522.975791412192, 283.70789686903254, 283.179617230504, 283.75803352108517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9609, 3.609621, 2197.9, 601.0114, 3.660948, 2200.296, 593.3787, 9.262103, 5495.906, 612.0471, 3.582678, 2194.231, 596.5865, 9.225474, 5498.123, 594.7841, 9.234962, 5498.686, 99.90121, 100.0, 99.92634, 99.77365, 99.96446, 99.96282
16110.5398, 59.987552342482154, 59.98674865147841, 59.98339001704274, 26.668500338578813, 26.716690990099575, 26.674285261448166, 0.9999908279359112, 0.9999809799757039, 0.9999906957709307, 7530.876210859065, 7532.733067125817, 7532.741112314331, 171.72074840882806, 42.710735560103785, 33.56060212314105, 7531.43535992579, 7532.331487839247, 7540.82013579514, 283.7501417991519, 283.3077095833509, 283.78241826028994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 614.9344, 3.569466, 2194.116, 596.0697, 3.68692, 2200.131, 589.9622, 9.302599, 5492.826, 614.0278, 3.575876, 2194.951, 596.7009, 9.206117, 5499.421, 593.9292, 9.254374, 5496.088, 99.68126, 100.0, 99.84807, 99.75006, 99.99029, 99.93047
16112.94108, 59.98421739760541, 59.979679714892185, 59.980039571844856, 26.665768374304943, 26.69490101189845, 26.682878683206606, 0.9999926511100713, 0.99998048061097, 0.9999919774728192, 7526.723640751233, 7527.602177274162, 7532.934252703168, 176.41120094696177, 44.53457260611049, 35.62600246097327, 7525.948614666107, 7536.727474039386, 7538.301911458745, 283.64757293175194, 283.27177999987805, 283.7846004463471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9806, 3.609086, 2197.958, 595.486, 3.696498, 2199.277, 593.3787, 9.261919, 5496.078, 611.717, 3.58893, 2195.735, 597.731, 9.200455, 5499.523, 593.1141, 9.265361, 5495.654, 99.89839, 99.96574, 99.92645, 99.7993, 99.98993, 99.91949
16115.36604, 59.98195028466083, 59.98241791278325, 59.98418257635855, 26.64056913378387, 26.674895567637044, 26.650850864460715, 0.9999858182778588, 0.9999796663486813, 0.9999869510917038, 7527.812917017178, 7521.224089489397, 7529.806644801654, 179.72302907943208, 45.07410412507079, 40.10029093932667, 7532.605462812182, 7527.3449050710315, 7527.7939005150565, 283.82135031920774, 283.2907411865327, 283.7871380923842, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6719, 3.651204, 2200.25, 588.4821, 3.730942, 2195.563, 599.6876, 9.17246, 5500.32, 605.7361, 3.631034, 2199.401, 604.1401, 9.10275, 5499.238, 586.772, 9.347216, 5484.902, 100.0, 99.7945, 100.0, 99.97137, 99.98475, 99.72409
16117.821320000001, 59.988446790541694, 59.98460962149516, 59.9886533963547, 26.666445732210406, 26.691288370960507, 26.66758787724951, 0.9999906917243955, 0.9999795535038026, 0.9999912843246221, 7531.163998903266, 7532.415317714982, 7539.728373483676, 179.86440899008676, 44.833287296497474, 31.15731851994849, 7536.060494479098, 7532.818733469839, 7533.355328695061, 283.85990552694636, 283.29008016484784, 283.77281866034224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 609.02, 3.608729, 2197.843, 594.7662, 3.697787, 2199.061, 593.3398, 9.262287, 5495.973, 611.6976, 3.589849, 2195.781, 597.7881, 9.200638, 5499.531, 593.1339, 9.265361, 5495.643, 99.90316, 99.9559, 99.92729, 99.79431, 99.99007, 99.91957
16120.25156, 59.997696432222, 59.994026439103884, 59.98864519885046, 26.665971727446145, 26.677902655570318, 26.65487794081308, 0.9999881642808752, 0.99997710832113, 0.9999894591763224, 7528.069793957577, 7529.8707318567285, 7536.796137697962, 176.81095147007, 47.18313039189161, 34.3120501088531, 7526.779324313295, 7533.499349654123, 7529.785359041826, 283.73660352566884, 283.268029848679, 283.8397485068163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6916, 3.651383, 2200.198, 594.6884, 3.698156, 2199.333, 593.3593, 9.262287, 5496.024, 605.6778, 3.631402, 2199.477, 597.0061, 9.211047, 5498.874, 594.0286, 9.249978, 5497.556, 100.0, 99.96082, 99.92729, 99.98132, 99.97811, 99.94283
16122.65328, 59.998642565964175, 59.99304479879836, 59.99219289650768, 26.66596398236465, 26.711974912102814, 26.678329278909604, 0.9999908561180285, 0.999980502665399, 0.999991362861519, 7533.289712280255, 7530.402585438795, 7540.459948053195, 174.88277419390215, 48.35771930932606, 32.376862099507434, 7535.222125604382, 7536.085729107897, 7537.907310060988, 283.74940786425947, 283.23397122051983, 283.8373571858429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 596.3632, 3.689039, 2200.083, 600.1359, 3.66629, 2200.157, 588.8945, 9.316036, 5491.655, 602.765, 3.646479, 2200.031, 596.3194, 9.220909, 5499.494, 594.287, 9.252542, 5496.522, 99.98148, 100.0, 99.83503, 100.0, 99.98025, 99.93575
16125.091960000002, 60.00100641639937, 60.002716686963986, 60.004998804932285, 26.685064185232445, 26.69428314362855, 26.664581342399966, 0.9999894378373063, 0.9999818256049721, 0.9999905906726492, 7532.456115124893, 7534.203317386729, 7533.778112997986, 177.888023545534, 44.10361722642347, 34.42695894158646, 7539.161896573163, 7530.264961969931, 7535.017055724247, 283.7886140067645, 283.30290059477437, 283.8348077417301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.5536, 3.651204, 2200.417, 599.7857, 3.665921, 2200.315, 593.3787, 9.262103, 5495.96, 605.5807, 3.631034, 2199.508, 597.731, 9.200455, 5499.522, 593.1339, 9.264995, 5495.655, 100.0, 100.0, 99.92634, 99.97347, 99.9899, 99.9196
16127.488320000002, 60.00637572066436, 60.00596410481285, 60.00701535942213, 26.641742389911233, 26.684818906053646, 26.640935070297353, 0.9999860263138188, 0.9999803890157188, 0.9999898606039421, 7523.875476697499, 7525.953076401587, 7534.5196654039955, 179.07424965249356, 47.11718981757713, 37.597717887166084, 7526.345782277263, 7528.967283992128, 7533.733564729163, 283.73661905406794, 283.3233820897386, 283.8207964277837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9412, 3.609086, 2197.847, 607.3734, 3.62024, 2198.673, 599.6876, 9.172091, 5500.373, 611.717, 3.589481, 2195.905, 604.1019, 9.102385, 5499.129, 586.8117, 9.347033, 5484.902, 99.90818, 99.93829, 100.0, 99.80173, 99.98276, 99.7252
16129.856160000001, 60.00852892681537, 60.00799797464184, 60.008308363656234, 26.661755673146555, 26.698989548358636, 26.675925830907868, 0.9999883072676825, 0.9999811447780252, 0.9999896990716911, 7533.231134268126, 7533.275663491226, 7538.359131708135, 173.71982406572306, 45.30643295437676, 38.81161874079794, 7529.547662961972, 7533.150303777706, 7542.8448812674105, 283.76840284722994, 283.32649442796463, 283.8489832880231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.5536, 3.651561, 2200.202, 601.1086, 3.660948, 2200.298, 593.3787, 9.262103, 5495.967, 605.6584, 3.631402, 2199.397, 597.6928, 9.201003, 5499.582, 593.1141, 9.265178, 5495.648, 100.0, 100.0, 99.92525, 99.97117, 99.99218, 99.91947
16132.31196, 60.00775109239819, 60.01214594853296, 60.00869281247432, 26.65570804669995, 26.689182711423715, 26.648956285390692, 0.9999892638627781, 0.9999786579542371, 0.9999893726318332, 7525.665139760572, 7526.430841494661, 7532.032200312375, 171.35834767709935, 48.370575800968254, 37.331382891579324, 7529.176497146025, 7523.797598950903, 7528.79089014194, 283.7341072488376, 283.1363394784319, 283.8517621102402, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9609, 3.609086, 2197.848, 601.0892, 3.661132, 2200.415, 593.3593, 9.262103, 5496.026, 605.639, 3.631218, 2199.571, 597.7119, 9.201003, 5499.527, 593.3129, 9.258768, 5496.711, 99.90338, 100.0, 99.92634, 99.9791, 99.9898, 99.9298
16134.865240000001, 60.01331069134878, 60.0121310083923, 60.01350514673142, 26.66760307939689, 26.69419791027366, 26.670457034222512, 0.999991366650927, 0.9999785898621832, 0.9999908116879402, 7525.67257472901, 7523.9143430975, 7538.808464843314, 177.02544620355718, 47.41858346877052, 38.10946346016408, 7536.478822467973, 7530.565855194585, 7535.2667519598535, 283.7630454690217, 283.3218989804475, 283.7935700176079, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 615.3287, 3.56322, 2192.641, 595.5055, 3.693551, 2199.929, 589.2634, 9.316404, 5491.122, 602.8233, 3.645927, 2199.914, 596.3194, 9.221091, 5499.039, 594.2274, 9.252909, 5496.583, 99.64545, 99.98637, 99.83718, 100.0, 99.98112, 99.93646
16137.327320000002, 60.01183857211673, 60.01085579427225, 60.01186796514938, 26.66076704939491, 26.696499546526127, 26.649878734258824, 0.9999888118976079, 0.9999821414176919, 0.9999872891435445, 7531.011793138194, 7532.365952528663, 7534.61436646012, 178.65527575909232, 44.63950678512788, 31.181540951797615, 7530.1323618581, 7531.768745669062, 7534.853083791762, 283.7668250721094, 283.2545256257353, 283.80776985190107, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9806, 3.609443, 2197.9, 595.4471, 3.693551, 2199.169, 593.3593, 9.262287, 5495.967, 605.6584, 3.631954, 2199.227, 597.7119, 9.200455, 5499.594, 593.0942, 9.265727, 5495.641, 99.90316, 99.96799, 99.92527, 99.97395, 99.99411, 99.91835
16139.787760000001, 60.012756793256074, 60.01326639242784, 60.013382101838026, 26.638899238964804, 26.68680706369708, 26.643819664257364, 0.9999873885973773, 0.9999758063800799, 0.9999872503964039, 7526.405349591311, 7527.854629842669, 7533.772500658908, 176.86132613609334, 49.87564745886132, 39.50373549621463, 7529.410947431304, 7527.54866273235, 7533.950089407886, 283.79187347217135, 283.30066145191205, 283.78930020516003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6324, 3.650669, 2200.365, 588.4236, 3.730942, 2195.345, 599.6876, 9.171907, 5500.255, 611.717, 3.588562, 2195.793, 604.121, 9.103115, 5499.237, 586.7918, 9.347033, 5484.848, 100.0, 99.79962, 100.0, 99.80739, 99.98365, 99.71994
16142.306, 60.012478074599464, 60.013845803042294, 60.01349452415038, 26.668387194617004, 26.70495041854567, 26.665305147657858, 0.9999889422659743, 0.9999804439118419, 0.9999907495533726, 7536.921123427719, 7531.738700454999, 7538.201329765696, 173.59104721418134, 47.493507919457215, 35.48035452501472, 7533.558980445376, 7540.5368285761415, 7538.95512977659, 283.7374033631597, 283.2494025362991, 283.86837568831, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9214, 3.609443, 2197.733, 594.7467, 3.697235, 2199.284, 593.3593, 9.262287, 5496.084, 605.6002, 3.631034, 2199.507, 597.731, 9.200455, 5499.531, 593.1141, 9.265361, 5495.588, 99.89555, 99.95559, 99.92741, 99.96126, 99.99094, 99.9174
16144.737720000001, 60.011853765809725, 60.01018480838362, 60.01626011348301, 26.652022649012387, 26.692022932681137, 26.660079878393763, 0.9999886713043792, 0.9999792323485256, 0.9999927489261423, 7529.629901790855, 7527.516671213625, 7529.428065993341, 176.05947152140016, 48.06635416260178, 31.616087112991465, 7528.381654434047, 7531.211045009316, 7533.830479341796, 283.59801090286766, 283.2174105367898, 283.79249433528287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6916, 3.650847, 2200.317, 594.6884, 3.697235, 2199.23, 593.3593, 9.261919, 5496.078, 605.6778, 3.632689, 2199.737, 596.6055, 9.225657, 5498.12, 594.7244, 9.2313, 5498.68, 100.0, 99.9636, 99.92742, 99.98663, 99.96902, 99.96701
16147.168440000001, 60.008191619546935, 60.00726189173891, 60.00915442939978, 26.658113942153285, 26.69865097566792, 26.661519810107094, 0.9999908242181696, 0.9999796921982739, 0.9999923368259945, 7534.35638159866, 7533.305012047735, 7532.586444472285, 179.8769919953188, 46.15382816859665, 32.91920589152721, 7534.451367787433, 7538.638934667616, 7539.380870772798, 283.7722347555294, 283.24769492865414, 283.80118703230994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 596.718, 3.686541, 2200.01, 599.1826, 3.672368, 2200.371, 589.9428, 9.302415, 5492.885, 603.8719, 3.638757, 2199.563, 597.3685, 9.205751, 5499.513, 593.7105, 9.257303, 5496.209, 100.0, 100.0, 99.86923, 99.97871, 99.99048, 99.92967
16149.594480000002, 60.003802483171974, 60.0060181320689, 60.00601376075936, 26.667788335358367, 26.717773356908786, 26.6727178344905, 0.9999886746563671, 0.9999822134939147, 0.9999897404346522, 7531.785300101887, 7528.861442786169, 7537.221024245702, 180.27314361383083, 45.89069443475455, 33.414069157563745, 7532.900220849465, 7534.1822284592945, 7534.786594838889, 283.7183710611071, 283.341489216347, 283.71536048488844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6719, 3.651204, 2200.47, 601.0698, 3.660764, 2200.297, 593.3593, 9.262471, 5495.906, 605.7749, 3.630851, 2199.229, 597.731, 9.200273, 5499.632, 593.0942, 9.265544, 5495.588, 100.0, 100.0, 99.92727, 99.97609, 99.9919, 99.91947
16151.9986, 60.00273811264788, 60.00087736648577, 60.00308018072091, 26.657797447067527, 26.702125603856132, 26.6599882686479, 0.9999861079842445, 0.9999802877401118, 0.999988523397641, 7528.79654210485, 7526.858071194441, 7536.18979257814, 175.1097761553067, 51.257257584987656, 41.209492655386384, 7526.258510665991, 7529.489382287834, 7534.0311613542735, 283.6489622485434, 283.21288681148656, 283.7608951291828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9412, 3.609264, 2198.006, 607.3344, 3.620425, 2198.786, 599.6487, 9.172091, 5500.253, 611.7753, 3.588746, 2195.566, 604.0828, 9.103115, 5499.186, 586.7918, 9.347216, 5484.902, 99.90076, 99.95106, 100.0, 99.80941, 99.98262, 99.72201
16154.511960000002, 59.999553975522794, 59.99968889341705, 59.99963971327878, 26.67447475499542, 26.706595360369494, 26.663596187043694, 0.9999912024357549, 0.9999821677100467, 0.9999884871637699, 7538.5188111601, 7531.814006687444, 7533.371005443312, 175.94253547515734, 45.26046313884308, 34.31669166646407, 7534.978860176978, 7531.488988810553, 7538.580235318451, 283.77654104418434, 283.31743751328406, 283.7864608865931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6127, 3.650847, 2200.312, 601.0308, 3.661316, 2200.519, 593.3787, 9.262287, 5496.077, 605.6196, 3.630299, 2199.558, 597.6928, 9.201185, 5499.639, 593.1538, 9.265544, 5495.529, 100.0, 100.0, 99.92727, 99.97849, 99.98977, 99.91947
16156.973160000001, 59.9949047087403, 59.99588575930172, 59.99851575331992, 26.63862593133834, 26.699122278029442, 26.649888371130693, 0.9999914685933896, 0.9999827040853736, 0.9999906678057172, 7526.903988784311, 7526.221460990679, 7532.905145403089, 177.40333630055, 45.12801745821707, 33.8168030841166, 7529.662414105848, 7526.935557177065, 7534.181401731634, 283.8024820199062, 283.3083676100568, 283.7823520988082, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9412, 3.609978, 2198.01, 601.0698, 3.660764, 2200.523, 593.3593, 9.262471, 5495.519, 604.5127, 3.638573, 2199.991, 596.0142, 9.230771, 5497.573, 595.5793, 9.231667, 5498.738, 99.90817, 100.0, 99.92727, 99.9982, 99.96338, 99.97566
16159.40832, 59.99608812537777, 60.00178253134516, 60.000592015644294, 26.659081250829296, 26.71065320549559, 26.682793888807744, 0.999989439646713, 0.9999814877163344, 0.9999888315249181, 7524.4597336490715, 7534.2369444171545, 7539.900611867958, 178.59444138203924, 47.17988077768905, 33.362816168919835, 7533.253041821952, 7536.787776188764, 7532.237232834118, 283.771919109688, 283.2773591924774, 283.7651385499591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 614.4022, 3.569823, 2194.532, 596.6144, 3.683788, 2200.278, 590.3505, 9.2945, 5493.314, 604.5127, 3.635999, 2199.346, 597.5974, 9.202281, 5499.513, 593.7303, 9.258768, 5495.94, 99.72075, 100.0, 99.86912, 99.99107, 99.99168, 99.9298
16161.791560000001, 60.00133159216162, 59.999332868250114, 59.99921496050789, 26.65709605417189, 26.718724361624883, 26.678865309064467, 0.9999892963521806, 0.9999802375512612, 0.9999907632558065, 7526.475384975548, 7534.259097152174, 7532.464716874948, 175.9223700914996, 46.99108034116489, 33.326189308714675, 7531.53947571172, 7530.165944785883, 7539.918809656277, 283.7335799839611, 283.2565266361453, 283.8399105129429, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 609.02, 3.609086, 2198.006, 594.7662, 3.697419, 2199.445, 593.3787, 9.262103, 5496.136, 605.639, 3.631218, 2199.166, 597.75, 9.200089, 5499.581, 593.0942, 9.265361, 5495.594, 99.90532, 99.97337, 99.9243, 99.98112, 99.99185, 99.92057
16164.237360000001, 59.99913996350006, 59.9975784259035, 59.99617016320364, 26.650638893679194, 26.691612639927925, 26.656673916602102, 0.9999859275250071, 0.999979308684011, 0.9999872026697929, 7530.676794817721, 7529.348684576745, 7532.3745614979825, 176.64729951043, 46.88244029301586, 39.3841471187734, 7529.250898737124, 7522.198961944844, 7530.292087090803, 283.76034253130666, 283.20688197939023, 283.71090172598423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6916, 3.651026, 2200.522, 588.4821, 3.730942, 2195.511, 599.6876, 9.171723, 5500.253, 611.7559, 3.58893, 2195.682, 604.0828, 9.102385, 5499.289, 586.7918, 9.347033, 5484.782, 100.0, 99.8095, 100.0, 99.80645, 99.98281, 99.72407
16166.668560000002, 59.99468053939041, 59.99431890708576, 59.99574624468999, 26.668555617562753, 26.713968123041514, 26.660628012790397, 0.9999903988116496, 0.9999828799024872, 0.9999910702774133, 7534.451598365483, 7533.561618929194, 7533.142978819271, 175.55371806551625, 49.68689989527638, 35.6787227224313, 7534.800110872319, 7531.712604602595, 7539.28401253054, 283.8073893248414, 283.3332492846944, 283.77373827143873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 609.0594, 3.609086, 2197.963, 594.6689, 3.69834, 2199.396, 593.3787, 9.262103, 5496.137, 605.6584, 3.630667, 2199.558, 597.7691, 9.200273, 5499.63, 593.0743, 9.265727, 5495.586, 99.91056, 99.96061, 99.92836, 99.97852, 99.98901, 99.91835
16169.100480000001, 60.00010491788765, 59.998916712342634, 59.99728198229811, 26.626638566893398, 26.684868683678186, 26.645791090538957, 0.999989886759017, 0.9999791241427726, 0.9999902115589983, 7522.514387522875, 7523.660597552869, 7527.883080667361, 176.9669197904592, 46.23810167206193, 33.51082508390755, 7529.039748504302, 7518.2593328280045, 7530.078130542443, 283.89472403089945, 283.26067519546416, 283.8412350588649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.731, 3.650847, 2200.364, 594.6884, 3.697787, 2199.277, 593.3593, 9.262103, 5495.967, 611.8529, 3.58654, 2194.775, 596.9489, 9.216708, 5498.439, 594.2672, 9.24302, 5498.271, 100.0, 99.97096, 99.92527, 99.793, 99.97022, 99.95428
16171.641280000002, 60.000032463674344, 59.998982418306284, 59.998561271052246, 26.683670589988083, 26.70921193501889, 26.67027488930225, 0.9999893417973172, 0.9999753955248831, 0.9999902936755268, 7527.604094764605, 7530.69281609223, 7537.308291053896, 173.9203906232584, 52.216835625918065, 32.86301694945314, 7532.976843889583, 7529.564957058103, 7535.155125567818, 283.75842943988573, 283.28097837995836, 283.82458004993913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 597.8615, 3.680116, 2200.366, 598.5795, 3.678631, 2200.002, 590.9716, 9.294316, 5494.354, 613.0569, 3.582678, 2195.377, 597.6165, 9.201734, 5499.463, 593.7105, 9.259317, 5495.792, 100.0, 100.0, 99.87799, 99.76856, 99.99168, 99.92377
16174.041840000002, 59.99230874760191, 59.99700289408778, 59.99523687114014, 26.655931844439355, 26.701794376613194, 26.659928616400812, 0.9999894282053172, 0.999980715121265, 0.9999884506843287, 7530.513432482732, 7529.171424088513, 7535.842733010915, 180.21457986570817, 45.56435626620714, 35.5087574067893, 7532.155272286333, 7529.767200976881, 7534.371275966923, 283.78066541689043, 283.3048131267274, 283.85394169696445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6522, 3.650847, 2200.307, 601.0503, 3.660948, 2200.244, 593.3787, 9.262287, 5496.078, 611.7364, 3.589114, 2195.563, 597.731, 9.201003, 5499.531, 593.0743, 9.26591, 5495.588, 100.0, 100.0, 99.92536, 99.8046, 99.99188, 99.9184
16176.449600000002, 59.99982404738551, 59.99981008718222, 59.994969941098915, 26.652466658530088, 26.691136967609655, 26.661133744062443, 0.9999885935023137, 0.9999809570630123, 0.9999875790280491, 7529.378560623726, 7529.954895920278, 7535.130623245865, 177.05758630516027, 47.05203620735665, 35.71184792498207, 7535.965197034254, 7521.708818663785, 7541.927210810988, 283.8284044209246, 283.2784305691006, 283.81951916450487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9806, 3.608907, 2197.905, 607.3539, 3.620793, 2198.617, 599.707, 9.171907, 5500.305, 605.6778, 3.631218, 2199.343, 604.0828, 9.103115, 5499.187, 586.772, 9.347033, 5484.78, 99.91034, 99.93574, 100.0, 99.96872, 99.98469, 99.71994
16178.927520000001, 59.998878266409235, 59.992979441632656, 59.99565015564549, 26.65572624709399, 26.71293931024913, 26.66878757557972, 0.9999875289695072, 0.9999810310433177, 0.9999879478036703, 7532.197018100632, 7532.199503037311, 7530.187785838132, 178.40693028670944, 43.202117434278534, 35.72409003816574, 7532.945123563938, 7533.223194340513, 7536.2710419005125, 283.78711954227504, 283.2683211593929, 283.8007545787788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.6127, 3.651561, 2200.589, 601.0114, 3.660211, 2200.632, 593.3593, 9.262287, 5495.972, 611.717, 3.589298, 2195.616, 597.731, 9.200638, 5499.528, 593.0942, 9.26591, 5495.642, 100.0, 100.0, 99.92738, 99.80456, 99.99218, 99.9163
16181.30528, 59.995087069973, 59.99457239672756, 59.99354285722819, 26.644445957041167, 26.6875578126739, 26.647970233652075, 0.9999898212792147, 0.9999801521806876, 0.9999883737493276, 7520.328524282526, 7525.021815958675, 7526.278198357975, 177.50579539779983, 47.64399401207311, 35.600445090979974, 7529.262997772026, 7524.7208254130055, 7530.525796182137, 283.770690449299, 283.3373773332979, 283.85483478899147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9017, 3.609621, 2198.183, 601.1281, 3.661132, 2200.188, 593.3787, 9.262103, 5496.016, 605.6778, 3.632689, 2199.627, 596.5292, 9.217622, 5498.07, 594.2672, 9.243752, 5498.263, 99.91599, 100.0, 99.92419, 99.97186, 99.96902, 99.95304
16183.682400000002, 59.995519869228545, 59.9927794484395, 59.99085475929163, 26.670880575279877, 26.697655017381567, 26.684882472970482, 0.9999902199483164, 0.9999753191421142, 0.9999870041781271, 7533.317184935841, 7532.0232287684885, 7539.957719713561, 179.84578332279762, 49.30695662931157, 33.687355378684515, 7528.3329688163285, 7525.290932431387, 7536.795080099722, 283.71734813583765, 283.2727082569599, 283.7923513559264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 615.2499, 3.566075, 2193.401, 596.1475, 3.689682, 2199.902, 589.3216, 9.307754, 5491.721, 603.3864, 3.646111, 2199.699, 596.3385, 9.214882, 5499.427, 593.9888, 9.254007, 5496.245, 99.66194, 100.0, 99.83933, 99.98967, 99.98818, 99.93635
16186.138040000002, 59.99150944265052, 59.99177954481464, 59.99281726430733, 26.68470551926823, 26.702415241476228, 26.653228710689298, 0.9999882139319205, 0.9999801728807849, 0.9999881682190317, 7533.556735930187, 7532.465602760298, 7539.855330338142, 178.823155925091, 46.8665245582788, 32.03966452543477, 7538.767008992618, 7532.800415292287, 7535.865907564598, 283.6837274233732, 283.34755382380587, 283.7351441296524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9609, 3.609264, 2198.125, 595.4471, 3.695945, 2199.113, 593.3593, 9.262471, 5495.966, 605.639, 3.630483, 2199.454, 597.731, 9.200638, 5499.646, 593.1141, 9.265361, 5495.589, 99.91337, 99.97275, 99.92525, 99.97377, 99.99005, 99.9174
16188.563240000001, 59.992241786998406, 59.99075324241549, 59.99043774460311, 26.664176945841707, 26.700448014871817, 26.671769702163836, 0.9999837033447695, 0.9999810521249288, 0.999984889191579, 7528.044701775963, 7532.576695961248, 7531.028646178115, 177.1357687373884, 45.71889231705427, 38.75923290576088, 7525.862098088133, 7525.493801191043, 7535.583968524797, 283.7884590536319, 283.28231674978196, 283.78600146749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.7113, 3.650669, 2200.202, 588.4431, 3.730942, 2195.453, 599.6487, 9.171907, 5500.314, 611.7364, 3.589481, 2195.447, 604.121, 9.102385, 5499.13, 586.772, 9.347216, 5484.722, 100.0, 99.79444, 100.0, 99.80696, 99.98562, 99.72082
16191.025440000001, 59.9936341452501, 59.98979194178429, 59.98964121007513, 26.661274528105817, 26.709510334980187, 26.674699836537457, 0.9999905919211631, 0.9999819717955793, 0.9999888284027942, 7528.813069460881, 7530.702937496838, 7534.842686037206, 178.3687612732606, 49.93240505402582, 37.93517122246442, 7536.30317248822, 7532.783588194727, 7534.313999825017, 283.6786384837321, 283.2209939220625, 283.8230940406771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 608.9017, 3.609443, 2197.738, 594.7078, 3.697971, 2199.111, 593.3593, 9.262471, 5496.076, 605.7167, 3.631034, 2199.447, 597.7691, 9.201003, 5499.523, 593.1141, 9.265727, 5495.588, 99.90035, 99.95817, 99.92631, 99.96107, 99.98993, 99.91839
16193.427800000001, 59.98827815735014, 59.990951352104496, 59.990596511416356, 26.67101863029327, 26.706482771162147, 26.660993196114806, 0.9999879173980373, 0.9999809930430484, 0.9999893015948426, 7534.397288380349, 7524.1996378734475, 7530.416047086148, 177.54080056442626, 45.09997511271649, 34.88036753948177, 7530.475674642975, 7531.686788021501, 7532.004235863227, 283.77196427758844, 283.29433025916984, 283.7872196523608, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 0 0), 5500.0, 600.0, 602.7113, 3.650847, 2200.417, 594.7272, 3.697419, 2199.058, 593.3787, 9.262287, 5496.026, 605.6973, 3.631218, 2199.469, 604.369, 9.090514, 5498.377, 593.9689, 9.250344, 5497.367, 100.0, 99.96819, 99.92729, 99.96856, 99.96909, 99.9438
