TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16346.306120000001, 60.00652379839613, 60.00783583437166, 60.009214795465475, 22.86134961912244, 22.876073996255982, 22.867470899004605, 0.9999946526092147, 0.9999937848633537, 0.9999928495430916, 6449.545887372786, 6451.258658200992, 6457.280779243246, 135.18877831175269, 20.32089437274908, 23.13133146407006, 6457.881688692328, 6448.896569078222, 6457.398864062257, 283.77404572359444, 283.2090552904824, 283.7964014268765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.5142, 3.65174, 2200.192, 594.3381, 3.699997, 2198.596, 594.0581, 9.248666, 5497.369, 608.8042, 3.610074, 2198.106, 600.7829, 3.658483, 2200.279, 587.6069, 9.342454, 5485.042, 100.0, 99.93476, 99.94683, 99.9125, 100.0, 99.73606
16348.70648, 60.002486561906565, 60.00833938753811, 60.00905553845331, 22.86140046725423, 22.891926976598043, 22.86280286856469, 0.9999939738406615, 0.9999964186500124, 0.9999953220410672, 6455.833516097022, 6456.588430468123, 6458.311198080351, 134.36256572267212, 25.431334389603762, 20.707713439663365, 6456.284118867976, 6453.951777417156, 6455.83242013697, 283.7644412529222, 283.276967348191, 283.8307642416306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.7474, 3.631037, 2199.776, 592.4899, 3.706997, 2198.767, 594.9316, 9.247377, 5497.031, 611.7559, 3.589114, 2195.793, 596.6818, 3.686425, 2199.813, 592.955, 9.267375, 5495.453, 99.98087, 99.94256, 99.9452, 99.80173, 99.98536, 99.91578
16351.113640000001, 60.00384806719597, 60.006940143788334, 60.001061175871335, 22.873844248466334, 22.89685336776155, 22.851822059331, 0.9999974645320139, 0.9999979817486446, 0.9999956786965665, 6451.11401102045, 6451.344996096247, 6456.338109533369, 134.46945123829482, 27.269736579140954, 15.731135541938215, 6456.2014875293335, 6454.829929807454, 6462.068886292171, 283.76181104840305, 283.27619269728206, 283.7691755495396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.882, 3.609264, 2197.972, 594.8051, 3.697419, 2199.274, 593.3593, 9.262471, 5496.02, 605.6973, 3.631218, 2199.504, 603.11, 3.647708, 2200.012, 593.0345, 9.266459, 5495.642, 99.90338, 99.95836, 99.92623, 99.97604, 99.99931, 99.91935
16353.52128, 59.99773814589384, 59.99722529338403, 60.00649804093693, 22.877509129503597, 22.87656676387024, 22.854213169616244, 0.9999933699404403, 0.9999909917719395, 0.9999937580610742, 6446.504124775027, 6458.302420313325, 6453.790164331856, 141.17837954334823, 31.600661037301506, 19.559120333066176, 6451.16517209468, 6449.012972291586, 6451.96654524039, 283.66000896105265, 283.34896003508067, 283.77693575253534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 615.2696, 3.562506, 2192.522, 601.0698, 3.661132, 2200.297, 587.031, 9.344016, 5485.452, 599.425, 3.670565, 2200.216, 609.1186, 3.607896, 2197.712, 599.3369, 9.177096, 5500.18, 99.65871, 100.0, 99.73399, 100.0, 99.88946, 100.0
16355.93552, 59.99734197737636, 59.99838799598578, 60.002111978997426, 22.884902787324524, 22.898110496212524, 22.877702646671356, 0.9999969424956003, 0.9999947719455616, 0.9999970410250989, 6454.196339877513, 6457.426256036715, 6460.073268669244, 138.35437282002795, 22.899323615837147, 15.640580111962436, 6457.441155811251, 6463.911426148291, 6453.329889993735, 283.7651015980986, 283.38185178148854, 283.82800852413294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 609.0397, 3.610335, 2197.843, 594.6884, 3.697971, 2199.23, 593.3593, 9.262287, 5495.966, 605.6002, 3.631586, 2199.291, 603.0528, 3.647708, 2200.071, 593.1141, 9.265361, 5495.594, 99.9088, 99.96595, 99.92631, 99.97604, 99.99678, 99.9195
16358.340280000002, 59.9981081080054, 60.001759952387054, 59.99811560061681, 22.82967938432216, 22.890756449631187, 22.862134791322976, 0.9999943059608747, 0.999994464359514, 0.9999940650124389, 6452.72779058234, 6452.252850212271, 6458.394724841401, 137.45429133096877, 23.115342889648673, 17.20482261639995, 6455.282250529023, 6453.288504286628, 6451.74591332117, 283.7891734554234, 283.2706633755248, 283.7898192005085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.9214, 3.609621, 2197.848, 601.0503, 3.660764, 2200.355, 593.3981, 9.260078, 5496.714, 607.3284, 3.620003, 2198.105, 600.4014, 3.667249, 2200.151, 589.277, 9.324142, 5487.62, 99.90599, 100.0, 99.93885, 99.93483, 100.0, 99.7899
16360.796240000001, 59.99522941120005, 59.99666922586499, 59.996106099865294, 22.86065834902372, 22.90449164379235, 22.869713648781953, 0.999994965566544, 0.9999950754792749, 0.9999945127841866, 6456.121776984644, 6454.697069758181, 6456.945626724152, 136.1125346120482, 18.560127009939606, 20.347662577549045, 6457.951900334652, 6453.440487986059, 6457.53586144901, 283.73384817929394, 283.25045199917906, 283.7710395440506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.2293, 3.638355, 2199.681, 604.8441, 3.640502, 2200.099, 595.8052, 9.235597, 5497.561, 605.8332, 3.630299, 2199.388, 603.1482, 3.648439, 2200.014, 592.9152, 9.267558, 5495.453, 99.99341, 99.99635, 99.96213, 99.96589, 99.99923, 99.91569
16363.25184, 59.994668279629884, 59.99313699149345, 59.99623804351113, 22.84579150125806, 22.88863062307594, 22.850864888815824, 0.999997388991603, 0.9999953093892311, 0.9999960528390779, 6458.753022548033, 6454.157190594762, 6454.838189309487, 136.99406938880702, 21.372513534573955, 14.289994532568016, 6455.173177765404, 6451.008879872001, 6453.545131342115, 283.68080228070835, 283.3903053131715, 283.74414808481964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.7507, 3.650312, 2200.254, 601.0892, 3.6615, 2200.299, 593.3593, 9.262287, 5495.966, 611.6588, 3.589665, 2195.79, 596.6818, 3.685694, 2199.707, 593.0743, 9.26591, 5495.46, 100.0, 100.0, 99.92525, 99.80473, 99.98541, 99.91821
16365.723680000001, 59.99476712501213, 59.99938654715333, 59.99742514072925, 22.825357781009366, 22.85230746644379, 22.843234099747797, 0.9999980153857388, 0.9999925028886268, 0.9999976130319428, 6450.544903505909, 6445.73400082978, 6455.864135345319, 142.0906864537851, 25.97131826921077, 16.225012590637334, 6452.337355441043, 6451.775673341929, 6455.67114268312, 283.7028186239899, 283.3848615090676, 283.7894164700805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 596.304, 3.689039, 2199.844, 594.7662, 3.697419, 2199.278, 587.031, 9.3442, 5485.394, 618.1445, 3.540941, 2188.517, 590.4254, 3.720211, 2196.782, 599.2971, 9.177463, 5500.119, 99.99149, 99.96579, 99.73409, 99.47363, 99.8548, 100.0
16368.15148, 59.995043259100996, 59.992187795342346, 59.99116164548603, 22.855072827806275, 22.896631026585425, 22.872081550389183, 0.9999979284371775, 0.9999947124287523, 0.9999967268498237, 6452.439632006231, 6456.933476611141, 6456.202879099242, 137.33590512937462, 17.231072699182278, 19.800189439693668, 6454.954917338517, 6454.561687403497, 6455.87033747411, 283.7402178132658, 283.24914037198613, 283.7071590179852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.6522, 3.651026, 2200.259, 600.9919, 3.660395, 2200.299, 593.3593, 9.262471, 5495.966, 611.6782, 3.589114, 2195.67, 596.7963, 3.686425, 2199.71, 593.0942, 9.265727, 5495.533, 100.0, 100.0, 99.92514, 99.8046, 99.98542, 99.91937
16370.524000000001, 59.98955136693418, 59.99365037656097, 59.98882400370081, 22.828321380671344, 22.876212494406023, 22.86520024276953, 0.9999954102313312, 0.9999947258041858, 0.9999950792570462, 6456.1721378654875, 6448.876206892401, 6454.288469090206, 138.6715273221621, 24.467547263945562, 23.1378654816333, 6454.186325387799, 6458.311715098668, 6454.722722324776, 283.7129739391252, 283.2867699078476, 283.7247111692882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.7704, 3.650847, 2200.307, 601.0698, 3.660948, 2200.242, 593.3787, 9.260262, 5496.783, 610.28, 3.599594, 2197.473, 599.3523, 3.668528, 2200.177, 589.277, 9.315902, 5487.681, 100.0, 100.0, 99.93001, 99.87196, 100.0, 99.791
16372.95332, 59.99306216032301, 59.990628017529865, 59.9885064078605, 22.869529302501377, 22.9159145704132, 22.876307135995454, 0.9999947442773788, 0.9999944768823711, 0.9999962078347635, 6447.291326422519, 6456.501090428573, 6456.8712847537145, 134.0106340902721, 23.33070308097149, 20.109291704281247, 6452.795328502792, 6454.198566837545, 6457.373820412524, 283.6404183317184, 283.29065259088134, 283.7420861573221, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.5612, 3.62372, 2199.373, 604.2994, 3.644002, 2200.044, 595.8246, 9.228049, 5497.997, 611.115, 3.590768, 2195.79, 596.7963, 3.685877, 2199.763, 592.955, 9.267375, 5495.506, 99.97009, 100.0, 99.96217, 99.80767, 99.98313, 99.91689
16375.561840000002, 59.992449212798434, 59.98936919378626, 59.98675982855766, 22.869793754788358, 22.886495506596358, 22.878872923153452, 0.9999960683327511, 0.9999953490458812, 0.9999963825186656, 6448.063088453902, 6452.947490552034, 6459.1887287958925, 137.9137479810197, 27.688060520214094, 17.608276054825296, 6453.4491445666745, 6458.666115335754, 6457.329141578892, 283.5923435396991, 283.1970106340896, 283.77139556984406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.9214, 3.608907, 2197.91, 601.1281, 3.661132, 2200.353, 593.3593, 9.262287, 5496.083, 605.5613, 3.631402, 2199.512, 603.11, 3.647708, 2200.07, 593.0345, 9.266459, 5495.52, 99.90317, 100.0, 99.92623, 99.96872, 99.99937, 99.91714
16377.956640000002, 59.98698096505672, 59.98840024207983, 59.989107476969394, 22.85690827563969, 22.87546065083604, 22.842455638765394, 0.999997145141404, 0.999989022073908, 0.9999955720033628, 6454.025623586915, 6451.693883210918, 6455.286437948023, 136.71822657693428, 35.03807779661679, 13.824871407565297, 6454.398487936734, 6454.3741400091285, 6465.22220126973, 283.7362359863639, 283.27564132532996, 283.7639811932247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 615.309, 3.56322, 2192.23, 594.7272, 3.697787, 2199.388, 587.0504, 9.3442, 5485.563, 599.4056, 3.671117, 2200.434, 609.2521, 3.606983, 2197.652, 599.2772, 9.177096, 5500.12, 99.65022, 99.96109, 99.73612, 100.0, 99.89199, 100.0
16380.538600000002, 59.98829181344931, 59.987312382099326, 59.98831953992221, 22.861140970232345, 22.89880414725848, 22.855910956075874, 0.9999967984046639, 0.9999943285652485, 0.9999965349465829, 6455.0245854891555, 6452.363877464184, 6460.760814077755, 138.19389228879618, 22.405387920863518, 16.99973334403512, 6453.7439194230565, 6456.616215700266, 6453.76301613962, 283.69111848327435, 283.19483508374697, 283.77441235695613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.9609, 3.609264, 2198.125, 601.1086, 3.661132, 2200.298, 593.3593, 9.262655, 5496.024, 605.7167, 3.631034, 2199.504, 603.0719, 3.648256, 2200.119, 593.0544, 9.266276, 5495.533, 99.91337, 100.0, 99.92619, 99.97364, 99.99937, 99.91824
16382.904120000001, 59.986736281674524, 59.990063499671436, 59.9862900861801, 22.869541094335464, 22.878763520477982, 22.859204205450546, 0.9999957578396447, 0.9999917341315022, 0.9999931781354612, 6448.406874192561, 6451.616628992424, 6455.735297473257, 133.69676150256873, 25.121249213353394, 23.84245683673589, 6452.429414149942, 6459.274050444582, 6450.867032166881, 283.6706518652708, 283.2532932564779, 283.7845943469361, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.9214, 3.608907, 2198.105, 601.4589, 3.655054, 2200.342, 594.5434, 9.246089, 5497.748, 608.4547, 3.608052, 2197.507, 598.3032, 3.677294, 2199.906, 587.5871, 9.342454, 5484.976, 99.91358, 100.0, 99.95093, 99.89436, 99.99541, 99.73715
16385.34228, 59.98947844513616, 59.9905832602344, 59.986588936837755, 22.8542007072687, 22.904281362965996, 22.850474727856742, 0.9999960473906925, 0.9999941514640105, 0.9999935017079804, 6453.729799806315, 6460.583387864239, 6459.345455877681, 136.93322093140296, 23.62634341837611, 19.662700599902564, 6454.298150061176, 6457.7878506936395, 6455.6979225413315, 283.72652619687767, 283.3290201719016, 283.7957230082337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.5897, 3.628003, 2199.221, 602.7819, 3.65358, 2200.381, 594.951, 9.246457, 5496.815, 605.6584, 3.631218, 2199.174, 603.11, 3.647891, 2200.117, 593.0743, 9.266643, 5495.512, 99.9632, 100.0, 99.946, 99.97869, 100.0, 99.91811
16387.91944, 59.98422123640358, 59.98462529570288, 59.98309516065766, 22.870768728805366, 22.90908888552442, 22.85861387520824, 0.9999974052777088, 0.9999913803666104, 0.9999977564087157, 6451.872908784199, 6461.1012280024825, 6456.062631769384, 139.23435635084707, 21.247875781906714, 9.346462147263992, 6449.17208042921, 6455.216264055284, 6455.310620694612, 283.61848011483585, 283.28394499399985, 283.7932540174453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.6719, 3.650847, 2200.412, 601.0503, 3.661132, 2200.186, 593.3593, 9.262287, 5495.96, 611.7559, 3.58893, 2195.615, 596.7391, 3.686242, 2199.707, 593.0743, 9.266276, 5495.587, 100.0, 100.0, 99.92634, 99.79485, 99.99055, 99.91837
16390.39112, 59.97974663778175, 59.9825807934681, 59.983563472664265, 22.85105770238217, 22.896407038333443, 22.867814640109604, 0.9999966802891304, 0.9999920815078511, 0.9999970515024512, 6448.309731688292, 6448.817160544107, 6458.455364527097, 141.93172049831168, 26.155393541462672, 14.898716461471395, 6455.217198124863, 6456.239456974317, 6456.026532876528, 283.69706596992586, 283.3591315155624, 283.89041008689986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 596.3434, 3.689218, 2199.996, 594.8051, 3.696866, 2199.058, 587.031, 9.344016, 5485.559, 618.0668, 3.540206, 2188.34, 590.4635, 3.720211, 2196.995, 599.2971, 9.177096, 5500.004, 99.98148, 99.96104, 99.73314, 99.46861, 99.86202, 100.0
16392.75168, 59.98568845984317, 59.985050910160986, 59.98775701162155, 22.861769365193958, 22.897968723765903, 22.86372888645973, 0.9999966250403146, 0.99999536468796, 0.9999963267417132, 6454.485260036953, 6457.098847107965, 6456.427718876142, 135.80131007986392, 20.35004067038426, 13.500930317098891, 6453.790777291266, 6453.289133241595, 6456.747999551979, 283.6940995411229, 283.34562633343734, 283.8739407871093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.6522, 3.650847, 2200.092, 601.0698, 3.660211, 2200.357, 593.3593, 9.262471, 5496.083, 611.7947, 3.589481, 2195.673, 596.6818, 3.686425, 2199.656, 593.0942, 9.265727, 5495.521, 100.0, 100.0, 99.92738, 99.80193, 99.97792, 99.91716
16395.183680000002, 59.9822170903647, 59.985427209885884, 59.98764099835775, 22.837875064598897, 22.908156302787447, 22.849347887565425, 0.9999955950445075, 0.999993215710243, 0.9999957979956456, 6454.161978058737, 6451.637826485639, 6451.448870153327, 133.47451916533055, 23.364596688368238, 18.649660821969235, 6453.612709306276, 6455.90799561124, 6457.277504507068, 283.7874087574944, 283.3853571159713, 283.79185857688395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.593, 3.651561, 2199.945, 602.1009, 3.652291, 2200.207, 594.5822, 9.240014, 5498.257, 607.7168, 3.617245, 2198.76, 601.6985, 3.652274, 2199.859, 586.8713, 9.347033, 5484.72, 99.99608, 100.0, 99.95871, 99.93577, 99.99218, 99.72203
16397.6356, 59.9858032145246, 59.987598362925006, 59.98141307624779, 22.869334570208675, 22.891125985186775, 22.8615023025011, 0.9999965979178511, 0.999994379291465, 0.9999961526248886, 6452.544981501997, 6450.8616994993445, 6457.4871427841235, 135.70435651343587, 19.369790214172554, 18.47477889123479, 6454.78971859571, 6454.399220369234, 6453.810815328238, 283.7200927517727, 283.4098160923474, 283.83827089277327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.7814, 3.639247, 2200.052, 602.3538, 3.656343, 2200.289, 594.4852, 9.248298, 5496.889, 611.7559, 3.589114, 2195.793, 596.7391, 3.68606, 2199.715, 593.0146, 9.267009, 5495.573, 99.98643, 100.0, 99.9459, 99.7995, 99.97792, 99.91799
16400.03556, 59.98668904916491, 59.98526457491269, 59.98431277863071, 22.84805149102388, 22.902132624434284, 22.860528712776055, 0.9999962842260662, 0.9999936751514432, 0.9999958320239287, 6455.270806883905, 6456.278705892917, 6460.267374353825, 133.85588941403967, 23.59962966129524, 16.716693758643032, 6453.25672410492, 6457.418429479534, 6455.088672767537, 283.8191104531543, 283.3983134105787, 283.86321580280804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.9214, 3.609264, 2197.91, 600.9919, 3.659843, 2200.413, 593.3593, 9.262287, 5496.024, 605.7167, 3.631218, 2199.281, 603.1291, 3.648256, 2199.904, 593.0544, 9.266276, 5495.574, 99.90315, 100.0, 99.92525, 99.96589, 99.99461, 99.91823
16402.52588, 59.98812492095728, 59.988809944313296, 59.99278272938659, 22.862893000072408, 22.891930931029073, 22.847850008929015, 0.9999956704814652, 0.9999833489370006, 0.9999954071395561, 6452.842455786809, 6452.837943681545, 6457.38262155061, 139.3210553412414, 30.22603104524802, 17.987518398116663, 6457.922447414038, 6459.0066773760345, 6460.864145261233, 283.687098299235, 283.35917018633717, 283.91297923097886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 615.2302, 3.56322, 2192.173, 594.7078, 3.697971, 2199.278, 587.031, 9.344384, 5485.445, 599.4445, 3.670749, 2200.38, 609.1758, 3.607713, 2197.55, 599.2574, 9.178012, 5500.188, 99.64784, 99.96328, 99.73397, 100.0, 99.89177, 100.0
16405.0484, 59.99146502128459, 59.98978582442879, 59.99322563294389, 22.87201652408147, 22.886959588853614, 22.862884919853578, 0.9999966322794533, 0.9999948546304674, 0.9999959876748934, 6450.763347758026, 6455.0188664986135, 6455.985422313173, 139.20049499513425, 24.757423973584622, 17.220754439980738, 6454.873450561191, 6455.373458525628, 6457.472646244112, 283.78004001627903, 283.3870010728976, 283.9265379136261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.9412, 3.609264, 2197.905, 601.0308, 3.660948, 2200.468, 593.3787, 9.262287, 5495.908, 605.639, 3.631586, 2199.401, 603.0909, 3.647708, 2200.011, 593.1339, 9.265178, 5495.649, 99.90578, 100.0, 99.92729, 99.97643, 99.99953, 99.92047
16407.53944, 59.99401638551501, 59.99939180906299, 59.99101427627115, 22.83491047064549, 22.901531398477754, 22.842889284234246, 0.9999967390768891, 0.9999960404824915, 0.9999936655361662, 6446.839106943719, 6455.614759840689, 6454.207572157727, 134.81841069967004, 22.449924731670308, 28.460128064330547, 6450.015348021709, 6456.288887760363, 6454.785219723198, 283.7424391440783, 283.3521039233393, 283.8850679867269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.916, 3.61908, 2199.024, 603.4822, 3.64216, 2199.928, 596.2905, 9.21314, 5499.851, 610.416, 3.593894, 2195.974, 596.8154, 3.686973, 2199.71, 586.7322, 9.347765, 5484.78, 99.95255, 100.0, 99.98727, 99.81558, 99.98299, 99.72187
16410.000320000003, 59.995110167647674, 60.00053105428791, 59.99601785759671, 22.85484704596799, 22.89509297078678, 22.853341840280994, 0.9999968827284632, 0.9999934305094974, 0.9999952170520765, 6453.658329576136, 6456.749431994642, 6458.677026992172, 134.1004413370565, 25.50006318010145, 19.801034578764757, 6455.8489190680175, 6454.309452544579, 6456.053296912603, 283.6996466033746, 283.3936880332846, 283.78535193310125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.2117, 3.611227, 2197.8, 601.0503, 3.661316, 2200.583, 593.9028, 9.257502, 5496.169, 605.6196, 3.631954, 2199.5, 603.0719, 3.647526, 2200.073, 593.0345, 9.266459, 5495.52, 99.91661, 100.0, 99.93111, 99.97586, 100.0, 99.91813
16412.48892, 59.99830611515781, 59.99797465577273, 59.998966373863055, 22.862213154298693, 22.912810601132527, 22.839060708799003, 0.999997728891656, 0.9999924603506136, 0.9999924282716945, 6452.77540002624, 6452.164023180611, 6455.981835116179, 138.81739231990923, 20.315856799603324, 16.165405484112398, 6449.783056412639, 6449.600573917322, 6456.312519865269, 283.7668684260065, 283.3545521214487, 283.85648582887643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.6127, 3.651204, 2200.145, 601.1086, 3.660764, 2200.576, 593.3787, 9.262103, 5496.078, 611.717, 3.589298, 2195.838, 596.6055, 3.686973, 2199.712, 593.0544, 9.266093, 5495.52, 100.0, 100.0, 99.92729, 99.8048, 99.98542, 99.91813
16414.89092, 60.00363803415067, 60.00210939527988, 60.00139292795469, 22.83788773404456, 22.880129898985974, 22.852923624143084, 0.9999946943202522, 0.9999926877380465, 0.9999919040935106, 6450.1617769943405, 6454.601538109289, 6456.5818977537965, 140.34866169798033, 22.946271485822365, 16.51271827273058, 6457.270827187356, 6454.262538191046, 6456.405215292344, 283.75246740940474, 283.35507077717784, 283.84869421113785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 596.3829, 3.688504, 2199.892, 594.8051, 3.697419, 2199.222, 587.031, 9.344568, 5485.454, 618.1445, 3.540206, 2188.512, 590.3681, 3.720941, 2196.938, 599.0386, 9.186069, 5499.755, 99.98606, 99.97337, 99.73601, 99.47892, 99.85942, 99.99735
16417.29156, 60.00028835760108, 60.00240708831081, 60.003769276526704, 22.84656562947914, 22.897150291938424, 22.854864058044374, 0.9999971340992014, 0.9999931646347354, 0.9999966875841003, 6452.499612515967, 6449.676825861218, 6456.408479545953, 138.17927732848875, 19.759322142902306, 15.079493389743675, 6451.697915163447, 6453.05504356811, 6455.936822028661, 283.78117966438384, 283.383682685029, 283.8675953946241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.6916, 3.651383, 2200.259, 601.0114, 3.660764, 2200.296, 593.3787, 9.262471, 5496.024, 611.6588, 3.589849, 2195.798, 596.6055, 3.686608, 2199.761, 593.1339, 9.265727, 5495.641, 100.0, 100.0, 99.92631, 99.81181, 99.98773, 99.91937
16419.688240000003, 60.00404433045008, 60.00642446972093, 60.00318505567521, 22.85132694612044, 22.888416488072927, 22.840119465415924, 0.9999967140881358, 0.9999919532733984, 0.9999947557570644, 6452.329477842172, 6449.518022145952, 6451.795367262927, 135.14353540791853, 23.154421843478985, 18.3462096081214, 6454.235324686058, 6445.539424116833, 6457.241558181799, 283.7511708071581, 283.3352614776602, 283.91614108367753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 603.697, 3.644422, 2199.838, 603.5212, 3.645475, 2200.053, 595.3975, 9.221791, 5499.26, 606.9206, 3.622945, 2199.413, 602.6713, 3.648256, 2200.011, 586.7521, 9.347582, 5484.834, 100.0, 100.0, 99.97956, 99.97191, 99.9944, 99.72175
16422.09372, 60.00587730764633, 60.00832420414511, 60.00787792980118, 22.882425247320032, 22.917064922658028, 22.885033980070187, 0.9999955830200075, 0.9999927243437987, 0.9999956994878306, 6453.403702253787, 6458.61641107117, 6460.061546763223, 135.7431911393901, 21.670623209070527, 16.438793545389217, 6452.794428569748, 6462.426789648262, 6459.105017115698, 283.48383351305654, 283.09130681629375, 283.71497161530834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 603.835, 3.646385, 2200.078, 601.0698, 3.660395, 2200.351, 594.1746, 9.255293, 5496.32, 611.6782, 3.589114, 2195.678, 596.7391, 3.68606, 2199.653, 593.0146, 9.266643, 5495.574, 100.0, 100.0, 99.93169, 99.80921, 99.97808, 99.91703
16424.488400000002, 60.0119548438914, 60.00994204253307, 60.01122031407854, 22.846192880797705, 22.891553016149928, 22.840328702676235, 0.999997101725756, 0.999993262512727, 0.9999963572752864, 6447.951506408317, 6451.732734896107, 6458.4204801098795, 135.09260430752784, 20.422687876795408, 13.77596401067251, 6452.131113496869, 6455.0814604563175, 6452.809040447743, 283.82680107330833, 283.312757773443, 283.84081582032525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 609.0003, 3.609978, 2197.738, 601.0308, 3.660948, 2200.3, 593.3593, 9.262471, 5495.966, 605.7167, 3.631402, 2199.338, 603.0528, 3.647526, 2199.906, 593.0146, 9.266826, 5495.513, 99.90381, 100.0, 99.92621, 99.9738, 99.99433, 99.91593
16426.94068, 60.01375362046942, 60.01241336484022, 60.012432272464586, 22.866874497027307, 22.880685849575798, 22.860240046742362, 0.9999972921611687, 0.9999880793664556, 0.9999964206252565, 6455.594034812297, 6458.376794093458, 6460.977487681535, 137.35544702671496, 28.493082497164778, 15.302100634119142, 6453.431517421173, 6458.384695140397, 6455.1202595725035, 283.74600725263616, 283.4241370822664, 283.8426271571993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 615.2104, 3.563041, 2192.231, 594.7662, 3.697603, 2199.113, 587.0116, 9.344384, 5485.452, 599.4445, 3.670749, 2200.228, 609.1376, 3.606617, 2197.596, 599.2971, 9.177463, 5500.125, 99.64283, 99.95837, 99.73409, 100.0, 99.87682, 100.0
16429.41188, 60.01450677235531, 60.0158160470303, 60.01575044429994, 22.868465945324235, 22.884471588641983, 22.86300003459522, 0.999997183902359, 0.9999964689227943, 0.9999956990541985, 6445.966403913274, 6458.038345703342, 6458.436035826304, 133.24096567129078, 20.398709772999155, 16.81520755195561, 6450.547550859688, 6460.678833170509, 6460.401644499702, 283.8178099971592, 283.37487159931385, 283.84036588851137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.882, 3.609621, 2197.68, 601.0698, 3.660579, 2200.359, 593.3593, 9.262655, 5495.96, 605.7167, 3.63177, 2199.285, 602.9956, 3.648256, 2199.907, 593.0942, 9.265727, 5495.527, 99.89315, 100.0, 99.92512, 99.96889, 99.99187, 99.91727
16431.83648, 60.009627315230034, 60.009427622029094, 60.00993007680413, 22.841158904861736, 22.888449783608355, 22.85424682305524, 0.9999945510960572, 0.9999927332394533, 0.9999955005733626, 6446.864542086054, 6457.348487335065, 6453.647586763796, 134.57946606910446, 22.667840257572834, 23.805149632460598, 6455.882448057127, 6448.530076709265, 6454.453257217201, 283.625153043461, 283.3735194056079, 283.8752204763143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.9017, 3.611941, 2198.305, 602.4122, 3.648607, 2199.97, 594.6016, 9.240382, 5498.2, 609.3868, 3.600881, 2196.666, 597.8835, 3.68259, 2199.49, 586.7918, 9.347216, 5484.774, 99.90487, 100.0, 99.96586, 99.85799, 99.99248, 99.72187
16434.2988, 60.00769974402608, 60.00594087950533, 60.006784616848385, 22.858081420872228, 22.913065450015587, 22.852236627758874, 0.9999952182363645, 0.999995318735131, 0.9999946615404754, 6450.261918647855, 6453.1051473614425, 6456.058271795874, 138.07711028417225, 17.6530552816065, 18.499518053907195, 6451.3426550479435, 6455.566310353224, 6457.7109042048, 283.6547095490288, 283.32858528104447, 283.8312354826964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.2654, 3.620865, 2198.401, 601.2254, 3.659658, 2200.186, 594.2522, 9.251611, 5496.528, 605.6778, 3.630851, 2199.508, 603.0719, 3.648073, 2200.07, 593.0345, 9.266459, 5495.452, 99.92219, 100.0, 99.93547, 99.95575, 99.99446, 99.91813
16436.73052, 60.004382021226114, 60.00775950971581, 60.00849927311425, 22.859490801875772, 22.885899761545435, 22.855422591366704, 0.9999968807569821, 0.9999931538440255, 0.9999970936675675, 6451.741996466129, 6454.709824739019, 6457.803352349958, 135.27365113641235, 22.969721950009298, 15.135829978373295, 6447.518565565733, 6451.487596566964, 6460.54854260033, 283.64936293414956, 283.3637089677898, 283.84912296305487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.6127, 3.651026, 2200.097, 601.0698, 3.660027, 2200.299, 593.3593, 9.262287, 5495.965, 611.6588, 3.58893, 2195.45, 596.7391, 3.686425, 2199.767, 593.0743, 9.266093, 5495.586, 100.0, 100.0, 99.92631, 99.79179, 99.99034, 99.9174
16439.19324, 60.00045746245438, 59.998005490546845, 59.999679098494745, 22.833833167319654, 22.890137358018357, 22.848263289633913, 0.999997314282271, 0.9999919194603335, 0.9999955308603573, 6455.287614257754, 6453.811183571102, 6457.441182086891, 140.38274508992208, 24.49931843752455, 21.578267410660374, 6459.249957959685, 6456.47825146104, 6456.592362221978, 283.748606901068, 283.3733656389771, 283.7988884859719, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 596.2843, 3.689575, 2200.106, 594.8245, 3.696866, 2199.39, 587.0504, 9.344384, 5485.512, 618.0863, 3.539838, 2188.459, 590.5016, 3.720576, 2196.946, 599.317, 9.177463, 5500.063, 99.98344, 99.97086, 99.73612, 99.46376, 99.86202, 100.0
16441.6482, 59.99994146075858, 59.99856609799997, 59.99801496753575, 22.85321275180926, 22.90712074014332, 22.872820652170464, 0.9999960783038474, 0.9999937410284934, 0.9999980101844707, 6451.442471128361, 6456.539432692287, 6459.813585376456, 136.10620650503824, 24.835281331215356, 15.460780233236619, 6454.246854154055, 6458.035394648498, 6461.502288213586, 283.6783993327137, 283.31728389293585, 283.8952777528933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.593, 3.651561, 2200.082, 601.0503, 3.660579, 2200.522, 593.3787, 9.262287, 5496.026, 611.6976, 3.58893, 2195.571, 596.72, 3.686608, 2199.766, 593.1141, 9.265544, 5495.709, 100.0, 100.0, 99.92738, 99.79179, 99.98796, 99.91947
16444.048720000003, 59.99313447019213, 59.99406154246318, 59.99442430261456, 22.844125082671773, 22.90503550763507, 22.84869501022519, 0.9999955644463272, 0.9999932474939895, 0.9999966334381096, 6451.582450557338, 6459.866884834551, 6456.71538200313, 135.2832153060649, 25.364058640522558, 24.38142281645696, 6449.403129396115, 6454.977635202013, 6458.484512031927, 283.71033032433866, 283.30733919019093, 283.8189790797237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 603.0464, 3.644601, 2199.719, 603.0542, 3.645659, 2199.775, 595.4557, 9.233388, 5499.327, 607.1924, 3.622577, 2199.07, 602.7667, 3.650265, 2200.176, 586.7918, 9.347765, 5484.66, 100.0, 100.0, 99.97875, 99.93702, 100.0, 99.72395
16446.630080000003, 59.99218123973973, 59.99099186304195, 59.98920897109786, 22.855542032035995, 22.905301889545413, 22.851725885834174, 0.9999960936751839, 0.9999938323153726, 0.9999965643280269, 6457.058874581443, 6452.219341055441, 6459.047491214174, 137.1272655697053, 23.146011943417122, 17.608274956959576, 6450.803812084852, 6457.84928158537, 6456.986746162908, 283.5631281690427, 283.25814518071365, 283.74146639389534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 602.7507, 3.651204, 2200.087, 601.0892, 3.660395, 2200.302, 593.534, 9.260078, 5496.161, 611.7559, 3.589481, 2195.512, 596.7009, 3.686425, 2199.815, 592.9948, 9.266826, 5495.508, 100.0, 100.0, 99.92879, 99.80984, 99.98768, 99.91712
16449.05804, 59.984399789701556, 59.98879421187714, 59.992711167904424, 22.83850794595399, 22.907608288107834, 22.86652111842581, 0.9999960108838407, 0.9999956290125801, 0.9999963472460972, 6453.221061741186, 6454.766853579139, 6462.698122063472, 134.33850151175784, 20.648670849352243, 18.211640360382262, 6454.993721386113, 6452.212687427382, 6457.667121978693, 283.67452997484884, 283.3597103650149, 283.84050186349936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.9412, 3.609443, 2197.9, 601.1086, 3.660211, 2200.298, 593.3593, 9.262287, 5496.024, 605.6002, 3.631954, 2199.396, 603.1482, 3.647526, 2199.908, 593.0345, 9.265727, 5495.581, 99.89598, 100.0, 99.92631, 99.95598, 99.9944, 99.91824
16451.544240000003, 59.988577347774104, 59.986347583988085, 59.98442464919735, 22.44422892106922, 22.45327037314259, 22.385699071045096, 0.9999943351492624, 0.99999479329049, 0.9999968968013747, 6183.302187798701, 6162.086097647227, 6134.853506989888, 127.9830487656443, 24.033180024292278, 14.600992028877954, 6048.677336848428, 6038.298792789092, 6037.044103831507, 283.58207257401864, 283.2797947302847, 283.7564300279094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 358.662, 4.044725, 1794.028, 600.9919, 3.661869, 2200.082, 593.8251, 9.259526, 5496.116, 605.5613, 3.630299, 2199.177, 602.9575, 3.648439, 2199.85, 593.1538, 9.265361, 5495.587, 73.04138, 100.0, 99.92798, 99.96121, 99.99929, 99.91848
16453.92844, 59.9891232256185, 59.98460219991048, 59.98404288705138, 22.872746979554694, 22.896720976120797, 22.860616812217614, 0.9999962427762024, 0.9999930360507825, 0.9999967819285392, 6455.2276274785545, 6454.625793264809, 6458.089338933668, 138.3471345000101, 24.374568544973044, 18.65732757773594, 6456.430291473444, 6457.144222922462, 6461.8832278591235, 283.75687300974823, 283.41587214614185, 283.8554344237595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.8229, 3.6098, 2197.814, 598.9686, 3.673289, 2200.221, 323.2626, 10.00042, 2717.206, 605.4836, 3.632322, 2199.48, 602.7858, 3.648073, 2199.854, 592.7164, 9.260782, 5495.656, 99.91445, 100.0, 54.42306, 99.97714, 99.99685, 99.92502
16456.38336, 59.98294150854973, 59.985647648607795, 59.98502294676472, 21.371912060806018, 21.409698684492522, 21.56726606966584, 0.9999993878085981, 0.9999987412785128, 0.9999988192213283, 6223.6774209589985, 6269.552455588928, 6311.483523325112, 133.5142669541201, 12.652836891756124, 13.764565063976988, 6360.693206721942, 6421.759805980512, 6453.645854659582, 283.7066663430804, 283.37701298015963, 283.7993165570472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.4483, 3.612655, 2198.163, 598.8713, 3.673842, 2200.222, 593.3398, 9.263207, 5495.89, 605.2312, 3.635079, 2199.549, 515.4616, 3.949589, 1878.504, 592.5773, 9.272319, 5495.027, 99.91509, 100.0, 99.92293, 99.98058, 88.26394, 99.90476
16458.78356, 59.98575968582306, 59.98426418472428, 59.98503638920305, 22.862737923407938, 22.88732376314643, 22.845676402535943, 0.9999948758105619, 0.9999938830303641, 0.9999958209286622, 6450.316502680473, 6450.753755817879, 6458.974136341176, 133.83212372590356, 22.88219930569403, 19.876629264050734, 6453.72145969995, 6458.003698304043, 6455.115704493517, 283.79714416212227, 283.39344341733545, 283.8030361738969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9949, 3.617652, 2198.415, 598.8129, 3.674762, 2200.178, 593.3787, 9.262103, 5495.972, 605.1147, 3.632689, 2199.59, 602.4424, 3.649352, 2199.86, 596.2751, 9.242105, 5496.367, 99.93023, 100.0, 99.92536, 99.97428, 99.99225, 99.94919
16461.154720000002, 59.985477582854614, 59.982446925954356, 59.98309891270484, 22.859289303271527, 22.892658827624537, 22.850600982880174, 0.9999966651398473, 0.9999967482956352, 0.9999951084294628, 6453.970643395752, 6455.125217720996, 6457.824975665928, 132.96595794508858, 18.174503146241477, 19.125597054960025, 6455.31201779592, 6451.104942743824, 6454.594683294315, 283.6302191622717, 283.4140504349694, 283.84634124234964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9949, 3.615689, 2198.477, 598.9686, 3.672921, 2200.333, 593.2234, 9.264312, 5495.875, 605.1147, 3.634528, 2199.883, 602.8811, 3.648987, 2199.909, 592.4778, 9.27415, 5494.817, 99.92937, 100.0, 99.92361, 99.97514, 99.99708, 99.90437
16463.6104, 59.98274060522343, 59.985163708165025, 59.98135487742308, 22.843467031597118, 22.88887802901608, 22.86575370932605, 0.9999961846833595, 0.9999877704068566, 0.9999972281730208, 6451.0026459901865, 6452.143451870892, 6454.057725651823, 141.20334109689338, 28.250245543768415, 18.176403853221927, 6452.183630603759, 6459.05235000163, 6457.935415914909, 283.7072866867494, 283.35382869773133, 283.8781456061254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 614.1262, 3.570715, 2193.582, 592.665, 3.708839, 2198.526, 586.8563, 9.346593, 5485.073, 598.8425, 3.674058, 2200.261, 608.8706, 3.60954, 2197.714, 598.7206, 9.185886, 5499.988, 99.69668, 99.93161, 99.72719, 100.0, 99.89467, 99.99838
16466.04188, 59.981839281210725, 59.97983005198899, 59.98029494774425, 22.85644730419402, 22.903796930485193, 22.855407763008426, 0.999995396371567, 0.9999967060356685, 0.9999974143123788, 6446.093206783446, 6454.123892718314, 6455.975804738766, 131.57739036206658, 16.536835396708057, 19.290818064861014, 6455.207272886126, 6456.364598581491, 6454.224558333148, 283.7779033905896, 283.3586868265155, 283.84109298603136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0146, 3.615689, 2198.42, 599.0074, 3.672921, 2200.388, 593.2234, 9.264312, 5495.87, 605.0953, 3.634896, 2199.492, 602.9002, 3.648987, 2200.014, 592.4977, 9.274516, 5494.823, 99.94198, 100.0, 99.9235, 99.98833, 99.99925, 99.90316
