TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16618.5304, 60.01183780689671, 60.01055878545939, 60.007487857243156, 26.667541459832854, 26.695789882989878, 26.65455837796533, 0.9999884750207086, 0.999981244455919, 0.9999870606463123, 7539.225618689012, 7533.459055603987, 7537.163155940857, 179.092891815852, 51.42434933094711, 36.486107673885726, 7532.784882257365, 7532.999854890484, 7538.040590545744, 284.01943023796946, 283.4218378755211, 283.86752325615294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8569, 3.61676, 2198.534, 605.2332, 3.635529, 2199.669, 592.2916, 3.710827, 2198.365, 606.1439, 9.070082, 5497.624, 601.4124, 9.145302, 5500.294, 589.9529, 9.307112, 5486.718, 99.93198, 99.98357, 99.90797, 99.95217, 100.0, 99.7947
16620.96196, 60.00702599760248, 60.00764639249639, 60.007196272314765, 26.63781479167746, 26.659883891799964, 26.632898909355035, 0.9999852175230998, 0.9999818929883524, 0.9999884037954743, 7525.561558449364, 7521.219501314234, 7530.411443819329, 172.17282616061175, 47.02318060856783, 38.04877066009021, 7528.274241257676, 7525.806510914113, 7532.327070814971, 283.8820668377726, 283.34067690158764, 283.9081811498068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.3103, 3.609978, 2197.657, 596.9257, 3.68784, 2199.575, 602.3082, 3.651187, 2200.168, 601.6193, 9.149143, 5500.157, 592.0276, 9.284645, 5493.49, 580.0123, 9.426323, 5467.247, 99.9062, 99.9793, 99.99796, 100.0, 99.88373, 99.4031
16623.36312, 60.00621407398318, 60.00557400033425, 60.004630081641686, 26.675568686473646, 26.700773612445253, 26.67858169729903, 0.9999891908148646, 0.999983077629614, 0.9999870932738835, 7533.926435860249, 7531.941420981479, 7541.25534698031, 174.08173511326595, 41.28552532354888, 39.46716851184806, 7534.009414646559, 7537.403149180921, 7527.912874774004, 283.92683940626506, 283.4133028092297, 283.8654744957592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.6115, 3.609086, 2197.986, 598.8518, 3.673473, 2200.337, 598.5811, 3.675669, 2200.23, 606.1827, 9.068978, 5497.459, 597.5784, 9.203195, 5499.543, 586.2352, 9.353624, 5483.756, 99.90706, 100.0, 100.0, 99.9524, 99.99122, 99.70326
16625.73396, 60.00038877224106, 60.00190291538982, 60.00261901127667, 26.66195463884971, 26.71296568004643, 26.65691507989487, 0.9999885016738499, 0.9999818732126111, 0.9999886183386925, 7529.042257553484, 7540.840854224091, 7537.125164744824, 170.84294299622115, 42.00759235753776, 37.459299522427045, 7539.505991178084, 7533.9831521713195, 7537.494048453832, 283.87831492233363, 283.3905753477261, 283.9223389756378, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9752, 3.615868, 2198.424, 598.9296, 3.673842, 2200.341, 598.5616, 3.675669, 2200.168, 606.1439, 9.069162, 5497.454, 597.5974, 9.202646, 5499.537, 586.2551, 9.353441, 5483.818, 99.92459, 100.0, 100.0, 99.95242, 99.99018, 99.69696
16628.18864, 59.992746539509675, 59.998529181845335, 59.99530495956198, 26.680726876545666, 26.711340320179534, 26.680949400497237, 0.9999905870030905, 0.9999786413393895, 0.9999909314552059, 7536.448818901701, 7539.068391870069, 7545.166483373623, 175.04640400290782, 50.47072472158516, 30.902429330239443, 7539.674709455043, 7530.835609700531, 7538.780537552783, 283.91264018633615, 283.45703718823745, 283.90870146461936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5481, 3.657629, 2200.291, 605.1943, 3.634423, 2199.671, 592.1946, 3.711379, 2198.114, 612.1636, 8.963625, 5487.777, 603.9112, 9.106037, 5499.292, 592.5375, 9.273051, 5494.832, 100.0, 99.97589, 99.91286, 99.77447, 99.9866, 99.90681
16630.64452, 59.993443421078574, 59.992484784129175, 59.990852978989615, 26.686323440912954, 26.71497281672668, 26.657475269623525, 0.9999889186772897, 0.9999816840188476, 0.9999886882326552, 7533.413524104329, 7539.500484220475, 7538.849109938399, 174.88686848150974, 47.443241551955, 40.049671347880576, 7542.653375425357, 7544.807397952335, 7536.422524894856, 283.92050217423645, 283.50321135644765, 283.90507244229104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8174, 3.616403, 2198.367, 598.9102, 3.67421, 2200.167, 598.6781, 3.674933, 2200.117, 606.1633, 9.06953, 5497.46, 597.5593, 9.203195, 5499.594, 589.2173, 9.317, 5491.443, 99.92674, 100.0, 100.0, 99.95242, 99.98819, 99.82514
16633.052440000003, 59.99071995000225, 59.990904281034425, 59.99332076653476, 26.664679135245894, 26.696816359335774, 26.663922657950582, 0.9999914447611873, 0.9999772083224485, 0.9999908663525717, 7531.852354659726, 7532.484792090441, 7536.831729123949, 179.20549105002556, 48.87442549284515, 29.008851209166323, 7532.079941496513, 7534.300309312718, 7541.44153895514, 283.82129747288667, 283.46033225998826, 283.8462292089297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9949, 3.615511, 2198.167, 606.1866, 3.628345, 2198.905, 590.1757, 3.725737, 2195.966, 602.5709, 9.132779, 5500.039, 593.3629, 9.267844, 5494.618, 598.5814, 9.186069, 5500.005, 99.92418, 99.95485, 99.81523, 99.99865, 99.90074, 99.99869
16635.4802, 59.98815256536171, 59.98869453577114, 59.98983080306656, 26.66037273109492, 26.69823970269324, 26.670292107586977, 0.9999919088791303, 0.9999759100822945, 0.9999899687557688, 7537.538178114186, 7535.820333338322, 7540.267321650061, 182.33788358900802, 51.18631549142924, 32.06626744045707, 7541.491654818785, 7536.726062359996, 7539.910765288161, 283.81337837699914, 283.37103325751787, 283.9010526677899, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.7352, 3.60159, 2197.357, 606.2838, 3.627424, 2199.545, 592.1169, 3.711379, 2197.84, 606.1633, 9.068794, 5497.407, 597.5021, 9.203925, 5499.537, 592.617, 9.272868, 5495.02, 99.86958, 99.96906, 99.91047, 99.95336, 99.99108, 99.90705
16637.999320000003, 59.98458405004404, 59.985532656693884, 59.98519195945936, 26.682604244918597, 26.708607344258905, 26.696868274675147, 0.9999918565358856, 0.9999767891265465, 0.999991502548889, 7543.790610413253, 7538.933851357357, 7542.097222304534, 178.75027900254372, 49.45468566180341, 30.163867609956014, 7543.4690729223485, 7536.369984494444, 7537.73541045234, 283.840291601185, 283.364562940789, 283.8963857983032, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8963, 3.616938, 2198.544, 605.1554, 3.634608, 2199.613, 592.2528, 3.711747, 2197.948, 606.1439, 9.06953, 5497.447, 597.5402, 9.203012, 5499.539, 598.8199, 9.184971, 5500.012, 99.93243, 99.98588, 99.90531, 99.95218, 99.99021, 99.99871
16640.422280000003, 59.979865428952735, 59.98235109491984, 59.980623194900915, 26.686809402576966, 26.713609284550696, 26.683635050306496, 0.9999904656133148, 0.9999826601992287, 0.9999910709208362, 7542.289644408577, 7540.483864352026, 7538.012272352185, 178.43902295967928, 46.17830709489431, 32.81683676303419, 7545.464714258835, 7539.39012878878, 7539.318938631568, 283.87638937283845, 283.3377049744632, 283.8565219373136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5678, 3.657986, 2200.338, 598.988, 3.673473, 2200.333, 598.6199, 3.676405, 2200.173, 612.183, 8.964176, 5487.614, 603.9493, 9.105672, 5499.361, 605.1819, 9.084988, 5498.395, 100.0, 100.0, 100.0, 99.77339, 99.98698, 99.97074
16642.971960000003, 59.974826012746526, 59.97876839596718, 59.97486658962265, 26.68383474706046, 26.742698876425397, 26.675972200219416, 0.9999902490763624, 0.9999818590596777, 0.999991238835915, 7536.504339831525, 7538.79979728981, 7543.854883029309, 180.66926535652618, 51.97676731552701, 31.30583538468818, 7549.571810685565, 7541.755809895643, 7543.09350364417, 283.84945089546807, 283.5527078738374, 283.90717052253797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8766, 3.617295, 2198.424, 605.2722, 3.634976, 2199.839, 592.7963, 3.708434, 2198.468, 606.1439, 9.069162, 5497.571, 597.5784, 9.203012, 5499.485, 598.8001, 9.184971, 5500.182, 99.92697, 99.98091, 99.92894, 99.95242, 99.99015, 100.0
16645.43604, 59.97890209752991, 59.98353928431724, 59.98018094489343, 26.66671287062611, 26.710043837684452, 26.637049993057317, 0.9999914659679708, 0.9999784072423924, 0.9999903302876801, 7530.0781924941475, 7535.307060957572, 7535.844809595277, 178.43705562229184, 49.89544610214443, 31.62580482223916, 7529.015580587257, 7533.221323405654, 7537.313797543556, 283.837589827463, 283.53125799518153, 283.9401395029745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.8623, 3.606409, 2197.496, 596.4005, 3.691893, 2199.642, 602.5993, 3.64677, 2199.987, 601.1727, 9.158153, 5500.208, 591.7033, 9.286471, 5493.298, 592.5773, 9.272685, 5494.96, 99.88476, 99.98678, 100.0, 100.0, 99.87811, 99.90807
16647.84172, 59.97817599266022, 59.97718572805235, 59.97505610200925, 26.65607728879818, 26.700191659370073, 26.681806235151644, 0.9999886896534862, 0.9999776759878585, 0.9999902516519701, 7539.467182916529, 7539.542724687452, 7541.53605270466, 177.93499170932319, 53.365941694443336, 34.125066814381924, 7545.302191632272, 7537.164288063409, 7541.489605498232, 283.9027000629394, 283.4781314953091, 283.91317036854036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.6849, 3.615332, 2198.587, 598.9686, 3.673473, 2200.226, 598.5228, 3.675853, 2200.225, 606.1633, 9.06953, 5497.459, 597.5402, 9.20356, 5499.429, 598.7404, 9.184971, 5500.061, 99.92634, 100.0, 100.0, 99.95541, 99.98822, 99.99979
16650.24232, 59.98437933657399, 59.979930124969684, 59.97478886613735, 26.656583722709918, 26.713777884667184, 26.660954641607056, 0.9999913329661999, 0.9999786498517444, 0.9999917054295318, 7538.611275005851, 7533.912221592336, 7547.403325050865, 177.44578449129358, 50.22597171018242, 36.34619127972746, 7533.084051913213, 7531.277543101945, 7539.430017498166, 283.96457273345845, 283.5564355939538, 283.8571963805918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9357, 3.615868, 2198.701, 592.5093, 3.709392, 2198.143, 598.6393, 3.675485, 2200.399, 606.1439, 9.069714, 5497.63, 597.5784, 9.202646, 5499.371, 592.5773, 9.272685, 5494.892, 99.92439, 99.9142, 100.0, 99.95146, 99.98715, 99.90584
16652.79592, 59.979817801560465, 59.976699904512685, 59.975797086571816, 26.66701427744761, 26.682581627288076, 26.671275976440086, 0.9999878190380189, 0.9999766036732897, 0.9999888868357921, 7536.228064144579, 7540.570678886451, 7539.891543843176, 177.64355704309992, 50.6552738335555, 35.79663294284546, 7532.038618117605, 7533.553539832617, 7539.249564699625, 283.843887105638, 283.56180704093947, 283.97720693071057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.627, 3.65745, 2200.224, 586.1863, 3.74181, 2193.854, 592.1752, 3.711563, 2198.056, 612.2219, 8.963625, 5487.666, 603.9302, 9.104758, 5499.193, 586.6129, 9.343186, 5486.617, 100.0, 99.70667, 99.91025, 99.77339, 99.98393, 99.74009
16655.224840000003, 59.9852405015901, 59.98443342892881, 59.978043202079036, 26.645338360969568, 26.705833397734274, 26.684293882678027, 0.9999902210577875, 0.9999774101475429, 0.9999919913875498, 7542.05981294395, 7537.092915534946, 7540.766788587194, 179.32359687700614, 47.61334912549319, 32.90753019322392, 7537.388113156608, 7532.610486765181, 7539.6243056436615, 283.9229163493532, 283.53081582127703, 283.9249735375476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.6597, 3.616938, 2198.477, 592.5677, 3.709392, 2198.188, 597.6493, 3.680823, 2199.747, 606.1633, 9.06953, 5497.46, 597.5593, 9.203195, 5499.594, 592.5574, 9.273417, 5494.898, 99.92742, 99.91661, 99.98711, 99.95336, 99.99124, 99.90683
16657.65244, 59.9870925211789, 59.986170641759244, 59.991177601332126, 26.668200453018063, 26.69089885191989, 26.665808998536185, 0.9999925170816548, 0.9999771657987985, 0.999992577533635, 7529.2506154904895, 7539.554413169918, 7536.102209120996, 176.12475043726118, 50.326822501454444, 28.50086929127019, 7539.757196505906, 7531.524501417965, 7537.414647191592, 283.9618752403958, 283.4808717410379, 283.9628675373552, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 600.1681, 3.670657, 2200.242, 594.9413, 3.692814, 2199.837, 588.254, 3.735125, 2194.437, 600.6096, 9.157417, 5500.142, 591.7033, 9.286837, 5493.299, 598.7802, 9.184605, 5500.013, 100.0, 99.99117, 99.76996, 100.0, 99.87677, 99.99883
16660.10768, 59.99186680490315, 59.992267878276536, 59.99148112551667, 26.676178037429867, 26.698897507024892, 26.65821698230554, 0.9999907939230117, 0.9999739437881643, 0.9999913508068735, 7539.60886967949, 7539.6053105994615, 7543.631064229955, 172.36670149464805, 52.01757101435214, 33.35601023845038, 7541.289747955866, 7540.567120857437, 7542.3580326238825, 283.9067899271608, 283.41314686854616, 283.94946875464575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.4495, 3.658164, 2200.228, 592.5872, 3.709023, 2198.196, 592.2722, 3.711379, 2198.004, 606.1439, 9.069898, 5497.46, 597.5974, 9.202646, 5499.646, 592.5773, 9.272502, 5494.944, 100.0, 99.91896, 99.90787, 99.95528, 99.99217, 99.90668
16662.53744, 59.9985540302613, 59.99796142304397, 59.992303277748434, 26.66444353277907, 26.719490570128183, 26.658677349362506, 0.9999887241710376, 0.9999733776768862, 0.9999890705069195, 7533.385097453043, 7539.625657209969, 7548.362662793169, 173.36145699907343, 57.741286257156844, 34.90821055424021, 7532.510185537953, 7543.118227476551, 7541.797405657665, 283.8824653298974, 283.43621011627664, 283.9566434267453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5875, 3.658164, 2200.333, 598.7935, 3.674394, 2200.17, 585.944, 3.743224, 2193.375, 606.1439, 9.06953, 5497.453, 597.5784, 9.202829, 5499.494, 598.8398, 9.184422, 5500.133, 100.0, 100.0, 99.69984, 99.95456, 99.99226, 99.99871
16664.93888, 60.001866446279, 59.99561882256135, 60.00170870828781, 26.652675769722077, 26.68659042850855, 26.659342151829986, 0.9999892280012089, 0.9999721405747785, 0.9999898936715305, 7539.977913479642, 7535.599203993881, 7541.139407560822, 169.0622673076815, 55.84377537341152, 32.91006526637648, 7540.546339662748, 7535.921828414558, 7538.288715434329, 283.94882125670284, 283.564116640046, 283.9625970646757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8963, 3.616581, 2198.482, 605.1749, 3.633687, 2199.775, 579.6545, 3.77286, 2186.72, 612.183, 8.96436, 5487.889, 603.9493, 9.105672, 5499.193, 605.1223, 9.086269, 5498.996, 99.92696, 99.9784, 99.39264, 99.77636, 99.98788, 99.97345
16667.339160000003, 59.992381990172994, 59.99330103961883, 59.996046409722084, 26.662328637872832, 26.71419686916031, 26.698980517325648, 0.9999904381246524, 0.9999713173939002, 0.999990963330241, 7534.5942925603285, 7547.162993328064, 7537.929469185663, 171.06077458529205, 55.26278326600686, 30.05859917283169, 7538.9961480560605, 7541.526381246674, 7536.117746017327, 283.8530028927712, 283.5122589054464, 283.94883888942263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.627, 3.657629, 2200.333, 598.9102, 3.673842, 2200.229, 585.9634, 3.743776, 2193.485, 606.1633, 9.069346, 5497.572, 597.5784, 9.203012, 5499.438, 598.8199, 9.184788, 5500.073, 100.0, 100.0, 99.70245, 99.95229, 99.99124, 99.99871
16669.7428, 59.99656896185396, 59.99255842279064, 59.99718151565197, 26.646267379411803, 26.68802019244344, 26.655037807800444, 0.9999876930463465, 0.9999744649587654, 0.999989617711004, 7532.713384034466, 7539.14389465416, 7533.449114882107, 165.11969099505802, 55.996854121447086, 28.19283958260712, 7535.565052793543, 7534.032111702723, 7532.661427266075, 283.8998814541931, 283.4710323177519, 283.8871002541135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.2512, 3.610157, 2197.824, 607.1399, 3.621898, 2198.468, 588.8557, 3.725553, 2196.764, 601.6776, 9.14142, 5500.223, 592.4091, 9.279715, 5493.691, 592.6965, 9.271953, 5495.013, 99.8997, 99.93533, 99.8515, 100.0, 99.8839, 99.90917
16672.19436, 59.99274553478024, 59.997003256076695, 59.99638942982907, 26.64197987735691, 26.70996195801623, 26.666332149953078, 0.9999928742576347, 0.9999752374125602, 0.9999914064492863, 7534.690797896186, 7531.815891509177, 7540.542886947656, 162.54763301864364, 54.15451466040031, 33.2727842514787, 7538.117679412006, 7538.862769430578, 7541.99765236267, 283.8067406962771, 283.371430600457, 283.8920537394169, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.5523, 3.60855, 2198.038, 605.4667, 3.633134, 2199.615, 585.8469, 3.743592, 2193.43, 606.1633, 9.069162, 5497.63, 597.5784, 9.202829, 5499.596, 598.8199, 9.184788, 5500.067, 99.90034, 99.98112, 99.69995, 99.95335, 99.99124, 100.0
16674.63592, 59.99719305639284, 59.997670953052534, 59.99622292534244, 26.66510933149209, 26.71681471767648, 26.66672160245718, 0.9999914374320932, 0.9999772021369505, 0.999990634931075, 7529.059572455392, 7536.715594817262, 7542.946069228664, 165.54214013737987, 54.680742669709616, 33.50990394475684, 7535.6101013855305, 7541.789422205969, 7538.51523869516, 283.9580031710464, 283.43058307455425, 284.0434678251746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8963, 3.616225, 2198.487, 605.136, 3.634976, 2199.783, 592.2916, 3.711011, 2198.008, 606.1439, 9.069714, 5497.572, 597.5784, 9.203012, 5499.372, 592.617, 9.273051, 5494.945, 99.92958, 99.98347, 99.90803, 99.95228, 99.98718, 99.90681
16677.030880000002, 59.994580702439336, 59.99786738295837, 59.99549968744301, 26.64543255443546, 26.697950928144888, 26.65801255337378, 0.9999864992202845, 0.9999786156300517, 0.9999883097612299, 7530.734535160882, 7535.220120182882, 7541.88305523349, 176.27010404160183, 45.275190170541464, 37.71870142011812, 7535.650735103518, 7536.762602314429, 7539.096052163991, 283.862197884618, 283.4335045411988, 283.9524708033298, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5284, 3.657629, 2200.329, 599.0269, 3.673105, 2200.335, 598.4452, 3.676589, 2200.178, 612.1442, 8.963625, 5487.724, 603.9875, 9.104576, 5499.195, 586.2352, 9.353807, 5483.818, 100.0, 100.0, 100.0, 99.77545, 99.98622, 99.70109
16679.43128, 60.0016584586276, 60.001016700638594, 60.00076812332992, 26.658352185087693, 26.71853756192731, 26.65329912682612, 0.999990886027626, 0.9999765004813207, 0.9999920487335469, 7531.8169855132055, 7538.1735040213825, 7543.7026703793035, 171.92996970382046, 50.73069495566597, 31.447025438971195, 7538.764885459353, 7535.5811203577205, 7544.594879115862, 283.93009524437747, 283.4803564441464, 284.00481030426727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8766, 3.616581, 2198.482, 605.2138, 3.635529, 2199.676, 592.2722, 3.711195, 2197.955, 606.1439, 9.06953, 5497.564, 597.5402, 9.203377, 5499.479, 592.5773, 9.272868, 5494.826, 99.93459, 99.99633, 99.91053, 99.9543, 99.99015, 99.90683
16681.857040000003, 59.9967917086012, 60.00348856994686, 60.00387556744314, 26.667360328041184, 26.65431835687744, 26.675053812672537, 0.9999912625742006, 0.9999779874167379, 0.9999930841469133, 7520.470596088599, 7537.566690394076, 7536.624213288727, 169.7157308136658, 49.701096889508335, 30.556998236389063, 7523.361012694531, 7536.173453148748, 7539.860701356847, 283.9297433726141, 283.40089724398, 283.8881547165211, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8569, 3.616225, 2198.291, 598.0736, 3.678999, 2199.95, 590.3116, 3.724817, 2196.182, 602.668, 9.125608, 5500.009, 593.4391, 9.265835, 5494.586, 598.5416, 9.186619, 5500.119, 99.93677, 99.99632, 99.83698, 99.99876, 99.917, 100.0
16684.294400000002, 60.00788208774642, 60.00194474936417, 60.00222041152425, 26.66447383586811, 26.713043542546835, 26.663403005237317, 0.9999910796659661, 0.9999757028915188, 0.9999907746121393, 7537.6032021995625, 7539.620400418562, 7543.055017770753, 165.77573168774182, 52.989893190418115, 30.85791309708884, 7533.086518912186, 7542.226245942286, 7541.266963863837, 283.83584881580833, 283.55665267555537, 283.9679211075159, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.5972, 3.601055, 2197.347, 597.6845, 3.68121, 2200.51, 592.0392, 3.711747, 2198.003, 606.1439, 9.070082, 5497.564, 597.5974, 9.202646, 5499.537, 592.617, 9.272502, 5495.067, 99.86891, 100.0, 99.90792, 99.95431, 99.98931, 99.90803
16686.745440000002, 59.9992690090955, 60.00559202741384, 60.006472656911086, 26.67711236012012, 26.71520829569069, 26.65610026013398, 0.999993278138083, 0.9999725039461052, 0.9999904702990398, 7533.351788848533, 7541.742217326893, 7540.8692152233725, 171.01976620124793, 56.06049902859104, 33.186078013191946, 7537.156779679255, 7538.1525288072935, 7537.853442277513, 283.8030747337805, 283.4879091096455, 283.9194679101535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8372, 3.61676, 2198.539, 598.8518, 3.673842, 2200.279, 592.2916, 3.711195, 2198.061, 606.1245, 9.069714, 5497.459, 597.5593, 9.203012, 5499.435, 592.5574, 9.273234, 5494.885, 99.92958, 100.0, 99.9057, 99.9524, 99.98832, 99.90671
16689.144320000003, 60.003476166032414, 60.003508107088756, 60.003388492107696, 26.644902881468408, 26.698295464279916, 26.653382153348982, 0.9999880863838946, 0.9999792919355815, 0.999988215319189, 7532.363377714419, 7534.223858081086, 7541.115278739595, 178.53885268312627, 45.432964285238995, 37.13886370815408, 7536.9114828586935, 7539.836282805493, 7531.552784935709, 283.94213545498235, 283.5417670913806, 283.8594152337459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.489, 3.658164, 2200.444, 605.2138, 3.634608, 2199.558, 598.4646, 3.675485, 2200.338, 612.2025, 8.96436, 5488.051, 603.9493, 9.105672, 5499.267, 586.2352, 9.353441, 5483.637, 100.0, 99.97851, 100.0, 99.77424, 99.98526, 99.70122
16691.60596, 60.00487544406966, 60.004261663529746, 60.00343666476571, 26.661668187540954, 26.73512411113114, 26.67984071648476, 0.9999911520113542, 0.9999758190561887, 0.99999142052633, 7540.995903169314, 7536.17809887202, 7542.178142068025, 172.12998180664613, 50.815608495197694, 34.48000386235299, 7538.638200216643, 7537.15660597497, 7539.874732578651, 283.72302694297645, 283.5474781213477, 283.94353494312116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8174, 3.616403, 2198.539, 598.8713, 3.674026, 2200.333, 592.2916, 3.711747, 2198.008, 606.1439, 9.06953, 5497.572, 597.5974, 9.203012, 5499.653, 592.5574, 9.272502, 5494.946, 99.92436, 100.0, 99.90803, 99.95445, 99.99228, 99.90903
16694.119720000002, 60.00725131334878, 60.002685947555605, 60.00684237368498, 26.671047895107108, 26.694221221414978, 26.66804710400141, 0.9999920460384971, 0.9999744998684647, 0.9999922925251314, 7537.288195400178, 7537.886212558107, 7536.529480782999, 167.3875356016256, 49.12395477581299, 23.108470153178132, 7536.366450613776, 7541.028714471259, 7535.768942156225, 283.81538640990476, 283.46602762113775, 283.84375889354044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5284, 3.657986, 2200.418, 597.879, 3.679736, 2199.946, 590.2145, 3.725369, 2195.712, 602.2213, 9.141604, 5500.133, 592.4854, 9.279349, 5493.814, 598.7404, 9.185886, 5500.005, 100.0, 99.99612, 99.82255, 100.0, 99.89347, 99.99978
16696.50592, 60.00435196490237, 60.00394157594183, 60.00704559479832, 26.684001355331166, 26.669786929219022, 26.680030111930748, 0.9999928224127066, 0.9999757232624005, 0.9999910097288307, 7533.153537758448, 7543.817064271989, 7536.854745646094, 166.61114120376487, 52.358867873941925, 26.36293097025009, 7533.809703414119, 7536.273685272233, 7538.125168051542, 283.86856531890436, 283.458963315429, 283.9545455609086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 599.7738, 3.668694, 2200.442, 598.1709, 3.674947, 2200.336, 592.311, 3.711379, 2197.95, 606.1245, 9.069346, 5497.512, 597.5784, 9.202829, 5499.594, 592.617, 9.273051, 5494.953, 100.0, 100.0, 99.90803, 99.95335, 99.99127, 99.90683
16698.96148, 60.00028739659899, 60.00599263698696, 60.00254872542797, 26.7002928628692, 26.725148687543424, 26.677304336681168, 0.9999895784836539, 0.999974838369386, 0.9999900003694145, 7538.492719785398, 7539.493668934504, 7539.171156059427, 169.14318461038056, 54.233900402808786, 33.662302172792806, 7537.72499785407, 7537.654616410163, 7543.563275556962, 283.8057633528502, 283.48087138780136, 283.96102883190025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5087, 3.657986, 2200.281, 598.9686, 3.673105, 2200.334, 592.214, 3.711379, 2197.948, 606.1439, 9.06953, 5497.506, 597.5784, 9.202829, 5499.653, 592.5574, 9.272685, 5494.952, 100.0, 100.0, 99.90537, 99.95635, 99.99226, 99.90681
16701.3626, 60.00128893534676, 59.99871447176455, 59.997856916908134, 26.65732694850743, 26.718727883530548, 26.667074029094014, 0.9999886911904112, 0.9999793339724347, 0.9999895690065002, 7537.59543990023, 7537.047928976536, 7542.486591559851, 176.88898659558026, 47.83658176629558, 37.99772523170395, 7535.526914740166, 7541.567462682622, 7542.651843027119, 283.66669810915397, 283.4019894546238, 283.87482467000933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8174, 3.615689, 2198.434, 605.2138, 3.634976, 2199.496, 598.5616, 3.675669, 2200.116, 612.1442, 8.964544, 5487.666, 603.9302, 9.104758, 5499.246, 586.2749, 9.353441, 5483.812, 99.92417, 99.98357, 100.0, 99.77434, 99.98619, 99.70426
16703.75728, 59.998456921468076, 60.00230661846551, 59.99708490653931, 26.67490698026497, 26.7107648440848, 26.675639064586964, 0.999988628562937, 0.9999767314616294, 0.9999896654651775, 7535.048873223755, 7540.978805613889, 7539.081643327493, 172.0758050745094, 53.33047640048335, 30.647342412163198, 7534.776022103282, 7540.674637963004, 7543.774002651322, 283.80571158732573, 283.51766179084507, 283.92080452981565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5481, 3.657807, 2200.334, 598.9296, 3.673473, 2200.167, 592.2722, 3.711379, 2197.893, 606.0662, 9.070082, 5497.401, 597.5402, 9.203195, 5499.494, 592.5773, 9.272868, 5494.892, 100.0, 100.0, 99.90282, 99.95324, 99.99124, 99.90573
16706.16472, 59.98888824226022, 59.99980643211176, 59.996857289194814, 26.64395302529736, 26.69208800858868, 26.634399885836007, 0.9999928813896346, 0.9999745343577342, 0.9999916715882943, 7534.002668542566, 7537.756091322257, 7534.402208959167, 165.00436485481805, 48.84412630986128, 30.31880399376041, 7530.724744561667, 7532.438408623315, 7538.728995260303, 283.9223303096069, 283.56572977151694, 283.8717074839488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8963, 3.616581, 2198.419, 598.9296, 3.673473, 2200.043, 591.2239, 3.719479, 2196.697, 603.6971, 9.116599, 5499.818, 593.9923, 9.261086, 5495.497, 597.9055, 9.198339, 5499.94, 99.92958, 100.0, 99.84845, 99.99528, 99.92554, 99.99751
16708.61444, 59.9940164219749, 59.993099309208866, 59.99192509055149, 26.67584623244249, 26.701978014173434, 26.662560270723528, 0.9999921420888415, 0.999977340947902, 0.999991143753734, 7535.01555022952, 7540.032893400384, 7540.425807143042, 167.0112231731896, 50.84403310295414, 32.56251117853026, 7534.271126413487, 7535.45500589034, 7546.429138844573, 283.9080532438697, 283.5780285473527, 284.0049354215044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 611.6815, 3.593738, 2196.508, 595.9529, 3.686735, 2200.055, 590.991, 3.714509, 2197.845, 606.0662, 9.070633, 5497.505, 597.5593, 9.203195, 5499.597, 592.5773, 9.272868, 5494.959, 99.82815, 99.99689, 99.89399, 99.95417, 99.99127, 99.90681
16711.02548, 59.99131540320167, 59.9833523740765, 59.99386446535622, 26.660931502587864, 26.713053991274645, 26.687361967150828, 0.9999891489256091, 0.9999758236777725, 0.9999891004067125, 7538.487750507166, 7536.940167524385, 7542.167912733266, 168.1588555104804, 53.68006830317364, 32.42262563444865, 7537.580440247779, 7538.703713651004, 7532.392620439461, 283.7829878280958, 283.5190466229946, 283.98306707319756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8174, 3.61676, 2198.434, 598.8907, 3.674026, 2200.341, 592.2916, 3.711011, 2198.004, 606.105, 9.06953, 5497.408, 597.5402, 9.20356, 5499.603, 592.5773, 9.272868, 5494.946, 99.9322, 100.0, 99.90787, 99.95146, 99.99124, 99.90683
16713.46036, 59.991341648313835, 59.98597454571369, 59.98779148483468, 26.64641668689555, 26.70609016568147, 26.65585526996415, 0.9999856351125449, 0.9999832457853757, 0.9999893762756444, 7529.304312715676, 7534.452189259265, 7538.277578636113, 178.1483802820353, 48.05186964429572, 34.65114383210039, 7539.8597719358695, 7539.687698843964, 7543.028338138747, 283.86980136661606, 283.5694780540028, 283.9053769557464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5284, 3.65745, 2200.329, 605.1749, 3.634608, 2199.55, 598.6199, 3.675485, 2200.222, 612.1636, 8.964728, 5487.779, 603.9493, 9.105307, 5499.361, 586.2352, 9.353624, 5483.583, 100.0, 99.98588, 100.0, 99.77825, 99.98592, 99.70011
16715.8472, 59.97813917804265, 59.987105360169906, 59.98315995797382, 26.64997383636059, 26.697531366361765, 26.672827805024685, 0.9999884472641895, 0.9999760207372838, 0.9999898210817889, 7530.588103438671, 7536.37871845102, 7542.658175343361, 168.68845887554198, 53.64919651488026, 36.716598509430696, 7539.867020370086, 7539.143593454493, 7540.740262015023, 283.8638631936526, 283.56070606251944, 284.02560812212903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.778, 3.617295, 2198.482, 598.8907, 3.67421, 2200.281, 592.3304, 3.711011, 2198.167, 606.105, 9.070082, 5497.624, 597.5593, 9.203195, 5499.494, 592.5773, 9.272685, 5494.952, 99.93502, 100.0, 99.91303, 99.95336, 99.99122, 99.90684
16718.30948, 59.97573501356678, 59.98395914233107, 59.980755688259414, 26.624937242531356, 26.691533174077613, 26.640556737387225, 0.999992984256898, 0.9999802722789753, 0.9999892959189521, 7532.447328490451, 7535.555292667093, 7536.4133982329, 170.88104821708293, 53.29048517080673, 28.15063142767849, 7531.568263542385, 7529.199131308626, 7542.18187541154, 283.8492161720988, 283.46484565253866, 283.9828496123305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8766, 3.617652, 2198.539, 605.2138, 3.634608, 2199.719, 591.651, 3.715797, 2197.125, 604.7651, 9.100052, 5499.663, 594.3929, 9.247937, 5495.874, 596.8318, 9.204382, 5499.913, 99.9322, 99.9886, 99.88674, 99.98807, 99.93725, 99.99701
16720.76456, 59.98070935710577, 59.97841224810244, 59.97739641161275, 26.67609346681592, 26.699345473272693, 26.66878703918057, 0.9999914529261887, 0.9999745328922232, 0.9999912809975775, 7536.548077945536, 7533.786124728534, 7540.5081579531325, 169.757020199806, 49.86001352813946, 32.90054782444372, 7536.594085326859, 7535.650008893304, 7539.209533706997, 283.898278963745, 283.58721792721815, 283.96171136434145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 611.7012, 3.593381, 2196.708, 607.3734, 3.619872, 2199.047, 591.5734, 3.715245, 2197.956, 606.0662, 9.07045, 5497.506, 597.5402, 9.20356, 5499.53, 592.5574, 9.272685, 5494.898, 99.83056, 99.957, 99.9057, 99.95728, 99.99005, 99.90684
16723.196, 59.98135709882543, 59.97934742115021, 59.98147564590764, 26.665260683545213, 26.702715728423566, 26.681110445366002, 0.9999885721940841, 0.9999773403868175, 0.9999902050028321, 7537.450728326877, 7541.779583789591, 7537.49507170648, 167.48365978975835, 53.28760850915387, 31.878778224819143, 7534.6179549625, 7539.897530432347, 7538.151604251212, 283.78227741822946, 283.4947508724627, 283.8881968173354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8766, 3.616403, 2198.377, 605.0582, 3.634423, 2199.613, 592.3499, 3.710827, 2198.218, 606.1245, 9.070082, 5497.46, 597.5402, 9.203012, 5499.429, 592.5972, 9.272868, 5494.893, 99.93915, 99.98086, 99.91758, 99.95527, 99.98822, 99.90574
16725.597400000002, 59.976327652457215, 59.983803685610944, 59.98180394349664, 26.647775229542646, 26.678239633696617, 26.640612013525608, 0.9999873781296877, 0.9999785960291858, 0.9999879531792228, 7528.604231554782, 7538.6987247171755, 7533.316052124291, 174.34296800603988, 46.122219905545194, 34.50491507563402, 7537.530072866914, 7539.910514669321, 7540.166616288264, 283.8098053189974, 283.59649162543576, 283.92650848986204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5481, 3.657629, 2200.382, 599.0659, 3.672736, 2200.342, 598.6587, 3.675669, 2200.118, 612.1636, 8.964728, 5487.837, 603.9684, 9.104576, 5499.204, 586.2153, 9.353807, 5483.632, 100.0, 100.0, 100.0, 99.77745, 99.98423, 99.70109
16727.979880000003, 59.98100959005857, 59.9818363219406, 59.9832303281838, 26.684571903295023, 26.704964532263933, 26.680321641900527, 0.9999896270372667, 0.9999772903202339, 0.9999897900518206, 7533.733536870811, 7541.292665816476, 7538.799094510749, 173.8343591449011, 53.72298376493006, 33.82146282750546, 7541.185432744681, 7534.999135801439, 7542.740829540568, 283.9083732731329, 283.399451994181, 283.92185790975265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.8963, 3.615868, 2198.591, 605.136, 3.634976, 2199.615, 592.2334, 3.710827, 2198.003, 606.1439, 9.069898, 5497.459, 597.5784, 9.203742, 5499.369, 592.5773, 9.272868, 5494.825, 99.91938, 99.98112, 99.9102, 99.9524, 99.98713, 99.90571
16730.399520000003, 59.98520427472578, 59.98477126498839, 59.98311887180869, 26.639404004606575, 26.701043498450755, 26.666552715303293, 0.9999930326288036, 0.9999754752561106, 0.9999921168451923, 7531.890936172464, 7536.476827717931, 7535.8750524856605, 169.12710480888427, 50.10770149501013, 26.669162577791212, 7538.2748847973, 7532.294933290819, 7538.977715164153, 283.8480940833587, 283.62248485420054, 284.0162013882727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.9357, 3.616938, 2198.424, 598.8907, 3.673842, 2200.283, 592.2722, 3.711747, 2197.854, 605.3865, 9.082033, 5498.979, 595.9379, 9.23351, 5496.996, 595.6191, 9.220862, 5498.92, 99.92697, 100.0, 99.90104, 99.97562, 99.95464, 99.97729
16732.830840000002, 59.9878459108577, 59.986063727091526, 59.98937101548338, 26.67813331746417, 26.685937224870067, 26.658086065465334, 0.9999906652447341, 0.9999746465553736, 0.9999923909221177, 7531.201775521719, 7539.815995830685, 7541.229390340998, 165.11345235813928, 51.045630763038844, 26.738747602366402, 7531.96458919207, 7541.068085970786, 7541.031897206845, 283.85392436072596, 283.5871709895936, 283.9609153827943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 613.3573, 3.581602, 2195.334, 594.9413, 3.696498, 2199.64, 589.438, 3.723344, 2196.969, 604.9011, 9.083688, 5497.945, 597.3685, 9.203742, 5499.479, 592.6767, 9.272502, 5495.014, 99.76699, 99.98222, 99.83652, 99.97052, 99.99105, 99.90573
16735.255640000003, 59.991180571901644, 59.98962368673378, 59.990524079502194, 26.677709700943538, 26.696429438999367, 26.670326617454677, 0.9999914004978303, 0.9999786871051832, 0.9999924560106381, 7543.910892288796, 7545.626945305075, 7539.979960702845, 166.99299373050212, 53.66754115649428, 31.751198726369694, 7537.504448790605, 7533.231158182436, 7538.007973018386, 283.4829274441103, 283.15648923164304, 283.60585770415406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 607.916, 3.616225, 2198.429, 598.8518, 3.673657, 2200.274, 592.2334, 3.711195, 2197.895, 606.1245, 9.069898, 5497.512, 597.5784, 9.203012, 5499.486, 592.5574, 9.273051, 5495.007, 99.93197, 100.0, 99.90548, 99.95335, 99.98926, 99.90472
16737.688720000002, 59.9996550190214, 59.99539481660209, 59.99262280967114, 26.637957823968446, 26.688469256241948, 26.6620965670761, 0.9999848769007788, 0.9999806173810272, 0.9999886774447184, 7522.241951302065, 7530.737284812787, 7529.174229872678, 177.07180658161792, 45.66767057269817, 38.27975606436166, 7538.385752414118, 7534.194726478259, 7540.902892848297, 283.90719019850144, 283.53639980547194, 283.98134425669826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 0), 5500.0, 600.0, 601.5284, 3.657986, 2200.444, 605.2527, 3.634792, 2199.843, 598.6199, 3.675301, 2200.169, 612.183, 8.96436, 5488.059, 603.9684, 9.104941, 5499.366, 586.2352, 9.353807, 5483.637, 100.0, 99.98117, 100.0, 99.77636, 99.98305, 99.70208
