TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16754.256840000002, 60.00946581927336, 60.000780721300856, 60.00128531948641, 22.872049374410164, 22.908824079470737, 22.852741541156416, 0.9999953173423516, 0.999985599786398, 0.9999958589490318, 6450.879448589357, 6459.11576301376, 6461.453578715993, 138.36150670475968, 30.947400796585498, 20.27790098964124, 6458.412625653302, 6454.5066363429505, 6458.270209555898, 283.7650096217212, 283.3546780811451, 283.80835539734494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8766, 3.617117, 2198.429, 605.2138, 3.634423, 2199.89, 592.2722, 3.711195, 2198.06, 606.1439, 9.069714, 5497.675, 603.873, 9.106768, 5499.39, 591.9609, 3.712976, 2198.078, 99.9348, 99.97595, 99.90303, 99.95632, 99.9866, 99.91122
16756.651240000003, 60.005702099829705, 60.008559432910566, 60.0014197677081, 22.844554259281892, 22.901311235285085, 22.8628871342151, 0.9999952882736746, 0.9999888618376683, 0.9999962013094552, 6458.091594507085, 6459.917664206466, 6463.075670487791, 136.20278218038584, 29.588070761959443, 15.002179416338095, 6458.7597508670515, 6463.3056419954955, 6466.020222943446, 283.77245474708917, 283.43562064762216, 283.88864805906434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 614.1656, 3.571429, 2193.468, 611.4201, 3.591874, 2196.028, 585.9245, 3.743408, 2193.15, 599.8134, 9.168448, 5500.42, 609.5955, 9.016915, 5494.375, 596.1559, 3.691368, 2199.368, 99.70449, 99.81803, 99.68723, 100.0, 99.89632, 99.96614
16759.05812, 60.000428839841625, 60.00179407877772, 60.00139811221138, 22.862779681219383, 22.931095902926412, 22.869591149699424, 0.9999958276381797, 0.9999866547182262, 0.999996223230556, 6458.398795671121, 6462.696108735954, 6463.285362779119, 140.06071193865773, 32.83008640237182, 19.731291961476018, 6461.353010920899, 6461.50515381507, 6463.8787062416095, 283.74854852078283, 283.5106522814381, 283.89581454323564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.7583, 3.61676, 2198.596, 605.1554, 3.634976, 2199.665, 592.3499, 3.711563, 2197.893, 606.1439, 9.069714, 5497.629, 603.873, 9.106585, 5499.183, 598.1042, 3.677268, 2200.037, 99.92958, 99.98086, 99.91042, 99.95634, 99.98854, 100.0
16761.484, 59.99683396130988, 59.99808242087596, 59.998030536129136, 22.863341565055027, 22.908691364295404, 22.86698770517244, 0.9999939103591162, 0.9999841302158643, 0.9999946225489277, 6457.761928348193, 6460.177581976945, 6462.801945650268, 135.37908082781678, 30.475003813710856, 22.513237788232345, 6453.348635191127, 6457.475142317825, 6460.957341867274, 283.6080343889298, 283.36519190873395, 283.77228022584285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 604.8799, 3.636391, 2200.003, 601.0892, 3.665, 2200.398, 597.9405, 3.676774, 2200.167, 612.1636, 8.96436, 5487.835, 597.5402, 9.203377, 5499.479, 604.7048, 3.637347, 2199.693, 99.99623, 100.0, 100.0, 99.77743, 99.98911, 99.97935
16763.907440000003, 59.99826607394264, 59.99858390020323, 59.995741691869114, 22.87356087826404, 22.897191284143346, 22.876034231530518, 0.9999959226160455, 0.9999828242391646, 0.999995708758079, 6460.993902325731, 6460.026555040044, 6458.333789214888, 136.84789780211122, 33.90635394873655, 19.00791930189871, 6455.273484403335, 6458.515022318955, 6465.274346775524, 283.8271355836162, 283.3781787069747, 283.89914755369085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.9752, 3.616938, 2198.486, 605.1749, 3.63516, 2200.01, 592.2528, 3.711011, 2198.001, 606.1439, 9.069346, 5497.625, 603.8539, 9.106768, 5499.283, 598.2235, 3.676902, 2199.977, 99.9372, 99.98337, 99.90775, 99.9555, 99.98556, 99.99754
16766.346400000002, 59.99682735222926, 59.99806513171999, 59.991738801457196, 22.858851884096072, 22.926394217962937, 22.862206853202874, 0.9999934423175633, 0.9999859771492098, 0.9999947664388014, 6452.408849670959, 6461.901382951959, 6458.1392256139625, 137.5065836622225, 33.895847600339096, 20.3661687706267, 6452.175122950678, 6459.2969987270235, 6461.604572349397, 283.69194719115274, 283.4555782201231, 284.02414839792925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.9357, 3.616403, 2198.596, 598.9491, 3.674026, 2200.334, 598.6393, 3.675117, 2200.108, 606.1245, 9.069714, 5497.57, 603.8539, 9.107133, 5499.24, 598.3229, 3.677634, 2199.977, 99.92982, 100.0, 100.0, 99.95645, 99.98859, 99.99754
16768.709840000003, 59.99542180291101, 59.9940758995115, 59.99293450719866, 22.85540717867556, 22.91460928360474, 22.87342014827392, 0.9999937127725458, 0.9999889720634642, 0.9999947185120959, 6453.637719931514, 6462.253347503805, 6462.89024785122, 137.17841530898977, 35.00661767098127, 24.194411157051036, 6457.103525896963, 6453.3433661791405, 6463.032752090266, 283.80076211439876, 283.4767959675768, 283.96045120822714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 614.1853, 3.570715, 2193.472, 592.6455, 3.709576, 2198.42, 604.8899, 3.63683, 2199.589, 599.8134, 9.169368, 5500.291, 609.9388, 9.004497, 5492.878, 592.3586, 3.706933, 2198.54, 99.69906, 99.9268, 99.98539, 100.0, 99.85476, 99.93222
16771.137840000003, 59.99488690041267, 59.99397362831661, 59.98973000681685, 22.868515013421593, 22.907112995085242, 22.880349736026755, 0.9999921311752016, 0.9999862226073785, 0.9999923787421959, 6460.33520122043, 6461.780909554163, 6463.132725637726, 137.5243294587567, 34.40135142312727, 23.108770487155653, 6461.311228468544, 6454.80154917705, 6462.930593930966, 283.6803620544131, 283.39412327853665, 283.88771161200054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8174, 3.61676, 2198.429, 598.9296, 3.673842, 2200.399, 598.5422, 3.674933, 2200.106, 606.1439, 9.069898, 5497.629, 603.8348, 9.107133, 5499.4, 593.1141, 3.70675, 2197.961, 99.93197, 100.0, 100.0, 99.95549, 99.98543, 99.91022
16773.53944, 59.98842275255889, 59.98858555519103, 59.985161540220794, 22.848191242473128, 22.874164119480508, 22.847592603197306, 0.9999958670473198, 0.9999863296274949, 0.9999959132553011, 6454.863523467313, 6454.9060765476515, 6462.387895419912, 141.35551635004367, 30.722852615047486, 17.63126048957156, 6451.922043103903, 6457.181485162789, 6461.05630501048, 283.7846138297649, 283.47600697608436, 283.91018359955314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.5557, 3.630145, 2199.548, 601.8869, 3.65579, 2200.395, 594.5628, 3.70236, 2198.394, 610.9597, 8.979253, 5488.506, 597.7119, 9.202464, 5499.479, 585.6586, 3.744839, 2193.435, 99.96918, 100.0, 99.95269, 99.78961, 99.99045, 99.68713
16776.17928, 59.988647181186394, 59.987528058393934, 59.98510693986236, 22.837888776374076, 22.913343785879654, 22.8656614678668, 0.9999942610993228, 0.9999859898031997, 0.9999959010444621, 6458.197474531192, 6460.442401000747, 6461.780958934597, 138.44809077109335, 32.58737771570145, 21.113739427937162, 6457.875254852712, 6460.228773785722, 6461.743111584897, 283.7918805795671, 283.45569149298166, 283.9125503739522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8174, 3.617117, 2198.596, 598.8713, 3.674026, 2200.226, 598.6199, 3.676037, 2200.164, 606.1245, 9.069898, 5497.454, 603.8348, 9.106585, 5499.435, 591.9212, 3.712976, 2197.913, 99.92719, 100.0, 100.0, 99.95231, 99.98663, 99.90372
16778.58568, 59.98929086854756, 59.986250072155585, 59.983848120038566, 22.87248390755122, 22.910234421891804, 22.8528942869372, 0.9999965592940598, 0.9999896024459753, 0.9999953616806763, 6455.04425447366, 6461.747111795132, 6461.890506503794, 139.92747524790624, 29.024827308172007, 15.295373243479844, 6454.379415990647, 6460.754175558737, 6457.625610127767, 283.69393873755337, 283.36621461601203, 283.89363784782785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.9357, 3.616938, 2198.429, 605.097, 3.634055, 2199.839, 592.214, 3.710643, 2197.892, 606.0856, 9.069346, 5497.572, 603.873, 9.10695, 5499.444, 591.9808, 3.712244, 2198.023, 99.9272, 99.97606, 99.90276, 99.95445, 99.98467, 99.89592
16781.01336, 59.984130497479704, 59.9812953322055, 59.98419269709777, 22.853766806975827, 22.89566494917686, 22.886185496280927, 0.9999955842979027, 0.9999881374235206, 0.9999974619532798, 6453.865680686804, 6459.89516629366, 6457.2799976071765, 135.98148084518357, 29.626745745572407, 16.41209856769865, 6454.068021071262, 6459.421366703339, 6464.328343546472, 283.65447335329304, 283.3445875728282, 283.8294252323322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 614.3036, 3.571786, 2193.697, 611.3228, 3.592242, 2195.854, 585.9634, 3.742856, 2193.43, 599.794, 9.169552, 5500.234, 609.6145, 9.017098, 5494.324, 596.2553, 3.688804, 2199.624, 99.7071, 99.80993, 99.69235, 100.0, 99.87929, 99.98148
16783.414640000003, 59.987659793096775, 59.98606216243291, 59.9884549616703, 22.848806484015796, 22.887368745260805, 22.869159071003704, 0.9999967789763307, 0.9999861495609573, 0.9999972546269863, 6453.783216466203, 6458.299776209056, 6464.38764177014, 135.48080497510045, 30.005619393765755, 17.925366650263527, 6461.647614679208, 6464.9014964866155, 6461.539178056223, 283.73594707190256, 283.3425041079621, 283.9195199320516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8174, 3.617474, 2198.697, 605.1554, 3.634239, 2199.839, 592.2528, 3.711195, 2197.953, 606.105, 9.070266, 5497.512, 603.8921, 9.106585, 5499.391, 598.1639, 3.678, 2199.984, 99.92458, 99.99126, 99.91036, 99.95336, 99.98559, 99.99787
16785.81924, 59.98054152573843, 59.98698903572552, 59.983974795110946, 22.857316801411006, 22.890569072466285, 22.87369662865166, 0.9999941624796177, 0.9999857549588562, 0.9999963767636328, 6458.0160168457505, 6454.158750346129, 6459.109809863299, 138.09240694079608, 32.82862277609229, 24.90005333405543, 6467.084945679758, 6455.836358119308, 6465.995515750682, 283.8386889759007, 283.4141125183036, 283.90322021144175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 605.8459, 3.632287, 2199.537, 601.7118, 3.656527, 2200.325, 597.2999, 3.683032, 2200.307, 611.9306, 8.965648, 5487.83, 597.5402, 9.203377, 5499.485, 604.7048, 3.637347, 2199.757, 99.98525, 100.0, 100.0, 99.77918, 99.98802, 99.97164
16788.24076, 59.98736318239096, 59.98634370067146, 59.98282668688671, 22.86587032233044, 22.912740134851497, 22.88131220341391, 0.9999954995097099, 0.999986240271652, 0.9999954806168192, 6460.952168457106, 6458.450170663656, 6463.990927447147, 138.27656749269363, 33.22180027280888, 19.259399677428064, 6458.793538803553, 6462.698469279537, 6462.9527873029565, 283.8317729485569, 283.33435435298134, 283.86653206212713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8766, 3.61676, 2198.429, 605.2722, 3.635345, 2199.558, 592.2722, 3.711563, 2198.058, 606.105, 9.070082, 5497.459, 603.8921, 9.107133, 5499.282, 598.3229, 3.677085, 2200.094, 99.92717, 99.98368, 99.91574, 99.9543, 99.98742, 99.99245
16790.67524, 59.98549246405826, 59.9839429505842, 59.98502553544169, 22.87738762720303, 22.90602118646512, 22.87291869628499, 0.9999926910076714, 0.999986816508495, 0.9999953294824528, 6460.4043474222035, 6460.295221834966, 6462.605191508567, 138.14371354669174, 37.54507901755471, 22.444745961206536, 6455.266370675526, 6452.836139187066, 6464.71503862173, 283.7987626982285, 283.3798348965508, 283.8485448092745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.778, 3.616225, 2198.424, 598.9102, 3.673657, 2200.28, 598.6199, 3.675853, 2200.274, 606.1439, 9.06953, 5497.459, 603.873, 9.10695, 5499.277, 598.3229, 3.677268, 2200.146, 99.92696, 100.0, 100.0, 99.9524, 99.9845, 99.99762
16793.13452, 59.990652975941416, 59.984278570685596, 59.989031084738826, 22.87413002142092, 22.90740964967357, 22.880108983413702, 0.9999962470952571, 0.9999875916656197, 0.9999950470862572, 6455.012950790508, 6458.784473237401, 6463.891847239194, 140.49521777631344, 33.871264624792786, 23.501697662301922, 6461.586109310358, 6461.976461122762, 6460.919894586163, 283.82251691751003, 283.45933605900643, 283.8429236739681, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 614.1262, 3.571965, 2193.529, 592.6066, 3.709392, 2198.308, 604.987, 3.636277, 2199.862, 599.8328, 9.169552, 5500.114, 609.9006, 9.00468, 5492.729, 592.9749, 3.707116, 2198.797, 99.70448, 99.91639, 99.98001, 100.0, 99.85776, 99.93452
16795.55948, 59.986950460178775, 59.98260845074803, 59.98898659308249, 22.884841897167842, 22.901405304672924, 22.8836843844476, 0.9999953079129402, 0.9999876584784534, 0.9999947964744906, 6463.324419791827, 6457.717031117509, 6461.791546473946, 138.77676477849104, 35.23846066287729, 23.45823573524376, 6452.923398745471, 6462.393216558058, 6462.276243044694, 283.8278989783095, 283.40433273651183, 283.7818334426654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.9357, 3.616581, 2198.477, 598.988, 3.673657, 2200.341, 598.6005, 3.675485, 2200.114, 606.1245, 9.06953, 5497.506, 603.873, 9.106585, 5499.277, 593.2731, 3.707849, 2197.903, 99.92938, 100.0, 100.0, 99.95325, 99.9875, 99.90326
16797.960160000002, 59.988278488721534, 59.986023115271614, 59.990012788895164, 22.838705825741282, 22.880030752556326, 22.861176498021063, 0.9999959565302317, 0.9999865320502386, 0.9999954566628363, 6457.43333584103, 6453.2166365352705, 6456.317202585346, 134.63998380384362, 33.43033925372629, 17.437357364612126, 6450.148973626231, 6453.471415929514, 6456.22835495955, 283.7897569977361, 283.37900141417896, 284.0149352535442, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.3585, 3.629788, 2199.724, 601.8869, 3.655606, 2200.272, 594.6599, 3.701623, 2198.667, 611.2898, 8.980356, 5488.083, 597.6547, 9.203012, 5499.48, 585.7183, 3.74429, 2193.097, 99.98607, 100.0, 99.93798, 99.78761, 99.99124, 99.68482
16800.415920000003, 59.9955950523474, 59.995185786585274, 59.99601413433674, 22.87437798727262, 22.91274773411892, 22.87228381581445, 0.9999943752482494, 0.9999860333758563, 0.9999952666912684, 6458.663208391976, 6457.834223103502, 6459.584125144121, 138.6245630986698, 31.872973555519366, 21.34379367961401, 6457.044299907931, 6465.168599950956, 6461.996948172979, 283.84512797299095, 283.41218755006, 283.9981665199492, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.3443, 3.618188, 2198.769, 598.8518, 3.674578, 2200.553, 598.7169, 3.675301, 2200.34, 606.105, 9.069346, 5497.512, 603.8539, 9.107498, 5499.225, 591.9808, 3.712793, 2197.855, 99.94263, 100.0, 100.0, 99.95528, 99.98935, 99.90622
16802.81708, 59.99977558686939, 59.99325127325005, 59.99351683603956, 22.868849204413305, 22.88432515573367, 22.871997548267693, 0.9999957021877718, 0.9999887233208631, 0.9999962952045299, 6453.244705431849, 6453.34831058877, 6465.400501054769, 138.8774029002057, 30.142517430548196, 16.73843989099487, 6455.450180629723, 6456.8451452986055, 6454.761473296995, 283.79498694813117, 283.34452494415063, 283.9350799971307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8569, 3.616046, 2198.477, 605.1554, 3.63516, 2199.611, 592.2722, 3.711011, 2197.89, 606.1439, 9.069898, 5497.46, 603.8539, 9.10695, 5499.442, 592.0405, 3.712793, 2197.744, 99.92937, 99.99622, 99.91536, 99.95242, 99.9865, 99.89605
16805.25432, 59.99783856967684, 59.99526507971882, 59.995751154948245, 22.854500505895512, 22.858694565248644, 22.861576155564038, 0.9999964878525307, 0.9999892412863262, 0.9999961253805166, 6458.986646816224, 6461.391955886047, 6462.7224340810135, 136.31470257271263, 31.29648983159632, 17.86172801078328, 6462.2305629929015, 6458.5686798098095, 6461.550482325795, 283.69640707995524, 283.3381557297302, 283.82917612827754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 614.205, 3.571608, 2193.697, 611.459, 3.591874, 2196.468, 585.9245, 3.74304, 2193.312, 599.8522, 9.170287, 5500.35, 609.9579, 9.004131, 5492.365, 598.2235, 3.679099, 2200.022, 99.71209, 99.82044, 99.69461, 100.0, 99.85977, 99.99962
16807.649360000003, 59.99728926687665, 59.99887359991571, 59.98838911329954, 22.851904301654713, 22.899900933827304, 22.873401246914113, 0.9999968406733694, 0.9999852937090461, 0.9999960049232589, 6456.3652030809435, 6462.298555304241, 6459.282432961524, 137.4047870971649, 31.080160809980498, 19.36073377764842, 6459.101337536338, 6465.764516130401, 6463.451102623891, 283.7724533103896, 283.42635218390365, 283.8988955379177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.916, 3.616581, 2198.587, 605.1749, 3.63516, 2200.008, 592.2334, 3.710827, 2198.113, 606.105, 9.069346, 5497.624, 603.873, 9.106402, 5499.382, 595.9968, 3.688255, 2199.977, 99.9346, 99.98096, 99.90287, 99.9524, 99.98755, 99.98334
16810.08724, 59.99598199191815, 59.99741711756926, 59.99497112440896, 22.83578037680341, 22.899345405817645, 22.86025761945919, 0.9999940490237557, 0.9999837320951762, 0.9999924652553749, 6452.604896610436, 6462.187659588057, 6463.159078247829, 141.31211567890693, 33.92006107187626, 23.534745805412513, 6460.438116524556, 6457.949744494616, 6455.161561855905, 283.7953978364971, 283.4317167842403, 283.9109548326899, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.1077, 3.626397, 2199.501, 602.6456, 3.650633, 2200.166, 596.174, 3.689291, 2199.776, 610.9014, 8.980908, 5488.389, 597.731, 9.200638, 5499.618, 604.6253, 3.638446, 2199.752, 99.97591, 100.0, 99.99933, 99.81476, 99.99165, 99.99015
16812.54032, 59.99769351027448, 59.99969982552231, 59.99655295669468, 22.86038517952549, 22.90564898327586, 22.86960889604178, 0.9999914299669206, 0.9999876303335427, 0.9999954594689662, 6456.663024120111, 6462.5169862404355, 6463.5148990158505, 136.50862173758782, 32.699355744661716, 17.421147022155765, 6460.8084295093195, 6461.88444382443, 6462.378595684439, 283.78961729348566, 283.4394628084601, 283.9201976266191, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.0628, 3.625862, 2198.92, 605.0192, 3.634055, 2199.889, 592.3693, 3.711379, 2198.113, 606.1245, 9.06953, 5497.735, 603.8539, 9.107133, 5499.343, 598.2832, 3.677268, 2200.09, 99.94951, 99.97585, 99.90265, 99.95741, 99.98843, 100.0
16815.000360000002, 59.99961447962032, 60.00343082155239, 59.999584990411755, 22.864755125946406, 22.920867416063743, 22.853792558574447, 0.9999948337448217, 0.9999851821658434, 0.9999930396240552, 6460.6647915890235, 6458.123627490515, 6461.748835891292, 141.45264177784037, 35.132906328224635, 19.783150365253277, 6455.4802820763525, 6465.605271696122, 6461.0196663166535, 283.8898990606495, 283.54133991799085, 283.9007329326009, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8372, 3.616403, 2198.477, 598.8713, 3.674394, 2200.45, 598.5422, 3.675485, 2200.391, 606.105, 9.06953, 5497.624, 597.5021, 9.20429, 5499.519, 598.2235, 3.677634, 2200.199, 99.93938, 100.0, 100.0, 99.95539, 99.98985, 100.0
16817.4484, 60.00202362010622, 60.00277977819904, 60.00120351197731, 22.871824197482113, 22.89218236553303, 22.882865673711905, 0.9999948186496755, 0.9999882457693537, 0.9999957861498777, 6459.474145430995, 6455.369094709053, 6466.8970749711325, 140.40620060297846, 33.76454237639928, 20.81860391789951, 6456.73884880561, 6464.07701979766, 6461.628474116112, 283.8545616683778, 283.41990955280545, 283.9537744965449, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 614.1656, 3.571429, 2193.75, 592.665, 3.708839, 2198.029, 604.8899, 3.635909, 2199.479, 599.8134, 9.169736, 5500.174, 591.3218, 9.289211, 5493.155, 592.0803, 3.711328, 2198.495, 99.70427, 99.92423, 99.98751, 100.0, 99.87415, 99.9302
16819.83204, 60.004454371247384, 60.00171834055475, 60.001556201024215, 22.86018749472977, 22.895120267217884, 22.870504285348744, 0.9999944145439187, 0.9999849371788527, 0.9999961949950338, 6457.247407712378, 6457.997235976858, 6466.491844910906, 140.26261453771235, 33.501698662689705, 21.231992117976915, 6459.011841480475, 6460.174817572398, 6461.80699629279, 283.90796317810236, 283.48432707984585, 283.87173464571333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.9357, 3.616403, 2198.587, 598.8713, 3.674394, 2200.167, 598.6975, 3.675485, 2200.108, 606.1245, 9.070082, 5497.512, 597.483, 9.204107, 5499.528, 594.963, 3.700158, 2198.597, 99.93698, 100.0, 100.0, 99.95335, 99.98988, 99.93921
16822.22576, 60.00227076285596, 60.00356861576525, 60.004945903023575, 22.85723534620148, 22.908035841181523, 22.860165551374934, 0.9999945332545972, 0.9999844345499446, 0.9999910607331355, 6461.630004123248, 6457.284272186752, 6462.015010358351, 137.8134685883731, 34.74667900736222, 23.12467995783163, 6458.809240651826, 6460.592875866398, 6463.6868300507, 283.86785988539725, 283.37812019989497, 283.9606716333075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8174, 3.617295, 2198.644, 598.9102, 3.67421, 2200.229, 598.7169, 3.676037, 2200.167, 606.1439, 9.069714, 5497.453, 597.483, 9.204473, 5499.518, 592.1001, 3.712244, 2197.687, 99.93437, 100.0, 100.0, 99.95228, 99.98879, 99.89346
16824.71768, 60.00224834002285, 59.99937100534758, 60.00678310639094, 22.88452553531576, 22.887857612424725, 22.862020002191695, 0.9999932646496507, 0.9999863718299451, 0.9999945394908322, 6463.387540572531, 6459.118412358957, 6454.14071005543, 137.30193346958708, 32.5350872852523, 25.546136684248268, 6460.776578570998, 6457.486560493591, 6459.921699986409, 283.78576853153817, 283.38214605447246, 283.8884120579659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8963, 3.61676, 2198.645, 598.8518, 3.673473, 2200.5, 598.6781, 3.675117, 2200.284, 606.1245, 9.069898, 5497.519, 597.483, 9.203925, 5499.519, 591.9609, 3.71261, 2197.792, 99.93199, 100.0, 100.0, 99.95528, 99.98879, 99.89821
16827.14604, 60.00382469982303, 59.99844393274452, 59.99605616240312, 20.16224730061163, 19.987803776823025, 19.796743760769118, 0.9999953946129493, 0.9999962892508907, 0.9999980879113423, 5695.686736341738, 5787.421079980658, 5889.847815904419, 122.43595742983143, 15.914915615680002, 6.935932854103612, 6275.71507982199, 6346.161519435318, 6395.859313165977, 283.8396174201301, 283.3675383724211, 283.86368089228944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.9752, 3.615511, 2198.768, 598.9491, 3.673842, 2200.346, 598.6393, 3.675485, 2200.227, 606.1245, 9.069898, 5497.571, 591.7796, 9.508363, 5127.053, 591.8814, 3.713342, 2197.912, 99.92656, 100.0, 100.0, 99.95431, 96.01874, 99.89587
16829.587160000003, 59.999591076916, 60.00079957191415, 60.00152293532841, 22.879394950844713, 22.905668411801578, 22.862679389019885, 0.999995310338197, 0.9999861370788846, 0.9999957855758219, 6450.010550486819, 6430.618933997139, 6421.4203965631805, 137.86328819726305, 29.364607897227643, 18.71186532795582, 6368.7134168121465, 6365.988178903999, 6353.859784626972, 283.8728673998449, 283.49153777011855, 283.76742461558985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.6203, 3.618723, 2198.672, 598.8907, 3.675315, 2200.512, 598.5811, 3.677878, 2200.334, 553.6166, 9.668373, 5073.321, 597.0443, 9.209951, 5499.135, 591.3049, 3.716089, 2197.64, 99.94803, 100.0, 99.9973, 100.0, 99.98286, 99.89873
16831.98208, 59.99471444406699, 59.999674629608215, 59.996656516917575, 22.3037749319237, 22.45315050231186, 22.4383872917323, 0.9999960511415108, 0.9999879337757557, 0.9999969776448936, 6457.416066992636, 6427.331969137423, 6383.2497652812635, 140.19527130936103, 38.0417391879364, 13.08249215681144, 6357.305867807384, 6425.936263558772, 6457.958050382399, 283.9979928174078, 283.40813168561306, 283.7697134858199, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4626, 3.619258, 2198.801, 583.6765, 3.752309, 2167.54, 593.9611, 3.699599, 2199.07, 606.1633, 9.068978, 5497.547, 597.4639, 9.205386, 5499.384, 591.8417, 3.713159, 2197.522, 99.94846, 98.52317, 99.95417, 99.95399, 99.9874, 99.91611
16834.40452, 59.9943434496628, 59.996340780889106, 59.99749314699164, 22.862239040589937, 22.898803359049992, 22.866827370584133, 0.9999943889126912, 0.999989060641212, 0.9999951977159108, 6459.40207715811, 6462.27230636793, 6455.051139267987, 141.33486684896934, 29.974069795395508, 22.79130788318662, 6460.226816730271, 6464.546961952657, 6458.105235247754, 283.9315057751979, 283.3738922110949, 283.8219514359671, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 342.2001, 4.034553, 1794.567, 598.2876, 3.677341, 2200.31, 590.7581, 3.71911, 2197.068, 605.8526, 9.07431, 5497.855, 597.1968, 9.206299, 5499.4, 591.444, 3.71554, 2197.421, 74.29463, 100.0, 99.86021, 99.95937, 99.98619, 99.88138
16836.81416, 59.99310319313951, 59.99711425636592, 59.99479230451036, 22.859872402560324, 22.863428526950987, 22.88028017842242, 0.9999941240473705, 0.9999908334530697, 0.9999954803567827, 6455.76637697754, 6460.000199086087, 6455.973561511748, 136.40255003206175, 32.96365097344278, 21.60803255030578, 6463.482875754324, 6454.711343292413, 6460.382903005354, 283.9008243107426, 283.5495952438509, 283.7519598905794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.8317, 3.623542, 2199.001, 598.346, 3.67771, 2200.138, 590.5446, 3.719663, 2196.798, 605.8138, 9.075598, 5497.79, 597.1778, 9.20849, 5499.39, 591.5236, 3.715357, 2197.425, 99.96059, 100.0, 99.86282, 99.95841, 99.98554, 99.88154
16839.18412, 59.99398477744224, 59.9954662826909, 59.99626070863661, 22.87538000772204, 22.901890949156474, 22.86819704998814, 0.9999949288947987, 0.9999879233172785, 0.9999942921191715, 6456.849919204836, 6464.420248932213, 6454.040993385141, 134.6351740343291, 29.861464396732572, 18.086021487090875, 6457.756878164739, 6460.345450031151, 6455.9829028470485, 283.860540175439, 283.5557106925559, 283.8131678677757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.9302, 3.623185, 2199.116, 598.3265, 3.67771, 2200.189, 590.5834, 3.719847, 2197.126, 605.8526, 9.074862, 5497.894, 597.1396, 9.208856, 5499.222, 591.4838, 3.715723, 2197.536, 99.9584, 100.0, 99.86798, 99.96137, 99.98445, 99.89155
16841.55484, 59.99030040575864, 59.99414276774785, 59.99333856695828, 22.86372726852006, 22.894940875082085, 22.865118559037906, 0.9999948793043235, 0.9999920076071164, 0.9999950111674922, 6458.168524327055, 6456.597335061143, 6458.861693653831, 140.8338709034333, 28.016143723292316, 19.659610149428772, 6461.238311927141, 6461.201865966127, 6459.71041456141, 283.84210342018673, 283.36659535689563, 283.8646134122941, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 600.4441, 3.664054, 2200.532, 604.5718, 3.637187, 2200.142, 584.2745, 3.750771, 2191.99, 611.8529, 8.969876, 5488.608, 603.4534, 9.113708, 5499.553, 585.2014, 3.747586, 2192.774, 100.0, 100.0, 99.61965, 99.79148, 99.99255, 99.67014
16844.03656, 59.99702777763299, 59.99662103673825, 59.99748392137507, 22.867412594214215, 22.90811749872517, 22.86074764569049, 0.9999950689806405, 0.9999884679514214, 0.9999965815028018, 6454.072389685578, 6458.888129408197, 6456.965662138775, 139.8615118867665, 29.397389620989088, 18.1559318806012, 6461.430765412962, 6461.5352952774565, 6456.582421671047, 283.92637293393733, 283.45167856807836, 283.9527545100122, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.8514, 3.625148, 2199.159, 598.4432, 3.677341, 2200.355, 590.6416, 3.720583, 2197.13, 605.8138, 9.075046, 5497.9, 597.4258, 9.200638, 5500.002, 591.4043, 3.71554, 2197.367, 99.95298, 100.0, 99.85067, 99.96134, 99.99201, 99.89405
16846.4968, 59.99726087867178, 59.99314574384316, 59.996289430506266, 22.875912806891286, 22.916973965473776, 22.861381108655642, 0.9999945673029632, 0.9999893264560191, 0.9999955795486603, 6457.345368640922, 6456.147754194985, 6461.979066806716, 145.99769974356582, 28.61685293946448, 21.34933168804173, 6455.635748805524, 6455.848294558478, 6458.497513160532, 283.88264966003095, 283.3669803378099, 283.82599160914873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.8711, 3.623185, 2198.991, 604.5912, 3.634423, 2199.764, 592.0781, 3.710091, 2198.69, 602.8815, 9.122299, 5500.097, 607.8024, 9.041753, 5495.346, 596.9313, 3.681113, 2200.119, 99.95274, 99.98107, 99.90997, 99.99754, 99.91397, 99.99108
16848.935360000003, 59.9969441392795, 59.99258515303245, 59.9923884115363, 22.868140704329605, 22.907501388835147, 22.859518030818194, 0.9999924251035892, 0.9999895071161118, 0.9999952501948833, 6459.491916063892, 6459.424191606193, 6460.2029170990245, 142.78911819983284, 26.386279282369287, 20.979632424088322, 6459.831161100001, 6463.385040565666, 6455.4012395808495, 283.8513283226591, 283.43209011883135, 283.92703519492966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 610.1832, 3.60391, 2197.939, 606.4006, 3.629634, 2199.557, 590.8746, 3.71819, 2196.796, 605.8138, 9.074862, 5497.939, 603.4343, 9.113708, 5499.616, 591.4043, 3.715357, 2197.252, 99.90491, 99.97685, 99.86826, 99.95946, 99.99151, 99.89405
16851.33448, 59.99209791833842, 59.99309841160653, 59.992697140426195, 22.885037586523215, 22.919089565922725, 22.892704604760954, 0.9999944617056494, 0.9999877224395001, 0.9999940064455657, 6464.910435184114, 6461.157085987765, 6462.805976665968, 136.29072062167097, 30.25657241827321, 20.043684261130238, 6458.358228402371, 6461.010367865252, 6465.53125606825, 283.7818149426183, 283.3943292784049, 283.94894390484126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.7922, 3.623542, 2198.944, 604.6496, 3.638108, 2199.862, 597.0087, 3.684873, 2199.746, 605.8138, 9.075046, 5497.952, 603.4343, 9.11389, 5499.56, 597.806, 3.680747, 2199.771, 99.96035, 99.9899, 99.99699, 99.9603, 99.99059, 100.0
16853.705960000003, 59.993430883674144, 59.992623504267556, 59.99639297534044, 22.86819209937554, 22.915310428686244, 22.879187643741258, 0.999993400751212, 0.999985121584523, 0.9999944052338438, 6458.639865004258, 6457.429636318374, 6463.12018167637, 141.1603033143552, 30.403441338543416, 23.329845130679587, 6467.69465650381, 6465.659918547887, 6464.454685207085, 283.87286009290614, 283.5528194682842, 283.9035177230575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 600.6412, 3.664054, 2200.293, 598.4238, 3.676789, 2200.255, 603.2011, 3.646401, 2200.053, 611.8723, 8.97006, 5488.603, 597.1587, 9.209038, 5499.225, 604.0686, 3.641559, 2200.011, 100.0, 100.0, 99.99873, 99.79138, 99.98529, 99.99912
16856.216040000003, 59.991535218100786, 59.996197905385124, 59.99222325458251, 22.86002951286021, 22.911977527256283, 22.87436802032112, 0.9999940109954777, 0.9999868592214046, 0.9999913621099085, 6464.657815776016, 6462.104310860764, 6465.841597396798, 138.4203035980755, 34.118656013399686, 23.078246058674722, 6464.653923482077, 6461.492416506056, 6461.478926658735, 283.90871930137615, 283.42752323445734, 283.7533499314108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.8908, 3.624434, 2199.173, 604.6496, 3.637555, 2199.856, 597.0281, 3.684689, 2199.969, 605.8332, 9.075046, 5497.841, 603.3961, 9.113524, 5499.561, 597.7662, 3.680381, 2200.005, 99.961, 99.98472, 99.9921, 99.96126, 99.99061, 99.98854
16858.65408, 59.99323679523359, 59.99374782328383, 59.99316524857357, 22.866752532566444, 22.90052568847259, 22.87585198562883, 0.9999933334117364, 0.9999895443699528, 0.9999929643956849, 6458.910637463017, 6449.878369380864, 6457.196914932782, 138.04799513963678, 32.631350853876484, 19.649404576141023, 6454.805155681028, 6457.449509244643, 6455.916115064886, 283.7486233866904, 283.2082484803927, 283.5849579764465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.9894, 3.623363, 2198.934, 598.2876, 3.678999, 2199.892, 595.5528, 3.692972, 2199.023, 603.5223, 9.122115, 5499.895, 607.2493, 9.051432, 5495.132, 592.617, 3.710779, 2197.414, 99.95015, 100.0, 99.97038, 99.99669, 99.91948, 99.88107
16861.01772, 59.98952546728734, 59.99254772477688, 59.99205567867769, 22.887615300562082, 22.92415017360613, 22.858523685270107, 0.9999949986718969, 0.9999864790959015, 0.9999944561805248, 6463.282059138514, 6457.40616215949, 6468.08552150742, 138.27158100893814, 35.43483676286132, 24.612689998869428, 6464.728099210039, 6461.128097869572, 6461.265831852039, 283.7566620048855, 283.39560823086447, 283.79000832911356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 610.5972, 3.600341, 2197.352, 595.6028, 3.690788, 2199.984, 595.7275, 3.689475, 2199.921, 605.5225, 9.077068, 5497.945, 603.4534, 9.112977, 5499.495, 597.647, 3.680381, 2199.888, 99.86132, 99.99787, 99.98096, 99.96124, 99.99075, 99.9935
16863.425440000003, 59.99073584312961, 59.98926523374644, 59.99190910825777, 22.898098065077257, 22.898937856796806, 22.877992118215847, 0.9999952394338024, 0.9999855100216889, 0.9999947631249514, 6462.118398445697, 6459.84548641671, 6466.840629038696, 138.33284519485892, 34.62226942665757, 24.86803895806247, 6466.88337245905, 6461.234309140207, 6458.298073013898, 283.87776051215906, 283.45841348495446, 283.8089265260274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.8514, 3.623006, 2198.834, 598.3071, 3.677341, 2200.297, 596.9504, 3.685057, 2199.857, 605.7943, 9.07523, 5497.776, 603.4534, 9.113708, 5499.495, 597.7265, 3.680198, 2199.886, 99.94558, 100.0, 99.9895, 99.95816, 99.98952, 99.9935
16865.880640000003, 59.99529602561534, 59.99379216814495, 59.996357325248155, 22.873034156298708, 22.91476557723074, 22.860054362749775, 0.9999951389240239, 0.9999856422954063, 0.9999939961273061, 6460.581886614986, 6460.467076404456, 6464.872047737322, 138.8876512813199, 34.688493438384285, 25.726993706481608, 6466.718077315973, 6460.749344806121, 6464.265487626895, 283.8193636990223, 283.3681679143097, 283.87231973166354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 600.3849, 3.663875, 2200.245, 604.7079, 3.637371, 2200.031, 603.3176, 3.647138, 2200.115, 611.8141, 8.970796, 5488.335, 597.2159, 9.208673, 5499.285, 604.0885, 3.641376, 2199.668, 100.0, 99.98702, 99.99652, 99.79127, 99.98559, 99.98866
16868.305800000002, 59.98941988794327, 59.988795019355685, 59.9882340123425, 22.865618754898662, 22.923085062289545, 22.843480143146852, 0.9999937416201977, 0.9999845118302305, 0.9999930991081251, 6460.694104943814, 6461.2990112022935, 6464.567702340984, 135.7342323710618, 31.88497455768129, 19.00651554687022, 6460.318959867419, 6463.94642334525, 6464.500219127779, 283.8999503848122, 283.3613831706863, 283.85298424617395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.7528, 3.623542, 2198.771, 598.2876, 3.677157, 2200.309, 596.9504, 3.684689, 2199.968, 605.7749, 9.075414, 5497.829, 603.4343, 9.113524, 5499.447, 597.7861, 3.681296, 2199.834, 99.95796, 100.0, 99.99715, 99.96028, 99.98854, 99.99645
16870.6826, 59.988965643884974, 59.98713416864735, 59.985902591745656, 22.845050950193915, 22.89912254954516, 22.853984261834295, 0.9999926424720504, 0.9999918702995099, 0.9999933744674572, 6457.563420943316, 6455.494850392908, 6456.624570808588, 140.10862494886396, 32.58071864627436, 24.108785720252143, 6457.9407712801285, 6455.845067407903, 6457.119798936713, 283.84236037499943, 283.33782579188943, 283.82813984298355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 606.7134, 3.623363, 2198.876, 598.2487, 3.677526, 2200.252, 596.9116, 3.685425, 2199.874, 604.9788, 9.088652, 5498.753, 605.151, 9.076817, 5497.523, 594.3666, 3.703454, 2198.531, 99.95035, 100.0, 99.98728, 99.97592, 99.9633, 99.93908
16873.201920000003, 59.9821008044891, 59.98716991075547, 59.98502527322439, 22.880466374772183, 22.913627715168943, 22.88349116449777, 0.9999940756725899, 0.9999892590825682, 0.9999944783189281, 6461.5345009681805, 6462.921817032274, 6459.968212637783, 138.7031055648049, 33.9810068063091, 23.634085187758046, 6459.728003107557, 6465.161196012664, 6460.171981164868, 283.7998285024903, 283.4392745310489, 283.84372389223256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 600.0, 611.2478, 3.596236, 2197.085, 595.6028, 3.692998, 2199.617, 595.1063, 3.692236, 2199.773, 605.4836, 9.080562, 5497.991, 603.4725, 9.113524, 5499.502, 597.7464, 3.680381, 2200.056, 99.84205, 99.98118, 99.98829, 99.96005, 99.98955, 99.99338
