TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17025.45132, 59.99992048084617, 59.99698286781542, 59.99490702787885, 19.173013228972206, 19.203273045339323, 19.180974240269173, 0.9999984655320573, 0.9999963605954838, 0.9999985033101335, 5382.0137946463865, 5388.924327147366, 5383.7123620474995, 107.05808652065662, 15.087139186276545, 5.918873355572032, 5382.292621223604, 5376.93709318284, 5382.513460526593, 282.29958444355975, 281.9641642831237, 282.3137258030542, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 600.5032, 3.664411, 2200.547, 603.813, 3.643265, 2200.09, 586.0022, 3.739727, 2194.439, 608.6683, 9.035883, 5495.39, 600.9927, 3.661223, 2200.374, 597.985, 3.680747, 2199.944, 100.0, 100.0, 99.74582, 99.90787, 100.0, 99.99117
17027.884240000003, 59.998485638836954, 60.00102509426963, 60.00123512881597, 19.15855375057152, 19.21142678764361, 19.172884758284354, 0.9999983776056841, 0.9999965483953301, 0.9999984123000791, 5382.60526252487, 5382.356031570864, 5382.362441420982, 108.04470332092728, 15.60798933722208, 7.105213252447811, 5383.988612855624, 5378.779083556891, 5382.18591811342, 282.2172309700284, 281.88168444605606, 282.2613203500196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.812, 3.623006, 2198.723, 598.346, 3.677341, 2199.976, 590.5834, 3.719663, 2197.184, 605.7555, 9.075782, 5497.878, 602.4424, 3.651726, 2200.26, 597.7066, 3.68093, 2199.83, 99.95799, 99.9975, 99.8505, 99.96002, 100.0, 99.99633
17030.36804, 60.00053827089365, 60.001199656225296, 60.00124800945004, 19.16954181622812, 19.192675065232166, 19.162549094008472, 0.9999983173222823, 0.9999963199117456, 0.9999986751531651, 5382.542297173542, 5381.739780688145, 5380.937569439984, 110.73781711549509, 14.004993185015792, 12.22612322946361, 5382.070639585991, 5381.361869856977, 5384.376313360715, 282.3157323416193, 281.89003871714874, 282.4427924676464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.1602, 3.578925, 2194.259, 592.1202, 3.712339, 2197.887, 596.9504, 3.684873, 2199.688, 599.4445, 9.175252, 5500.096, 608.6036, 3.611731, 2198.059, 591.4043, 3.71554, 2197.59, 99.73766, 99.90254, 99.99676, 100.0, 99.90792, 99.88906
17032.95304, 60.00594909892478, 60.00246091237193, 60.00492470580087, 19.1801290296167, 19.22627307316713, 19.1808021788652, 0.9999991719918175, 0.9999969652416746, 0.9999985721924163, 5382.026263915207, 5385.339749933463, 5380.185857938081, 107.48414248148242, 11.97064088205525, 11.98398189718364, 5383.657790812748, 5379.997896104844, 5383.303047843345, 282.1731129270661, 281.8901291992943, 282.39702264490063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.812, 3.623899, 2198.838, 598.3849, 3.67642, 2200.137, 590.6416, 3.719847, 2196.959, 605.7361, 9.075965, 5497.828, 602.5569, 3.651726, 2200.152, 597.6868, 3.682578, 2199.691, 99.95818, 100.0, 99.86038, 99.96005, 100.0, 99.98454
17035.3848, 60.006859686997835, 60.008229302442935, 60.00908034990866, 19.16628760480429, 19.187855099248527, 19.156544779552167, 0.9999991353165161, 0.9999970242535309, 0.9999984318187537, 5376.008052739152, 5378.067747855049, 5379.007744687361, 109.06357088822551, 12.948368497922885, 7.541416058126742, 5380.513400932194, 5371.534885494977, 5378.7037480030485, 282.2404825651818, 281.88706332019774, 282.2960620289259, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8317, 3.623363, 2198.834, 598.2876, 3.677157, 2200.144, 596.9893, 3.684136, 2199.851, 605.9108, 9.063462, 5496.822, 600.7448, 3.662501, 2200.095, 587.8853, 3.733486, 2194.079, 99.94581, 100.0, 99.98677, 99.94657, 100.0, 99.75397
17037.815560000003, 60.00806227309394, 60.00885491072073, 60.00584747080487, 19.182822303430783, 19.205537927074147, 19.169075429790475, 0.9999988110457856, 0.9999974857045453, 0.9999992468145751, 5380.160057109959, 5377.038313081887, 5379.771527648191, 111.91813048473978, 11.640105566691204, 10.093594393465992, 5381.786563765689, 5378.227179313323, 5383.9953420064985, 282.1615265460505, 281.9420010852853, 282.3505765831682, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1932, 3.656023, 2200.445, 602.7624, 3.65358, 2200.457, 599.9205, 3.671067, 2200.109, 607.1924, 9.051879, 5497.512, 602.0228, 3.652457, 2200.034, 591.3844, 3.715357, 2197.365, 100.0, 99.99804, 100.0, 99.93832, 100.0, 99.87884
17040.25916, 60.01390450014729, 60.0101928814186, 60.00589993136162, 19.14796547267058, 19.19826679062253, 19.168566450374257, 0.9999991992042973, 0.9999970151690017, 0.9999988344697281, 5378.586234349439, 5385.583861020419, 5381.548239767316, 109.63836209392093, 11.76343881700518, 12.025307770951144, 5380.826051967158, 5383.948473278578, 5383.061417061972, 282.205177665905, 281.8056673857411, 282.32185896181187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.7528, 3.623899, 2198.953, 604.6301, 3.637923, 2199.637, 597.0475, 3.684689, 2199.913, 605.7555, 9.076149, 5497.932, 602.4233, 3.651726, 2199.985, 591.444, 3.715174, 2197.311, 99.96316, 99.99194, 99.99466, 99.96099, 100.0, 99.87638
17042.64236, 60.01219566561567, 60.00910011397911, 60.01260638769386, 19.169141878883558, 19.199815398382132, 19.166592161579725, 0.9999992437108245, 0.9999958940227937, 0.9999985998342047, 5379.414735584435, 5385.220483546976, 5378.5632044382255, 110.64559244528573, 13.057090210575552, 7.417574604054238, 5378.721083039443, 5380.378976997339, 5385.135181754833, 282.189720753394, 281.87724864933995, 282.3160236722303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.1404, 3.578925, 2194.547, 611.0115, 3.594453, 2196.379, 590.6222, 3.719847, 2197.183, 599.4639, 9.175252, 5500.155, 608.6226, 3.611366, 2197.787, 597.7265, 3.680747, 2200.003, 99.75549, 99.83204, 99.87053, 100.0, 99.89802, 99.98866
17045.096360000003, 60.00913797072706, 60.00786743309276, 60.008398328792396, 19.187533391774352, 19.199398256279597, 19.179412987447947, 0.9999983451598851, 0.9999963873793384, 0.9999974047753319, 5380.383960841869, 5380.666612284653, 5385.8136156999135, 109.27336501804166, 12.36985735599319, 9.53246633318065, 5384.394016132967, 5381.059088392503, 5387.883889488792, 282.29554581082454, 281.79450724225427, 282.3297246627673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.7922, 3.624077, 2199.168, 604.6301, 3.638292, 2199.695, 597.0281, 3.685057, 2199.91, 605.7555, 9.076149, 5498.049, 602.3852, 3.652091, 2200.093, 591.3844, 3.715174, 2197.466, 99.96102, 99.98472, 99.99449, 99.96003, 99.99777, 99.88906
17047.50484, 60.00595800993034, 60.00869775573587, 60.0090619397539, 19.17275661316174, 19.18857019154938, 19.18204182491804, 0.9999979906829706, 0.9999960788714096, 0.9999975648198534, 5376.262155949818, 5382.720182194934, 5381.896284456615, 107.66430985043894, 10.548275261787694, 7.405653997237323, 5380.770434299316, 5381.385742782417, 5383.7191030371405, 282.2259399998541, 281.9166087717043, 282.3891888076801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.9302, 3.623899, 2199.111, 604.6496, 3.637923, 2199.805, 596.9893, 3.684689, 2200.073, 605.7749, 9.073391, 5497.255, 601.1644, 3.659944, 2200.125, 600.2117, 3.6639, 2200.078, 99.95819, 99.99998, 100.0, 99.94869, 100.0, 100.0
17049.8992, 60.00708355095121, 60.007689482930004, 60.0103778541021, 19.17996825597348, 19.206740104232868, 19.18603121116935, 0.9999991444144634, 0.9999968298154938, 0.9999975800041055, 5381.416793735589, 5382.391053101183, 5379.956922115734, 113.02874670839219, 13.311034854177251, 5.916708797885349, 5384.703487699581, 5382.8370636107375, 5387.408759333868, 282.2297205722557, 281.8440850299553, 282.43344776296516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 600.5032, 3.662448, 2200.414, 599.6884, 3.669237, 2200.477, 600.8134, 3.664625, 2200.392, 608.0857, 9.036618, 5496.272, 601.0309, 3.657205, 2200.111, 597.7861, 3.681113, 2199.895, 100.0, 100.0, 100.0, 99.91871, 100.0, 100.0
17052.27588, 60.00780618283817, 60.00901994735291, 60.01031907026529, 19.188214848875134, 19.22038171400802, 19.169560373155658, 0.9999992735158362, 0.9999893141626949, 0.9999989204208262, 5382.457832510275, 5383.013941696179, 5383.446428359834, 111.62780508750268, 9.746245856090582, 8.148559104770356, 5385.577650559715, 5384.835727748141, 5384.086801265317, 282.204250408852, 281.83266333187, 282.3565119786652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8711, 3.623899, 2198.997, 599.1047, 3.672736, 2200.415, 596.9893, 3.684689, 2199.906, 605.7555, 9.076149, 5498.049, 602.3089, 3.652274, 2199.929, 597.6868, 3.68093, 2200.062, 99.95299, 100.0, 99.99432, 99.96207, 99.99539, 99.99863
17054.93988, 60.00796480439975, 60.011179258650394, 60.0102241165361, 19.153423077013887, 19.179712723795042, 19.154440479317877, 0.9999991018889888, 0.9999957100704914, 0.9999980220367723, 5381.750567818597, 5375.285898155891, 5383.332466668774, 109.86618364086758, 17.721928156960985, 14.865023158512031, 5381.399530485222, 5380.62954477922, 5386.020402941698, 282.30022842730403, 281.8498776356917, 282.3318583649979, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.2587, 3.578389, 2194.604, 592.0035, 3.713075, 2198.212, 590.661, 3.719847, 2197.021, 599.4833, 9.175252, 5500.215, 608.6417, 3.611366, 2197.896, 591.3844, 3.715723, 2197.421, 99.74288, 99.9097, 99.86321, 100.0, 99.89537, 99.88927
17057.35552, 60.005478258260624, 60.00454590731921, 60.00503681495172, 19.165730167246856, 19.198523659216676, 19.163762800156913, 0.9999989582698476, 0.9999973112564636, 0.999999050384599, 5376.398167233452, 5386.160364939972, 5387.291735197901, 112.99890562629434, 15.123670299390568, 8.850073777184207, 5380.3029541740225, 5376.485586292244, 5380.235635937988, 282.30426532085136, 281.975342367502, 282.3612459437502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.812, 3.623899, 2198.943, 598.3849, 3.676789, 2200.135, 597.0475, 3.684689, 2199.902, 605.7361, 9.076701, 5497.879, 602.4042, 3.652091, 2200.093, 597.3488, 3.682761, 2199.585, 99.95841, 100.0, 99.99416, 99.963, 99.998, 99.97974
17059.73856, 60.0036475713456, 60.00665975959038, 60.00789899857184, 19.14612701220267, 19.1983390996598, 19.169316753022724, 0.9999999893174099, 0.9999978829896661, 0.9999983982155588, 5373.960837573988, 5382.246896553628, 5380.072298468414, 108.08340748993032, 14.972658501892965, 14.79424328565824, 5378.458942114479, 5381.151220833319, 5382.391702147652, 282.2386334244818, 281.83167990404974, 282.3042637753345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8514, 3.623542, 2198.944, 598.3654, 3.677157, 2200.191, 597.0281, 3.684505, 2199.852, 605.9302, 9.07284, 5496.667, 601.0881, 3.663779, 2199.973, 588.442, 3.730739, 2194.623, 99.95295, 100.0, 99.99443, 99.94774, 100.0, 99.76912
17062.13804, 60.005748453346, 60.00269049955155, 60.004085493424704, 19.172920915525516, 19.202721939753346, 19.165778388080238, 0.9999995147326957, 0.9999971855167552, 0.9999984042005078, 5377.515356823729, 5384.258694732529, 5380.969051828653, 106.37314317136861, 13.457755552255776, 20.718055134417, 5372.999906083849, 5381.930546245879, 5385.430391951218, 282.26072371445815, 281.8075526926954, 282.4325181910428, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 600.9567, 3.659592, 2200.315, 603.1904, 3.649343, 2200.219, 600.3281, 3.668674, 2200.181, 607.7556, 9.04195, 5496.684, 601.6603, 3.654465, 2199.98, 591.3645, 3.71554, 2197.473, 100.0, 100.0, 100.0, 99.93057, 100.0, 99.88671
17064.51164, 60.00216142022538, 59.999825321080046, 60.002151693747855, 19.176217722864664, 19.192986353801967, 19.17496903059832, 0.9999988485012399, 0.9999981264779747, 0.9999990752250396, 5379.069035739661, 5383.770388744581, 5387.673324467461, 109.73697965081556, 15.58976911775926, 10.072202140010177, 5373.565882148702, 5380.043405766322, 5384.329385571252, 282.22094105121425, 281.6875175897573, 282.35664973216427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.812, 3.623542, 2199.001, 603.9297, 3.640318, 2199.861, 596.9504, 3.684873, 2199.799, 605.7361, 9.075965, 5497.821, 602.4806, 3.652457, 2199.988, 591.4043, 3.71554, 2197.419, 99.95557, 99.99229, 99.99432, 99.95897, 100.0, 99.88129
17066.906880000002, 59.999948576703595, 59.99879380317311, 59.99588876649003, 19.17313014587633, 19.193656921021283, 19.170246786122608, 0.9999989343693237, 0.9999962141068541, 0.9999987738847552, 5378.510806997032, 5377.877925539404, 5382.457352451847, 112.46592277663558, 14.820311580456973, 11.007532945381172, 5381.527845320208, 5381.718968252436, 5381.522592778712, 282.2309140238842, 281.9159607656198, 282.3670225447711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.1207, 3.579103, 2194.489, 610.9142, 3.595005, 2196.437, 590.6028, 3.719479, 2197.014, 599.4639, 9.1747, 5500.096, 608.5463, 3.610818, 2198.105, 597.7066, 3.680381, 2200.004, 99.74809, 99.83638, 99.86288, 100.0, 99.91247, 99.99355
17069.52732, 59.995727967279656, 59.993694190259646, 59.99030606236662, 19.184366955726716, 19.197968665412372, 19.168518382312744, 0.9999978063818151, 0.9999967894095428, 0.9999987453446737, 5382.7106741761145, 5384.053073027697, 5382.779498479656, 109.31673087696072, 10.43851306766146, 8.4028647491034, 5382.164672425696, 5380.579245781205, 5389.757466224618, 282.22516231202735, 281.8515745524002, 282.30596974209533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8711, 3.623542, 2198.996, 604.7079, 3.638292, 2199.861, 596.9699, 3.68432, 2199.86, 605.7361, 9.075782, 5497.932, 602.4615, 3.652274, 2200.034, 591.3844, 3.71554, 2197.806, 99.95579, 99.99235, 99.99221, 99.96099, 100.0, 99.89887
17072.06864, 59.98965906294865, 59.991857947125276, 59.99379180968217, 19.180939712163507, 19.195333459281425, 19.166871498121708, 0.9999991580850266, 0.9999945374822065, 0.9999990993489345, 5385.0057576455365, 5377.155512626314, 5383.570974380962, 108.72926765449984, 15.32094559952975, 9.841604681837453, 5376.376702397645, 5378.767994551039, 5384.075887751448, 282.1725066501276, 281.85604625508194, 282.38097845894293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8908, 3.623363, 2199.111, 604.6301, 3.637923, 2199.75, 597.2416, 3.6834, 2200.178, 606.9206, 9.046915, 5495.465, 599.524, 3.673276, 2200.188, 601.6033, 3.653279, 2200.064, 99.95318, 99.98728, 100.0, 99.92481, 99.999, 100.0
17074.51816, 59.98980941295154, 59.985860683132465, 59.98848710018208, 19.170006351994118, 19.194376923860133, 19.168755100827617, 0.9999984565613246, 0.9999966345047774, 0.999999276727037, 5381.682035469104, 5376.540100109939, 5388.86597477019, 109.2413467814822, 15.91447309310496, 6.362303789486759, 5382.208974372365, 5383.404648701799, 5383.368686635364, 282.2579057632035, 281.8191242365867, 282.357148081104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 602.9084, 3.646742, 2200.042, 601.7896, 3.653396, 2200.389, 598.2899, 3.680639, 2199.945, 606.1439, 9.073943, 5497.938, 602.4424, 3.651909, 2199.928, 597.6271, 3.680747, 2199.887, 100.0, 100.0, 99.99781, 99.9611, 100.0, 99.99901
17076.93088, 59.990291307773596, 59.98714708728807, 59.98306339897953, 19.14814758781687, 19.188291074788268, 19.159792357089376, 0.9999983616771703, 0.999996439084941, 0.9999988677366886, 5383.094621686653, 5374.072195065066, 5381.598570706185, 109.90023613413132, 12.09953592455497, 11.098276268270183, 5384.033439762494, 5384.719889334513, 5381.824686874366, 282.2758261502543, 281.9301756590514, 282.4413760721845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.9105, 3.623363, 2199.044, 598.3654, 3.677157, 2200.467, 596.9893, 3.685057, 2200.015, 611.7947, 8.971531, 5488.654, 602.4233, 3.651909, 2199.928, 597.7265, 3.680381, 2199.885, 99.95515, 100.0, 99.98944, 99.79231, 99.99779, 100.0
17079.32628, 59.98209625928669, 59.988029211843795, 59.98601144451287, 19.13086184608245, 19.155635615417474, 19.12755500974543, 0.9999991123059508, 0.9999992032061297, 0.999999140640623, 5376.021415942723, 5375.868125477737, 5374.27264828076, 111.2921601996984, 12.004820603182225, 5.354490732461727, 5378.518030553827, 5371.887221329448, 5378.554355520075, 282.27407573399637, 281.8982062757354, 282.38265881024324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.1404, 3.578746, 2194.541, 592.0618, 3.712707, 2198.161, 590.6416, 3.719847, 2197.068, 618.1445, 8.850365, 5470.736, 608.5654, 3.611, 2197.943, 591.4241, 3.715723, 2197.535, 99.74549, 99.91502, 99.85822, 99.46739, 99.90511, 99.88388
17081.732640000002, 59.984557926166964, 59.987159740800074, 59.98926415103665, 19.14840038954315, 19.195895343939906, 19.150522230630813, 0.9999993338446557, 0.9999967983549004, 0.9999978500059707, 5383.905094664843, 5378.434764411475, 5383.3867101541, 106.46145421011863, 14.881841626113555, 11.16918135583046, 5379.912168837086, 5376.50052197395, 5379.909145843757, 282.19026504632035, 281.863529141086, 282.4028136346207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.9302, 3.623363, 2199.216, 598.3849, 3.676973, 2200.307, 597.0281, 3.685425, 2199.794, 611.7947, 8.971163, 5488.7, 602.3661, 3.651361, 2200.093, 597.7265, 3.682945, 2199.87, 99.95059, 100.0, 99.9946, 99.79337, 100.0, 99.97898
17084.134120000002, 59.98568732537987, 59.98297557211138, 59.985181798660264, 19.16739074371176, 19.207393998333373, 19.169429626013574, 0.999998438824964, 0.9999984409811776, 0.9999980133792011, 5382.48919077601, 5382.406856426213, 5384.581826876882, 111.27726320991911, 11.10909373845925, 15.456571594832894, 5380.596372523757, 5381.191270543819, 5380.681417557004, 282.1786262663136, 281.88219563673687, 282.41631178065836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.9302, 3.623363, 2199.221, 598.3849, 3.677157, 2200.366, 596.9504, 3.684689, 2199.738, 611.6199, 8.984402, 5490.946, 601.1072, 3.663779, 2200.184, 588.4619, 3.733119, 2194.737, 99.95558, 100.0, 99.98667, 99.81803, 100.0, 99.75859
17086.53556, 59.983755286589655, 59.98635780239396, 59.98651057957697, 19.156298021447693, 19.194360958637162, 19.158765436142186, 0.9999987454161762, 0.9999961343812495, 0.9999989899262262, 5379.289853415111, 5379.063217659033, 5378.913710950385, 110.5942237669924, 15.626602301748335, 14.483169016997863, 5382.0193342432185, 5377.446448812812, 5375.078864010501, 282.3727859065779, 281.9285230296216, 282.35529375148053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 600.8581, 3.660306, 2200.42, 603.2488, 3.649159, 2200.027, 600.3864, 3.664993, 2200.295, 609.3674, 9.008672, 5490.851, 601.6794, 3.6541, 2199.985, 591.5435, 3.715723, 2197.477, 100.0, 99.99983, 100.0, 99.84389, 100.0, 99.87613
17088.931520000002, 59.98550958882811, 59.98389804305848, 59.98480513593708, 19.17669079788247, 19.21026005700403, 19.14701787397374, 0.9999984047952356, 0.9999966324759849, 0.9999988886535159, 5380.2901295054335, 5381.302390350316, 5385.888944747342, 105.87993783086495, 11.82181248521374, 11.554258027655578, 5384.755642018316, 5381.159101420967, 5382.657422836123, 282.1996741472765, 281.93935058128477, 282.39709781845335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.9105, 3.624077, 2198.834, 603.8519, 3.640318, 2199.918, 596.9699, 3.684873, 2200.017, 605.7555, 9.075782, 5497.879, 602.4233, 3.652274, 2200.036, 591.3248, 3.715723, 2197.365, 99.96079, 99.99486, 99.99943, 99.96207, 100.0, 99.87613
17091.336600000002, 59.98586044820488, 59.98820341810014, 59.98688475983849, 19.172311473578734, 19.19457064523675, 19.155140438974605, 0.999998685216506, 0.9999950185430816, 0.9999972898028282, 5378.1369865711995, 5380.527985337579, 5381.433587731248, 106.84610497340464, 17.594615988585247, 10.181408906718218, 5377.690675882966, 5380.214772807138, 5384.152719366374, 282.2713723483129, 281.842666006367, 282.376163034463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.0813, 3.57946, 2194.436, 610.8364, 3.595558, 2196.269, 590.661, 3.719479, 2197.184, 599.4639, 9.174884, 5500.045, 608.5845, 3.611366, 2198.056, 597.7662, 3.68093, 2199.945, 99.75612, 99.84182, 99.87059, 100.0, 99.91025, 99.99362
17093.733920000002, 59.98897081587068, 59.990018602612075, 59.98809825095244, 19.163340537253887, 19.201787345062424, 19.168088122754696, 0.9999984999491454, 0.9999961747549667, 0.9999991868890459, 5382.254868124301, 5382.901148617447, 5382.909939581514, 111.80800944430803, 14.013570334021324, 10.961332448188386, 5382.661959039379, 5382.0274627419885, 5388.343278897235, 282.2794627396259, 281.8775157689324, 282.38604420395626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8711, 3.623363, 2199.068, 604.6496, 3.637923, 2199.752, 596.8922, 3.684505, 2199.969, 605.7361, 9.076149, 5497.872, 602.3661, 3.651909, 2200.249, 591.4043, 3.715723, 2197.531, 99.94581, 99.98733, 99.98689, 99.96005, 100.0, 99.88121
17096.13336, 59.99614402689031, 59.992788002780806, 59.99167703032546, 19.16550105904791, 19.212431057840114, 19.161226391436198, 0.999998524378199, 0.9999935430779047, 0.9999978495058156, 5381.153612011566, 5380.4406994876235, 5383.6170385877185, 108.89917131454831, 15.50169321665976, 9.711430092615046, 5372.135715692531, 5381.38936524005, 5381.214171329289, 282.30193474782584, 281.86809393464404, 282.4148098770236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8514, 3.62372, 2199.116, 604.6496, 3.638108, 2199.696, 596.9893, 3.684505, 2199.796, 605.7555, 9.075965, 5497.938, 602.4042, 3.651726, 2200.215, 598.4621, 3.676352, 2200.317, 99.9434, 99.98477, 99.9871, 99.95897, 100.0, 100.0
17098.589640000002, 59.98707895894796, 59.99112924175764, 59.99360794492133, 19.192034758834495, 19.194235708032743, 19.1878030082063, 0.999999467537778, 0.99999729016379, 0.9999991413783459, 5381.998813690708, 5382.251306343286, 5383.365868513843, 112.77703608515094, 12.428513359540034, 6.852703255794495, 5381.141439402451, 5385.809544237159, 5386.660157259024, 282.24141791400297, 281.87505837078294, 282.37170164555334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 600.5821, 3.663875, 2200.461, 598.2682, 3.677526, 2200.332, 602.4634, 3.655053, 2200.093, 609.678, 9.019703, 5494.168, 599.4858, 3.667432, 2200.312, 598.482, 3.675986, 2199.893, 100.0, 100.0, 100.0, 99.88289, 100.0, 99.99544
17101.01924, 59.9928806852215, 59.99249141927811, 59.99006351385024, 19.149973242771512, 19.20276697149412, 19.183692312016532, 0.9999984123395899, 0.9999968213427458, 0.9999985911049821, 5383.471517537598, 5382.266621506287, 5388.9093523340225, 107.29721637470084, 17.207211090500664, 10.016532710301817, 5378.021842365402, 5383.526923654881, 5385.575814002813, 282.25472665246724, 281.83378227821504, 282.4395351855737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8514, 3.623363, 2199.006, 600.7195, 3.665737, 2200.361, 597.0087, 3.68432, 2199.965, 605.7555, 9.076884, 5497.821, 602.5378, 3.651909, 2200.144, 597.647, 3.680747, 2199.945, 99.95079, 100.0, 99.98428, 99.96087, 99.9954, 99.99609
17103.457440000002, 59.99443787817101, 59.991990157547605, 59.99202657589698, 19.16624433578668, 19.17390216250822, 19.171143079464386, 0.9999981059888939, 0.9999953975475815, 0.9999979041142927, 5379.353052449314, 5384.658977837302, 5381.245524837967, 110.78357820415931, 17.517660716447992, 10.499792954240547, 5379.250182469037, 5377.106737157883, 5378.3946950365935, 282.25443067190065, 281.9089627327286, 282.3986689360591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.1996, 3.579103, 2194.546, 591.984, 3.712707, 2197.938, 590.661, 3.719663, 2197.124, 599.4639, 9.175068, 5500.044, 608.5654, 3.610818, 2198.112, 591.3844, 3.715723, 2197.307, 99.75071, 99.90258, 99.85295, 99.9994, 99.90272, 99.87617
17105.884280000002, 59.99333717377722, 59.9933392051549, 59.993955192332876, 19.188353054168086, 19.198908845063183, 19.16401638436785, 0.9999971295541422, 0.9999969160824916, 0.9999979606427344, 5380.875484941627, 5382.357092625538, 5385.197801555649, 109.51727600122581, 16.087976023305146, 9.369366542219723, 5382.89044676311, 5381.335122592169, 5383.639094075254, 282.33626776588613, 281.9069189704998, 282.43174010969136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8514, 3.623542, 2198.891, 598.346, 3.676973, 2200.194, 596.9893, 3.684873, 2199.851, 605.7555, 9.075965, 5497.99, 602.3852, 3.651726, 2199.929, 597.7066, 3.68093, 2200.117, 99.95319, 100.0, 99.98428, 99.95897, 99.99539, 99.99134
17108.307920000003, 59.98720823616459, 59.98833235925921, 59.99036150530272, 19.16087280181791, 19.187546706686422, 19.17049423622575, 0.9999984610366992, 0.9999967727119465, 0.9999980081097399, 5380.641109378988, 5383.32162795777, 5381.290940299146, 109.3018068663996, 13.489496425285324, 7.717567241657434, 5380.757187042223, 5379.073219824264, 5378.223252113002, 282.3435503352546, 281.9187272320063, 282.41404000332085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.812, 3.623899, 2199.059, 598.2876, 3.67771, 2200.136, 597.0087, 3.685241, 2199.797, 605.7361, 9.076517, 5497.821, 602.4233, 3.651178, 2199.989, 591.0464, 3.719935, 2196.681, 99.9508, 100.0, 99.98955, 99.95897, 99.99783, 99.8547
17110.714760000003, 59.990858176199836, 59.9914738582021, 59.996229298552706, 19.176812415801166, 19.183246124114678, 19.17146314700903, 0.9999978837734207, 0.9999956742578121, 0.9999975618599117, 5379.055969942143, 5380.942188440177, 5383.468913976655, 108.81243177736792, 14.656159386580839, 11.2498518494981, 5381.402040788603, 5376.798184125072, 5384.385205095997, 282.2762124414363, 281.8971559397984, 282.5272888489868, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 600.4441, 3.664054, 2200.47, 604.7274, 3.638292, 2200.212, 602.9681, 3.65174, 2200.118, 610.0276, 9.008855, 5493.754, 599.0853, 3.670171, 2200.235, 589.5752, 3.722865, 2197.222, 100.0, 99.99209, 100.0, 99.86274, 100.0, 99.87234
17113.107760000003, 59.99552758247176, 59.9984998087241, 59.99851957773193, 19.176433001593622, 19.214862235452593, 19.180430566879377, 0.999998455342564, 0.9999977697741652, 0.9999985027788674, 5376.591398146805, 5381.840742920181, 5382.77406255054, 110.07558390634392, 13.73852537888797, 9.226683327590763, 5383.784004793428, 5379.142449923525, 5387.016176179552, 282.3129518026875, 282.01742013430425, 282.46435622461115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.6345, 3.623363, 2198.944, 601.7896, 3.65358, 2200.503, 596.9699, 3.684873, 2199.797, 605.7555, 9.075965, 5497.99, 602.4996, 3.651361, 2200.042, 591.444, 3.71554, 2197.591, 99.95058, 100.0, 99.98972, 99.96205, 100.0, 99.8891
17115.57844, 59.99846338303886, 60.00207369490356, 60.0031579305847, 19.153525228701984, 19.184572895114925, 19.152962334446734, 0.999998055615848, 0.999995317443208, 0.9999990994603044, 5385.471233929551, 5379.844985807621, 5381.975098655437, 111.97548821929558, 11.299640988159581, 9.39226460889222, 5375.38838648491, 5380.44749740757, 5382.501369313574, 282.4114385045705, 282.0394617380441, 282.45955255311594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.3321, 3.582316, 2194.599, 610.8948, 3.595374, 2196.379, 590.6998, 3.720031, 2196.965, 599.4639, 9.1747, 5500.215, 608.718, 3.610635, 2197.894, 597.647, 3.681113, 2200.114, 99.76981, 99.84421, 99.86066, 100.0, 99.90273, 100.0
17118.00284, 60.01099260417906, 60.00789304249406, 60.006207732870706, 19.15334230403331, 19.212261351936405, 19.161884562385065, 0.9999992680545906, 0.9999980323585995, 0.9999986799715262, 5378.024999686187, 5383.144800536699, 5382.457007280775, 109.32358262800517, 11.457888976184904, 8.168806108426452, 5383.103655273326, 5385.427021451073, 5381.9930960606125, 282.39800577560476, 281.9389185953275, 282.4708564039126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8711, 3.623363, 2198.939, 604.7079, 3.639028, 2200.086, 596.9893, 3.685241, 2199.744, 605.7555, 9.076149, 5497.992, 602.4615, 3.651543, 2200.036, 591.444, 3.715906, 2197.594, 99.95079, 99.98974, 99.98937, 99.96208, 100.0, 99.88922
17120.465, 60.01318698960814, 60.01523976825373, 60.012432270314804, 19.162903104678858, 19.207142621846845, 19.172176621030093, 0.9999986911526744, 0.9999961190657454, 0.9999987892356553, 5380.864903717773, 5379.9074769213385, 5385.358718753503, 111.64982603145017, 16.900349541171323, 8.670307972238788, 5381.937033229284, 5383.8471191709195, 5379.149218746094, 282.21765708099235, 281.9409685185795, 282.3627269808302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8317, 3.623542, 2198.996, 604.669, 3.638476, 2200.086, 596.9116, 3.685057, 2199.957, 605.7555, 9.076149, 5497.821, 602.4615, 3.652091, 2200.03, 597.7066, 3.679099, 2200.083, 99.95298, 99.99, 99.99665, 99.96313, 99.99994, 100.0
17122.86576, 60.01254567998036, 60.01482085679867, 60.015799535656626, 19.170174898721292, 19.227697429618, 19.17167615903975, 0.9999994704176389, 0.9999952428113558, 0.9999990006476066, 5385.770460031205, 5374.4352389358655, 5384.947254074897, 108.5655121229529, 14.45769957480752, 9.483660690982788, 5376.5637386720355, 5380.981589496214, 5385.828421385414, 282.3318352605115, 281.9262358542732, 282.4046282428838, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 600.4638, 3.664411, 2200.302, 598.3071, 3.677341, 2200.198, 602.9875, 3.648794, 2200.401, 610.7072, 9.001868, 5492.534, 599.1043, 3.671998, 2200.128, 600.0725, 3.670309, 2200.0, 100.0, 100.0, 99.99314, 99.86286, 100.0, 99.99858
17125.29076, 60.01420341231725, 60.01179467387277, 60.01230982083138, 19.160494705150636, 19.22368014298073, 19.17317805956766, 0.9999988270472855, 0.999997009912216, 0.9999997942703844, 5383.607468554796, 5383.353513953843, 5382.649352093607, 110.6797815072755, 15.680197830693942, 5.730540071165535, 5385.083979032524, 5379.141529116358, 5383.5290383072315, 282.23175659891126, 281.90449118438187, 282.4546785796718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8317, 3.623542, 2198.996, 601.7313, 3.659106, 2200.368, 597.0087, 3.684505, 2199.688, 605.7555, 9.075965, 5497.938, 602.4233, 3.651909, 2199.982, 597.6868, 3.681296, 2199.948, 99.95296, 100.0, 99.9921, 99.95909, 99.99777, 99.99896
17127.727600000002, 60.01143141407833, 60.015959406559, 60.01443836415907, 19.166775604103456, 19.199534465991906, 19.164078646364185, 0.9999976439237417, 0.9999956364716038, 0.9999991852304378, 5377.523212241756, 5382.411896620797, 5376.2186264693455, 106.1155746524546, 16.51041956144445, 11.43514437459703, 5380.772906498284, 5383.093604778564, 5379.87585367113, 282.275323502157, 281.8696081149071, 282.3497521206332, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 611.7998, 3.58874, 2194.862, 592.2175, 3.712339, 2197.776, 590.5834, 3.719663, 2196.963, 599.4639, 9.174884, 5500.163, 608.5845, 3.611731, 2198.002, 591.444, 3.715723, 2197.587, 99.78825, 99.89751, 99.87292, 100.0, 99.90779, 99.87634
17130.14668, 60.01486611372088, 60.01259514120476, 60.01283107866453, 19.172289430550617, 19.195821151002598, 19.158977524783403, 0.9999993044496631, 0.9999962603739446, 0.9999982520421073, 5382.548251921863, 5383.17653219424, 5386.129939473736, 112.42103092597685, 12.495317754719053, 16.14159456020434, 5387.045914959642, 5383.239429480816, 5384.148183770113, 282.39849609860687, 281.86567573604003, 282.34835912154375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8711, 3.624077, 2198.829, 598.3654, 3.676973, 2200.197, 597.0087, 3.684136, 2199.961, 605.7749, 9.075782, 5497.939, 602.4806, 3.652457, 2200.092, 597.7861, 3.680015, 2199.892, 99.95602, 100.0, 99.99943, 99.96112, 100.0, 99.99617
17132.615800000003, 60.014938135455225, 60.01260224720188, 60.01053999256339, 19.186820937311357, 19.201849676653197, 19.16334610088684, 0.9999980992392009, 0.999997093298084, 0.9999988063269696, 5380.805645637195, 5377.547262888135, 5380.456258558546, 106.82096941652617, 15.860058852367501, 11.218236622144559, 5381.348526547355, 5381.288948562364, 5381.200833885753, 282.21630354982415, 281.82556841327755, 282.3947984560854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8908, 3.623899, 2198.834, 598.3071, 3.676789, 2200.309, 596.9699, 3.685057, 2200.074, 605.7749, 9.076149, 5497.997, 602.5187, 3.652091, 2200.204, 591.4043, 3.715723, 2197.099, 99.94558, 99.99702, 100.0, 99.9611, 100.0, 99.86673
17135.05756, 60.009148387150034, 60.007172302773796, 60.00822891622564, 19.183308454779507, 19.201356474844925, 19.170497011174636, 0.9999984086464622, 0.9999967995849257, 0.9999980436565774, 5378.008725116408, 5384.6075708586, 5383.301795359477, 104.88318866476584, 13.087975654769139, 10.010209890353053, 5383.720034160303, 5375.765091018282, 5383.997863839516, 282.33807755784994, 281.8833672154951, 282.3942641314664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 600.5624, 3.663875, 2200.527, 604.6107, 3.638108, 2199.699, 603.2593, 3.64677, 2200.096, 611.0568, 8.99102, 5492.749, 599.257, 3.67145, 2200.181, 589.0583, 3.724879, 2196.734, 100.0, 99.98492, 100.0, 99.85379, 100.0, 99.85013
17137.563560000002, 60.00614263697379, 60.007651483479066, 60.00815015894505, 19.163684467625753, 19.22095685593114, 19.179986549345752, 0.9999983403154215, 0.9999972089692387, 0.9999986921006068, 5383.664151284447, 5378.188253177708, 5382.715953544209, 108.48817276447835, 13.573819925623127, 9.157022073641201, 5382.007993393216, 5380.363955166043, 5377.959325499079, 282.26991064733727, 281.85005745838953, 282.3360757887851, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8514, 3.62372, 2199.106, 601.1865, 3.660395, 2200.473, 596.9699, 3.685057, 2199.847, 605.7555, 9.076149, 5497.886, 602.4996, 3.651909, 2199.982, 591.3645, 3.71554, 2197.59, 99.96081, 100.0, 99.98939, 99.96016, 100.0, 99.88906
17140.11012, 60.004307073910915, 60.00411793812664, 60.00441113318383, 19.18345299892255, 19.20133690389165, 19.152602818359295, 0.9999984412965075, 0.9999966560052905, 0.9999987943401261, 5380.581872776966, 5379.3204275913295, 5378.99459942745, 108.48715222009741, 11.407727335806726, 9.847403476122054, 5380.696542072259, 5375.365695834954, 5383.302528861333, 282.2262316765876, 281.7682961105841, 282.3339928364473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.2193, 3.57946, 2194.661, 610.8559, 3.595742, 2196.264, 590.5057, 3.720399, 2197.123, 599.5027, 9.1747, 5500.109, 608.5654, 3.611731, 2198.11, 597.6669, 3.681296, 2199.717, 99.75592, 99.84683, 99.86782, 100.0, 99.8976, 99.98571
17142.579800000003, 59.99863839047584, 59.99888448537093, 60.00343919440254, 19.176231640087757, 19.19703689568561, 19.168725830015624, 0.9999984714723589, 0.9999971149564396, 0.999998401494373, 5382.607219027544, 5378.764299992242, 5385.2262463767565, 107.78196115769606, 13.441784711780201, 9.686372598348726, 5382.595417110795, 5377.606542471591, 5384.9980583404995, 282.3309871066795, 281.82169970675744, 282.4021739118912, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.8908, 3.623542, 2199.22, 604.5912, 3.638844, 2200.026, 597.0475, 3.685057, 2199.967, 605.7555, 9.076701, 5497.933, 602.4806, 3.651726, 2200.039, 591.4043, 3.71554, 2197.309, 99.95557, 99.9898, 99.98939, 99.96208, 100.0, 99.8943
17145.00416, 59.999417879100214, 60.00345000985968, 60.00208039923472, 19.173969757693182, 19.209939277430767, 19.174216518604805, 0.9999986547152527, 0.9999959632940125, 0.9999990575860406, 5374.361801645649, 5378.8264169938575, 5382.6498267314, 106.37367515855885, 14.226733784275211, 9.117202057705754, 5380.517042902813, 5385.131894621443, 5381.361722275117, 282.30868095464905, 281.89519475756913, 282.36099126345925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.7331, 3.623542, 2198.944, 604.6496, 3.637555, 2199.801, 596.9699, 3.685057, 2199.855, 605.7555, 9.075965, 5497.939, 602.0991, 3.6541, 2200.247, 599.1381, 3.669943, 2200.13, 99.96297, 99.99722, 99.99199, 99.96315, 100.0, 100.0
