TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17433.220240000002, 60.01533673314897, 60.019330359880705, 60.01826677474171, 19.149845425802702, 19.1656797275247, 19.14344089094574, 0.9999998475863731, 0.99999535053219, 0.9999994120117864, 5382.103787676995, 5379.825798040956, 5382.606950412175, 105.46283290437793, 21.153243532900206, 4.2944993380560845, 5381.886465464702, 5379.67373150932, 5384.992459458747, 282.5355781837143, 282.103800175279, 282.65466525770705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5251, 3.63889, 2200.063, 591.3615, 3.716207, 2197.685, 590.3893, 3.721503, 2196.974, 593.8131, 3.702557, 2198.74, 608.203, 3.613192, 2198.066, 591.941, 9.281109, 5494.008, 99.99623, 99.87789, 99.86089, 99.94133, 99.9107, 99.89283
17435.73244, 60.01841032285989, 60.01957947667538, 60.02017972898031, 19.15549696403656, 19.179866737491604, 19.161187459160942, 0.9999996089598631, 0.999993257718184, 0.9999989303290376, 5378.658564275878, 5381.697969604183, 5385.007992290832, 105.71055887964644, 17.82579163853677, 4.980112392658157, 5380.988045256057, 5384.403036754293, 5387.356767644653, 282.4639985260655, 282.10223170036306, 282.7075258879257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.8141, 3.596058, 2196.493, 597.6456, 3.681025, 2200.054, 596.6787, 3.686713, 2199.922, 600.0853, 3.666704, 2200.443, 602.1945, 3.65337, 2199.99, 596.5137, 9.217933, 5498.102, 99.84919, 100.0, 99.99022, 100.0, 100.0, 99.97128
17438.09832, 60.0204088114414, 60.0231313001538, 60.02015201408971, 19.139473107768552, 19.166583359816297, 19.13300595355102, 0.9999999124886465, 0.9999941604459381, 0.9999999106070698, 5371.682437924883, 5372.570971246968, 5376.349309422748, 108.59265557508388, 11.392895522971003, -2.249185621055858, 5374.970436832697, 5376.902984093961, 5383.256371193673, 282.40921404938734, 282.1088639758882, 282.7217317712558, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4857, 3.639604, 2199.78, 597.7234, 3.680473, 2200.142, 589.4575, 3.729419, 2195.608, 602.1631, 3.650156, 2200.067, 598.5703, 3.679302, 2199.955, 587.3882, 9.347033, 5483.838, 99.99665, 100.0, 99.80851, 100.0, 99.99066, 99.70474
17440.561840000002, 60.0160720485655, 60.00975210379143, 60.01231649839672, 19.167273141674762, 19.174452173010337, 19.147055422540024, 0.9999997046534143, 0.9999979751435601, 0.9999998418264328, 5378.258507362227, 5382.443351130604, 5383.679740485963, 109.19684190148246, 10.674507173178426, 2.8207886655261802, 5382.261212634511, 5379.7953198544255, 5381.837305892862, 282.3946163714584, 282.0191306260313, 282.59972500899073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 600.6412, 3.659057, 2200.488, 600.4472, 3.6685, 2200.264, 588.9916, 3.724817, 2196.754, 600.1436, 3.666336, 2200.335, 602.2135, 3.652822, 2199.995, 591.9013, 9.281841, 5494.063, 100.0, 100.0, 99.85107, 100.0, 99.99837, 99.88952
17442.99928, 60.009958752448426, 60.0131273342937, 60.00940555799508, 19.162207169964145, 19.178270377930072, 19.147570156755396, 0.9999997681637801, 0.9999974768138755, 0.9999999588286096, 5381.848323814144, 5376.403404957729, 5382.459263292982, 104.21640992104312, 13.20851116231779, 3.578989691799052, 5378.924626059947, 5384.787591177323, 5379.0916769919, 282.46402344292636, 282.10115400583356, 282.5806386349109, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5054, 3.639247, 2200.019, 597.5483, 3.680657, 2200.103, 590.2922, 3.720583, 2196.752, 606.5128, 3.625886, 2199.004, 602.1754, 3.653187, 2200.0, 591.9212, 9.281292, 5494.063, 99.98622, 100.0, 99.85095, 99.95842, 100.0, 99.89064
17445.425760000002, 60.009320703344045, 60.01071764210728, 60.008166346805645, 19.136276839200274, 19.16128913493281, 19.14344480821884, 0.9999994103744179, 0.9999952173467261, 0.9999993487664105, 5379.1042909458465, 5388.824870281385, 5386.374861150937, 105.18082050811347, 15.751690719174803, 4.634134093812463, 5381.207235012253, 5381.446805360768, 5382.997535706322, 282.5150787160885, 282.1250901515751, 282.59145003402324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.8535, 3.595879, 2196.603, 591.3226, 3.716391, 2197.572, 596.6205, 3.685793, 2199.653, 612.4743, 3.583046, 2195.001, 608.2983, 3.613557, 2198.019, 598.1241, 9.194127, 5499.756, 99.84419, 99.88856, 99.98284, 99.76654, 99.91316, 99.99429
17447.849720000002, 60.00664940569232, 60.00822501221602, 60.008681354003066, 19.141597774659573, 19.187615811863594, 19.14244429836661, 0.9999997572112206, 0.9999963029089042, 0.9999995456657131, 5381.174555665612, 5378.7782023165955, 5383.757896288284, 106.7858854136253, 12.854395343643773, 4.362365838956521, 5380.712911609913, 5378.452778890773, 5382.301381776592, 282.3885148349014, 282.07040548540965, 282.59898383429646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4265, 3.639604, 2199.79, 597.6456, 3.680657, 2200.11, 590.3116, 3.721319, 2196.808, 606.4546, 3.625886, 2199.054, 602.2516, 3.653004, 2200.211, 591.9212, 9.281475, 5494.007, 99.9938, 100.0, 99.85111, 99.95559, 100.0, 99.88964
17450.22668, 60.00742455466821, 60.002277066322215, 60.00423364408968, 19.12317104570067, 19.166428490101314, 19.114791846675523, 0.9999988462150667, 0.9999969571092259, 0.9999996378617151, 5376.357096991093, 5370.17879547696, 5376.9908098517535, 107.87226901032852, 12.036736616306598, 7.577000932759347, 5369.804900213761, 5375.201213748348, 5377.707328226529, 282.5091426517715, 282.0644260833524, 282.61690213202866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5054, 3.639604, 2199.952, 597.6456, 3.68121, 2200.052, 596.7952, 3.683952, 2200.201, 614.1638, 3.571095, 2192.964, 599.6003, 3.672728, 2200.188, 587.7859, 9.334763, 5484.667, 99.98926, 100.0, 99.98905, 99.67878, 100.0, 99.74314
17452.62716, 60.00258069452814, 60.00337811161588, 60.00057821274755, 19.173869142957685, 19.192600117412404, 19.157868767892086, 0.9999988822644719, 0.9999953977400287, 0.9999983701537672, 5379.572294079325, 5381.193171146505, 5387.231516152986, 108.33866469414079, 13.263344986694165, 7.365336102031961, 5383.765579379003, 5383.632135019151, 5381.440037100667, 282.246116354674, 281.92366849357035, 282.4451972417364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.7344, 3.669229, 2200.614, 601.381, 3.662421, 2200.162, 598.6975, 3.675117, 2200.041, 613.62, 3.579553, 2194.712, 602.1563, 3.653552, 2200.315, 591.9212, 9.281658, 5494.008, 100.0, 100.0, 99.99658, 99.75825, 100.0, 99.88746
17454.99812, 60.00576089673279, 60.00482700610312, 60.003756067753436, 19.149158792206155, 19.16974412832771, 19.14375872747239, 0.9999991488301775, 0.9999970978982116, 0.9999993844873539, 5378.401209403804, 5380.854114643066, 5384.838276071788, 109.0445312016468, 14.988290930266317, 6.065069164798388, 5379.911427808593, 5378.794269415333, 5382.856942923895, 282.5228525050253, 282.11746358037936, 282.67775855779325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5251, 3.639247, 2200.067, 603.8908, 3.643081, 2199.841, 596.7369, 3.686345, 2199.81, 612.4549, 3.584149, 2194.778, 602.1372, 3.6541, 2200.315, 591.9013, 9.281658, 5493.947, 99.99143, 99.99135, 99.98234, 99.76122, 100.0, 99.88854
17457.41704, 60.00612099018187, 60.00575408646234, 60.005855120597126, 19.135653980087845, 19.168247249835282, 19.134313902390577, 0.9999995598518093, 0.999993811177337, 0.9999989944673233, 5375.7599254666875, 5380.483507549086, 5383.568862922253, 107.47723818137274, 16.61278601003221, 4.992731592592463, 5382.353683694461, 5385.478475698788, 5383.32624703557, 282.4956532202994, 282.1427163615229, 282.68931102826207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.8929, 3.596415, 2196.546, 610.1749, 3.600531, 2196.805, 590.3505, 3.721135, 2196.803, 606.4546, 3.626254, 2198.837, 608.3174, 3.613557, 2198.34, 598.144, 9.194676, 5499.754, 99.84158, 99.86109, 99.85328, 99.95594, 99.91562, 99.99413
17459.915360000003, 59.99922590630203, 60.00028156576576, 60.00117706380841, 19.138265064298217, 19.184427747733153, 19.14158144137719, 0.9999998497839518, 0.999996124927696, 0.9999996144174796, 5376.604920046266, 5381.504287147454, 5384.599745645195, 105.23338920147762, 14.467200710437865, 5.50249382242464, 5376.207637894013, 5380.898598308392, 5381.855691625475, 282.44911995688364, 282.1482581294236, 282.71776469406717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4462, 3.639068, 2200.0, 603.9686, 3.642712, 2200.004, 596.6399, 3.686161, 2199.76, 612.5326, 3.583046, 2194.779, 602.2898, 3.653735, 2200.211, 591.8814, 9.281658, 5494.007, 99.9936, 99.99118, 99.98506, 99.77402, 100.0, 99.88964
17462.34676, 59.99994424914058, 60.00038084154147, 59.99964182920692, 19.124897584337074, 19.158361073777282, 19.130077591442454, 0.9999999905448491, 0.9999969522778944, 0.9999999490621716, 5373.709146394328, 5373.4665949963, 5375.965787953263, 108.0657806505069, 7.496360820524046, 6.018393930714865, 5373.85785652032, 5371.507987788956, 5377.21432254004, 282.2444973790197, 282.02014370762777, 282.58850877586593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.3871, 3.640139, 2200.12, 603.9297, 3.642344, 2200.06, 590.3505, 3.721135, 2196.594, 605.8914, 3.632505, 2199.676, 600.5731, 3.667067, 2200.203, 588.78, 9.327438, 5486.779, 99.99383, 99.99369, 99.85583, 99.96414, 100.0, 99.7784
17464.74836, 60.00207276108695, 60.0057703599409, 60.00067582073211, 19.17243686741083, 19.161944419641525, 19.143163970982762, 0.9999997620368228, 0.9999982862695469, 0.999999780411784, 5379.30523669106, 5379.809956596744, 5380.868707696038, 106.76744122070932, 6.257414693524765, 3.345436453164666, 5381.888820775344, 5375.657739818067, 5380.2495457863415, 282.46586817079407, 282.17749195791464, 282.7074092792729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 598.7683, 3.672085, 2200.578, 599.8441, 3.668316, 2200.366, 587.2251, 3.735125, 2195.334, 604.9205, 3.633057, 2199.377, 602.1182, 3.654283, 2200.313, 591.9013, 9.281658, 5494.061, 100.0, 100.0, 99.7865, 99.9703, 100.0, 99.89061
17467.1496, 59.99757089981982, 60.001998828035575, 59.99867892926971, 19.130650418412444, 19.195829552194738, 19.143932336079956, 0.999999995181997, 0.9999976034795082, 0.9999999366474313, 5375.21098000143, 5381.873115535148, 5380.9063217853745, 101.30997812626492, 9.269804223422739, 4.360881394133912, 5378.835249298842, 5376.341939840422, 5384.043627286507, 282.453556977786, 282.10013140290295, 282.6409847002694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5842, 3.63889, 2200.062, 597.6845, 3.680841, 2200.105, 590.4281, 3.721319, 2196.75, 606.474, 3.625702, 2199.067, 602.1945, 3.653735, 2200.1, 591.941, 9.281292, 5494.001, 99.99623, 99.99842, 99.85622, 99.94829, 100.0, 99.88952
17469.5808, 59.99689156218996, 59.99831653891022, 59.99888696203213, 19.150793975869735, 19.17786984755665, 19.147073245388054, 0.9999995980183375, 0.9999968925363805, 0.9999996770340143, 5378.039738187738, 5381.923098478346, 5383.830106854675, 109.01040317211255, 15.294821865491826, 9.472226379705262, 5380.987766703356, 5381.312366776674, 5383.685800802875, 282.37741660797593, 282.0905166192189, 282.53287084464955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.8338, 3.596593, 2196.604, 591.342, 3.716023, 2197.518, 596.7369, 3.686713, 2199.868, 612.5132, 3.582678, 2195.01, 608.2983, 3.613922, 2198.227, 598.1639, 9.19431, 5499.756, 99.85157, 99.88579, 99.98511, 99.77179, 99.91324, 99.99623
17472.09716, 60.000251492315165, 60.002725763172194, 60.000349012351016, 19.16835593999972, 19.17954254775425, 19.15458603772252, 0.9999984658337729, 0.9999960381152478, 0.9999996509839928, 5380.494851536299, 5377.187534846678, 5386.124627160438, 106.2702478286842, 12.764308228953155, -0.9622059716116382, 5384.89584152016, 5382.996032841133, 5383.911251484223, 282.34848869666394, 281.95144528517284, 282.5929163994644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4857, 3.640318, 2199.891, 597.6845, 3.68121, 2200.048, 590.4087, 3.721503, 2196.747, 606.5322, 3.625335, 2198.89, 602.2326, 3.653187, 2200.316, 591.9212, 9.281658, 5493.948, 99.99362, 100.0, 99.85073, 99.95577, 100.0, 99.88954
17474.528000000002, 59.99773459592543, 59.99958681767102, 59.99638460337059, 19.12534778059039, 19.148027591333356, 19.12247244936742, 0.9999991271241832, 0.9999959835658054, 0.9999993802800187, 5374.139671305251, 5374.433429644225, 5375.9382870292975, 103.79001724524733, 11.406035789870998, 7.037626336646781, 5375.06678031497, 5374.872845334742, 5375.302534852316, 282.34912504516916, 281.97748443323434, 282.5604427037465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4659, 3.639604, 2199.895, 597.6845, 3.681394, 2199.942, 596.6787, 3.686345, 2199.696, 612.5326, 3.578633, 2193.871, 600.6112, 3.666884, 2200.204, 588.8197, 9.327255, 5486.832, 99.99383, 100.0, 99.98995, 99.72002, 100.0, 99.78051
17476.9294, 60.003449400036274, 59.99900291947822, 60.00243523609919, 19.16279000078711, 19.17930420261413, 19.138192621718744, 0.9999990337281567, 0.9999968952253797, 0.9999992284984004, 5377.956079585401, 5380.923269134812, 5379.461262708314, 109.2000996613524, 11.332746306596277, 4.937870914633095, 5387.617322380906, 5375.960381325703, 5385.774556333795, 282.3772581954977, 282.08376811081826, 282.5649492072848, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 598.7486, 3.675297, 2200.578, 602.4316, 3.65579, 2200.367, 599.7652, 3.671435, 2200.054, 614.0667, 3.572014, 2194.582, 601.5459, 3.653918, 2200.21, 591.8814, 9.282391, 5494.0, 100.0, 100.0, 100.0, 99.70938, 100.0, 99.88722
17479.331000000002, 60.00414552889548, 60.002420886810306, 59.99502817715319, 19.147960070911324, 19.18213572288995, 19.137653409181365, 0.9999993462716922, 0.9999956589754841, 0.9999987386822801, 5376.00551726477, 5384.242635731517, 5379.40587330628, 107.87229975833998, 15.144210137047821, 1.307817688279556, 5381.8003523012985, 5381.674102037268, 5385.604735162092, 282.4023089077418, 282.16188739109674, 282.63475334449464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4068, 3.63889, 2200.058, 597.7818, 3.68121, 2200.105, 596.6787, 3.687082, 2199.7, 612.5714, 3.58323, 2195.064, 602.1754, 3.653735, 2200.152, 591.9212, 9.281475, 5494.002, 99.99623, 99.99864, 99.99277, 99.76148, 100.0, 99.88964
17481.816440000002, 60.0032283363953, 60.001269010782835, 60.00172273696194, 19.153107364345804, 19.17237392140099, 19.15127828506486, 0.999999482533984, 0.9999950892484047, 0.9999994665854106, 5375.229519414917, 5379.941085115558, 5382.221122836448, 107.09836649003819, 15.259256950844474, 5.596969402512059, 5377.944151388319, 5381.755106539159, 5388.173450422194, 282.34624869798404, 282.0772842414137, 282.6031395658808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.7155, 3.596593, 2196.713, 591.3615, 3.716023, 2197.57, 590.3893, 3.720951, 2196.976, 606.4934, 3.62607, 2198.898, 608.3174, 3.613557, 2198.182, 598.1241, 9.194493, 5499.75, 99.84921, 99.88589, 99.84834, 99.94849, 99.92052, 99.99405
17484.219640000003, 60.00665583812955, 60.005029491644805, 60.00412951002639, 19.14904092353855, 19.170141517130983, 19.147487120698734, 0.9999989997936466, 0.9999939539906697, 0.9999993095351778, 5384.133818648161, 5379.938331983992, 5383.275649711137, 107.55777820241474, 15.111889018110105, 4.8042997101869105, 5379.110422335247, 5383.809098684828, 5384.73466304796, 282.36923403381286, 282.04463690690307, 282.6025057635003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5054, 3.639782, 2199.962, 597.6456, 3.681025, 2199.939, 596.6787, 3.686161, 2199.923, 612.6102, 3.583966, 2194.956, 602.1945, 3.65337, 2200.1, 591.941, 9.281658, 5493.947, 100.0, 100.0, 99.9951, 99.77436, 100.0, 99.88954
17486.64196, 60.00782301669563, 60.00555811636656, 60.006415814856226, 19.135256978916416, 19.170562991878757, 19.121627353045525, 0.999999162436185, 0.999997597871403, 0.9999993483370856, 5374.664511509461, 5374.154558418943, 5371.176999352188, 105.54951085712264, 12.688819285805948, 2.6145360469324146, 5373.7408056721115, 5377.251533045648, 5381.622415017628, 282.4313895621199, 282.1723391240058, 282.7112431208942, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4857, 3.639961, 2200.063, 597.665, 3.68121, 2200.055, 590.2922, 3.721319, 2196.975, 606.474, 3.625886, 2199.017, 601.6222, 3.66104, 2200.223, 589.8337, 9.308393, 5488.737, 100.0, 99.99874, 99.8611, 99.95334, 100.0, 99.81596
17489.098240000003, 60.01281452188061, 60.010237342060684, 60.00849161524061, 19.164840493115044, 19.18868851339562, 19.144918294059725, 0.9999999709819726, 0.9999990565431034, 0.9999999638919614, 5375.625702282152, 5386.165330370359, 5383.8112235606795, 105.0084570336594, 9.808120981578213, 2.8050889346498025, 5378.8072740202015, 5384.382540439231, 5384.944550958757, 282.436205463182, 282.0749507533798, 282.53538046881766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 598.1572, 3.678153, 2200.38, 602.8986, 3.651922, 2200.157, 586.6622, 3.736965, 2195.131, 603.8525, 3.640779, 2199.526, 601.1835, 3.65757, 2200.107, 591.7621, 9.282207, 5494.054, 100.0, 100.0, 99.7532, 99.97848, 100.0, 99.88623
17491.51796, 60.01415809621708, 60.01688909107314, 60.01750574849969, 19.166340261617943, 19.176311194774033, 19.152543541684864, 0.9999996608005408, 0.9999975895865988, 0.9999998106856172, 5376.291888431887, 5383.453780115915, 5383.191580097526, 105.35184434645384, 15.56272581828307, 5.458611392336252, 5381.8567484197365, 5374.944861144587, 5381.1880269990825, 282.3349945534794, 282.0474572932512, 282.6874312730293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5448, 3.639247, 2200.125, 597.6262, 3.681762, 2200.333, 590.331, 3.721503, 2196.971, 606.5128, 3.625335, 2199.179, 602.1945, 3.653552, 2200.103, 591.9212, 9.281475, 5494.063, 99.99144, 100.0, 99.86328, 99.96129, 100.0, 99.89173
17493.90624, 60.01412248578287, 60.01419934655291, 60.014940014495835, 19.1425025028852, 19.17420884234596, 19.147444737238278, 0.9999995062922279, 0.9999954728060072, 0.9999993899671695, 5378.916032475968, 5381.683444160941, 5382.270870035631, 105.73039997499626, 13.432868952999343, 6.9612780532343095, 5383.526359708451, 5382.569814772084, 5385.234567354906, 282.3678177759845, 282.19260662945817, 282.69476200233066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.8338, 3.596236, 2196.603, 591.342, 3.716023, 2197.739, 596.6981, 3.686898, 2199.974, 612.6102, 3.583781, 2195.178, 608.2793, 3.613374, 2198.012, 598.2235, 9.193761, 5499.923, 99.8442, 99.89081, 99.99033, 99.77942, 99.91063, 99.9972
17496.392480000002, 60.01054722260149, 60.0183054956735, 60.0153663834413, 19.147463794193822, 19.2105879751834, 19.14351667339978, 0.9999995920215994, 0.9999981258634859, 0.9999996203041127, 5380.808142059745, 5381.009414122321, 5387.625757535634, 109.5141986879139, 13.74863270492665, 5.074638312315074, 5378.842529087388, 5385.246300910268, 5383.584784124574, 282.4485883180142, 282.04050550833716, 282.5868374444053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4265, 3.639068, 2199.9, 597.6845, 3.681394, 2200.11, 590.331, 3.721135, 2196.975, 606.474, 3.625886, 2199.228, 602.1372, 3.65337, 2200.097, 591.9013, 9.281841, 5494.006, 99.98906, 100.0, 99.8611, 99.95357, 99.99831, 99.89062
17498.79992, 60.0154918324423, 60.017014690699725, 60.016284120073344, 19.134080186345475, 19.193239292791223, 19.14064122802669, 0.9999992075026376, 0.999997911244808, 0.9999991075606455, 5374.563016719938, 5382.767742826342, 5380.22479178981, 106.97227936538548, 11.145528501958438, 6.146562005733813, 5378.710945924758, 5377.959060228915, 5380.8597860265845, 282.3322154709425, 282.0218400563615, 282.6960944438608, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.249, 3.639604, 2199.728, 597.6845, 3.681578, 2200.116, 596.7369, 3.686345, 2199.867, 606.3769, 3.625702, 2199.066, 601.6413, 3.66104, 2200.058, 590.4301, 9.308943, 5490.009, 99.98621, 99.99863, 99.99256, 99.95822, 100.0, 99.81695
17501.21832, 60.01551626578304, 60.01687431903942, 60.015424688792855, 19.145462786177188, 19.19121013780303, 19.15362373014083, 0.9999987510809761, 0.999996712108066, 0.9999993913698878, 5384.259472412967, 5376.35859558001, 5389.954316833656, 109.02719163158145, 14.431483937935127, 6.739425766596241, 5382.794238826352, 5380.612653347285, 5386.799301211343, 282.4501786227884, 282.02645612959077, 282.67036959427713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 598.1769, 3.678153, 2200.36, 603.3849, 3.646212, 2200.184, 600.6581, 3.662968, 2200.23, 603.2505, 3.642986, 2199.835, 600.6112, 3.659579, 2200.287, 591.2054, 9.284771, 5493.865, 100.0, 100.0, 100.0, 99.99453, 100.0, 99.88705
17503.65016, 60.01630348396892, 60.019072473446755, 60.01527886916098, 19.165485609161273, 19.186899813194525, 19.156131397474457, 0.9999991326912118, 0.9999964230753045, 0.9999990952267238, 5383.2685608420825, 5382.696533990851, 5380.21298168747, 103.81857760799085, 12.96987013158514, 5.641392953396348, 5383.72114118693, 5380.665501674284, 5381.894522870195, 282.4384746057756, 282.0877872596245, 282.51739831535303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4462, 3.639425, 2199.847, 597.6067, 3.680657, 2200.05, 596.6593, 3.686713, 2199.703, 606.5128, 3.625519, 2199.001, 602.1563, 3.653735, 2200.267, 591.941, 9.281658, 5494.007, 99.98642, 100.0, 99.98511, 99.95132, 100.0, 99.88962
17506.1198, 60.019905685721824, 60.014988412797805, 60.01409433526021, 19.15154706098151, 19.186099823769027, 19.15882710270908, 0.9999998236270873, 0.9999966578904635, 0.9999996645467262, 5375.999871645795, 5384.358041520609, 5381.703314083933, 106.7214938445577, 14.765131313867187, 4.283135116801077, 5379.814451751462, 5375.941773723095, 5384.730248354974, 282.4063690867442, 282.04765245921027, 282.6340566244437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.8141, 3.595344, 2196.378, 591.3809, 3.715654, 2197.683, 590.3699, 3.721319, 2196.919, 612.5132, 3.583598, 2194.841, 608.3556, 3.613374, 2198.29, 598.1639, 9.19431, 5499.75, 99.85157, 99.87821, 99.85855, 99.76408, 99.9182, 99.99187
17508.60408, 60.01820701225154, 60.02087624749765, 60.016324411394606, 19.149520876643606, 19.19090262027258, 19.148760323038598, 0.999999198939799, 0.9999967878867394, 0.9999989671888289, 5377.303861155029, 5379.735538980552, 5384.577429184028, 105.61150952008074, 15.443442178298028, 9.12607390232688, 5377.946670552853, 5381.902526282275, 5384.662721659323, 282.45717180580385, 282.1921792386941, 282.6022803813911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4265, 3.639961, 2200.125, 597.5872, 3.680473, 2199.939, 596.7369, 3.686529, 2199.862, 606.4546, 3.625886, 2198.956, 602.2708, 3.65337, 2200.265, 591.9212, 9.281475, 5494.121, 100.0, 100.0, 99.99233, 99.94826, 100.0, 99.88964
17511.03236, 60.01788742879879, 60.012165593393924, 60.01993554493029, 19.1276152811782, 19.159432977913145, 19.13000673026772, 0.999999804232084, 0.9999971492323009, 0.9999995982705739, 5367.665777324839, 5372.565645553975, 5375.798900518338, 105.18989875373472, 10.62013449071469, -0.5101048575147615, 5370.3512717441845, 5375.506650940944, 5377.086706052753, 282.4576882096474, 282.12789832516444, 282.65883031777577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4857, 3.639425, 2200.063, 597.6845, 3.681025, 2199.938, 590.3505, 3.721319, 2196.913, 612.5132, 3.583598, 2195.052, 601.6031, 3.657205, 2200.217, 589.774, 9.309309, 5488.717, 99.99405, 99.99575, 99.85844, 99.76924, 100.0, 99.81682
17513.63924, 60.01474338067211, 60.01121841856801, 60.01538370147634, 19.15590884000566, 19.185282077726974, 19.135569353386543, 0.9999998923101897, 0.999997461546314, 0.9999999827672269, 5377.882019887663, 5380.908726619467, 5385.486062422701, 109.31961447330468, 12.18426963846423, 5.178757230244628, 5375.996602208586, 5384.2354596900295, 5381.526991286763, 282.51770303334433, 282.0771978510233, 282.6015072725681, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.2415, 3.668872, 2200.479, 601.3032, 3.662421, 2200.554, 588.2928, 3.731996, 2196.341, 613.5618, 3.580472, 2194.94, 602.1372, 3.653735, 2200.159, 591.8616, 9.281841, 5494.062, 100.0, 100.0, 99.81074, 99.7576, 100.0, 99.89062
17516.03856, 60.007005029113806, 60.01113707556917, 60.00807817070781, 19.13893057660695, 19.165974453981285, 19.141954251279536, 0.9999993746548764, 0.9999974217129004, 0.9999999144994383, 5375.400403084977, 5385.458792143123, 5380.936328717559, 108.1720269335151, 13.017807230055041, 1.724632025055243, 5374.478731747688, 5382.848457511488, 5381.009530228232, 282.42678010725166, 282.1495218415901, 282.7105123838379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4857, 3.639068, 2200.006, 597.6456, 3.681394, 2200.225, 590.2728, 3.721319, 2196.917, 612.5132, 3.583781, 2195.116, 602.2516, 3.653735, 2200.046, 591.9212, 9.281475, 5494.001, 99.99145, 100.0, 99.85844, 99.77139, 100.0, 99.89062
17518.40884, 60.0063603068072, 60.00646321816001, 60.00526659828554, 19.14951447151189, 19.20849152414184, 19.168670678565412, 0.9999998639495241, 0.9999959473409873, 0.999999446129381, 5380.52177621372, 5376.304278032942, 5391.854421201134, 107.09849042944188, 15.466056292882968, 7.0642726957747755, 5379.919293863991, 5386.487746385165, 5385.953285540397, 282.45001151459155, 282.09747891102455, 282.5668119064839, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.8732, 3.596771, 2196.546, 591.3809, 3.716391, 2197.519, 596.6011, 3.686898, 2199.919, 606.4157, 3.62607, 2199.009, 608.3556, 3.613009, 2197.958, 598.1639, 9.193944, 5499.749, 99.8416, 99.89582, 99.99493, 99.95354, 99.90853, 99.99625
17520.8704, 60.00712308067131, 60.00358688614632, 60.009542908307324, 19.1650977834786, 19.191732323677687, 19.162136378029633, 0.9999998263252543, 0.9999968527125015, 0.9999999684538908, 5382.160660699723, 5383.055497056999, 5383.43223109819, 106.34302162564518, 14.754028187613585, 5.946193751583223, 5378.2793531747275, 5387.871519394649, 5383.157098206384, 282.3979254860502, 282.0829707856621, 282.63318510827355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4265, 3.639604, 2199.952, 597.704, 3.68121, 2200.057, 590.331, 3.721503, 2196.86, 612.5714, 3.58323, 2194.885, 602.1563, 3.653735, 2200.154, 591.9212, 9.281658, 5494.006, 99.99642, 100.0, 99.85372, 99.7661, 100.0, 99.88962
17523.36356, 60.00129158221289, 60.004202559479495, 60.004800422886554, 19.139269211493904, 19.16139297985304, 19.14336496224204, 0.9999991723659711, 0.9999975879115961, 0.999999726124514, 5373.485434163334, 5377.316300452972, 5382.458782980909, 110.13352283571521, 11.64295006877137, 6.255650687811112, 5379.272994054768, 5378.208567485582, 5385.824453788143, 282.3908293695934, 282.148768228725, 282.66495170294195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4265, 3.639604, 2199.89, 597.6456, 3.68121, 2200.054, 596.7563, 3.686345, 2199.908, 606.3575, 3.631218, 2199.358, 600.554, 3.667249, 2199.898, 588.7203, 9.32872, 5486.645, 99.99164, 100.0, 99.985, 99.9694, 100.0, 99.75577
17525.85672, 60.00313487268185, 60.004407185014564, 60.000675299687636, 19.167735056193997, 19.19667092781015, 19.161569919405572, 0.9999990453502268, 0.9999972872304014, 0.999998309128777, 5380.517917178199, 5383.0457315833955, 5387.5271334911695, 109.56245390551656, 18.45784511672855, 9.707362729383476, 5382.900721556827, 5384.187692088154, 5382.28314243279, 282.400535670048, 282.10502615666417, 282.5828740926071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.3795, 3.667623, 2200.28, 601.2838, 3.662974, 2200.243, 598.6005, 3.677878, 2199.988, 606.0273, 3.626622, 2199.125, 602.2135, 3.653552, 2199.936, 591.9013, 9.281658, 5494.001, 100.0, 100.0, 99.99804, 99.95392, 100.0, 99.88952
17528.311240000003, 59.99678077457141, 60.004727815767836, 60.00190216137697, 19.151659166299535, 19.184980206031966, 19.156911044359905, 0.9999994007662145, 0.9999959696076518, 0.9999992897842324, 5382.01347117894, 5383.952992897149, 5382.404363042715, 106.11961750784025, 13.970371319228889, 6.01433410421896, 5382.859431902381, 5376.941677602498, 5386.943125481109, 282.4792245213552, 282.0119097051364, 282.72388599225866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5645, 3.639604, 2199.847, 597.6067, 3.681025, 2200.052, 596.6205, 3.686713, 2199.647, 606.474, 3.625886, 2199.059, 602.2135, 3.65337, 2199.944, 591.9212, 9.281658, 5494.002, 99.98884, 100.0, 99.9951, 99.95862, 100.0, 99.88962
17530.84044, 59.998784331019145, 60.0009357474002, 60.00262096087419, 19.154656323700756, 19.190361476103558, 19.159695576020578, 0.9999997406820699, 0.9999952632867524, 0.9999996097687455, 5371.846581242151, 5383.806723831263, 5386.050783121667, 104.69225246075513, 14.304193578704371, 3.77206941524355, 5378.713295283084, 5389.560138729422, 5382.90702947072, 282.34950204045026, 282.0779156993397, 282.68660344098265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.8535, 3.596236, 2196.493, 591.342, 3.716023, 2197.734, 590.4087, 3.721687, 2196.863, 612.4743, 3.583598, 2195.01, 608.2793, 3.613374, 2197.957, 598.144, 9.195409, 5499.75, 99.84158, 99.89561, 99.856, 99.77153, 99.91807, 99.99486
17533.29636, 59.99709592891884, 59.993679429658194, 59.995842174542126, 19.163212864847203, 19.185632701030556, 19.14770077008328, 0.9999994216545169, 0.9999970286394523, 0.9999998610653895, 5376.692828764329, 5382.254168823769, 5379.745832235772, 109.48274825736826, 10.90445552455003, 6.949847014967872, 5376.035096288483, 5382.71358962302, 5384.3270986600155, 282.4637176288226, 282.0964958232234, 282.5685116306209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.3673, 3.639425, 2199.785, 597.6067, 3.681394, 2200.056, 596.7369, 3.686161, 2199.861, 606.474, 3.626438, 2199.067, 602.3089, 3.65337, 2199.941, 591.9013, 9.281292, 5494.007, 99.98904, 100.0, 99.98484, 99.95617, 100.0, 99.88966
17535.65984, 59.99299713806132, 59.99517604996462, 59.99669069005283, 19.130915497117726, 19.158343628935835, 19.12111458275569, 0.9999998803385399, 0.9999976751291598, 0.9999994247622028, 5374.288398474822, 5375.627767107041, 5377.822816724213, 107.47904687700236, 10.634334945715864, 0.45996014902948446, 5375.955099554732, 5381.389123167595, 5377.891669814624, 282.40295589915456, 282.13001710033285, 282.60211617250485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4068, 3.639425, 2199.785, 597.6262, 3.68121, 2200.153, 589.6904, 3.724448, 2195.973, 604.7263, 3.63986, 2199.868, 598.8945, 3.673276, 2199.667, 587.6467, 9.341538, 5484.47, 99.98882, 100.0, 99.81556, 99.98812, 100.0, 99.71624
17538.070880000003, 59.99416084987248, 59.99462483881271, 59.99507923917164, 19.158305974157887, 19.175189947654054, 19.162802615547687, 0.9999995946178926, 0.9999982216805895, 0.9999992755404268, 5378.129891179403, 5384.084125259238, 5385.2921495211895, 105.68533465687835, 9.71159857551038, 3.0955107184299777, 5382.555661641989, 5382.282444849846, 5385.022716856763, 282.45366553725285, 282.0445841587959, 282.6004592468596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 600.3652, 3.664946, 2200.332, 600.7001, 3.665553, 2200.305, 588.8557, 3.728682, 2196.343, 605.9885, 3.626438, 2199.06, 602.1945, 3.653735, 2199.935, 591.9212, 9.281658, 5494.063, 100.0, 100.0, 99.83237, 99.9564, 100.0, 99.88952
17540.47028, 59.995060525250075, 59.997578962208216, 59.99806731163071, 19.169702088489906, 19.180720047048215, 19.14542434720888, 0.9999995703547067, 0.999997498060252, 0.9999995979407764, 5378.527491657565, 5379.473055014917, 5383.920852315864, 107.82250543078453, 13.222168040086672, -2.654264396976032, 5378.3602724923685, 5384.395308162702, 5384.042196788884, 282.3948679567105, 282.1257358012409, 282.6476534015386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4857, 3.639247, 2199.794, 597.704, 3.680841, 2200.109, 590.3116, 3.721319, 2196.702, 606.4351, 3.625519, 2199.062, 602.2135, 3.653187, 2199.886, 591.9013, 9.281475, 5493.947, 99.98925, 100.0, 99.85823, 99.95594, 100.0, 99.88962
17542.93028, 59.991026868297936, 59.99520273606232, 59.99192529228853, 19.169305422252936, 19.19532974764057, 19.14874351728521, 0.9999983515383628, 0.9999941244272637, 0.9999993585362119, 5379.423610355459, 5388.4126451600405, 5388.6353423722885, 106.60760726384173, 14.179476272421198, 4.727091388867848, 5375.758685845197, 5389.098757690952, 5381.3756176438565, 282.34343274029555, 282.1507480045606, 282.61567773844104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 610.9324, 3.596593, 2196.551, 591.3615, 3.716207, 2197.574, 596.7369, 3.686713, 2199.758, 612.5326, 3.583414, 2195.067, 608.2602, 3.613374, 2198.12, 598.1639, 9.193761, 5499.93, 99.8468, 99.88825, 99.98511, 99.76651, 99.91315, 99.99418
17545.34916, 59.99367022118377, 59.99858544188364, 59.99921477929916, 19.153281918086886, 19.20251328209455, 19.13736770122889, 0.9999999742584852, 0.9999977654805364, 0.9999999454225963, 5381.99740435263, 5384.418083275408, 5382.561703688787, 106.34834672130592, 11.511527522963206, 3.5507315603040297, 5381.51597968228, 5384.8116414898495, 5382.3606037146765, 282.4695064409207, 282.0137318250598, 282.6231171529647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.5251, 3.639425, 2199.833, 597.7429, 3.681025, 2200.052, 590.3505, 3.721319, 2196.916, 606.5516, 3.625519, 2199.116, 602.2516, 3.653187, 2200.156, 591.9013, 9.281658, 5494.067, 99.9962, 100.0, 99.84845, 99.95357, 100.0, 99.89062
17547.811400000002, 59.997366676834304, 59.99594834182719, 59.99980528343708, 19.128399435203548, 19.184377898942895, 19.134952308878752, 0.9999988380405935, 0.9999972578223381, 0.9999989307568866, 5376.22550641497, 5379.361980250158, 5379.8832643137375, 105.10612375216826, 13.321690378566018, 10.937745594607804, 5376.504631814622, 5374.313530526381, 5379.221156334783, 282.4948898207699, 282.1261717096352, 282.59544599168214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4068, 3.639782, 2199.953, 597.7234, 3.680473, 2200.0, 596.6399, 3.685241, 2199.955, 605.4059, 3.632873, 2199.707, 599.9436, 3.669989, 2199.959, 588.2829, 9.336045, 5485.688, 99.99381, 100.0, 99.99466, 99.99001, 99.99675, 99.75687
17550.27632, 60.003596992216586, 59.99905999718037, 60.003293888670306, 19.151563368258316, 19.194343855105842, 19.15277659771047, 0.9999994840939422, 0.9999976216227393, 0.9999996798102957, 5382.5484181802885, 5380.429613309086, 5381.807940929779, 106.52405256457583, 14.614445504545074, 4.853406154235472, 5382.705547110848, 5380.693336677818, 5386.48492071593, 282.4957639916759, 282.0359956717191, 282.5587987980119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.8132, 3.665303, 2200.442, 601.3227, 3.662606, 2200.276, 598.6005, 3.678062, 2199.994, 606.0468, 3.626438, 2199.17, 602.1754, 3.65337, 2199.939, 591.9013, 9.281292, 5494.001, 100.0, 100.0, 99.99969, 99.9588, 100.0, 99.88962
17552.679920000002, 60.00240268433886, 60.00318059055201, 60.00439918503831, 19.163122236284227, 19.192589953345163, 19.151383721932564, 0.9999991832546624, 0.9999965507264926, 0.9999989696792354, 5379.3938597469405, 5380.294018139066, 5388.269645284703, 105.79604928049955, 14.52889416523476, 6.93739230622441, 5385.410527221221, 5385.426649785041, 5379.417610290682, 282.41421255266897, 282.03839166533504, 282.7352908884621, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.4068, 3.63889, 2199.952, 597.6845, 3.681025, 2200.05, 596.6593, 3.687082, 2199.703, 606.4934, 3.625702, 2199.008, 602.0991, 3.653004, 2199.997, 591.9013, 9.281475, 5493.947, 99.99123, 100.0, 99.99011, 99.95826, 100.0, 99.89072
