TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17569.23236, 60.00184487337199, 60.001651203719724, 60.00679147387777, 15.335474145256683, 15.353758170814688, 15.32857540690856, 0.9999989181485545, 0.9999999802717742, 0.9999983359470561, 4296.682611409476, 4305.2216229255855, 4300.385026525026, 76.7309619096452, -0.338820208586867, -6.386670471147681, 4295.9655200867, 4300.913574604664, 4295.599029845659, 282.285026730269, 282.08432452555013, 282.51007865549, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.4265, 3.639604, 2199.9, 597.665, 3.68121, 2200.108, 590.2534, 3.721503, 2196.748, 606.4546, 3.625702, 2199.12, 602.1182, 3.653918, 2199.997, 585.0025, 3.747952, 2192.492, 99.98882, 100.0, 99.86105, 99.9586, 99.99846, 99.6497
17571.693720000003, 60.00632457926102, 60.008405617277226, 60.007891899874664, 15.336134070061169, 15.366447123266083, 15.327682992558428, 0.9999986780244899, 0.999999973477158, 0.9999980481707426, 4301.581187490784, 4299.048177945456, 4303.917578298936, 71.97231430856846, 5.625050287999954, -7.901389055547725, 4298.936486040101, 4298.842196903381, 4299.605558504869, 282.1652141654958, 281.95347974442564, 282.48095667634107, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.5251, 3.639068, 2199.795, 597.5872, 3.681025, 2200.054, 596.6787, 3.686345, 2199.701, 612.5132, 3.583414, 2195.067, 602.1182, 3.654283, 2199.999, 585.0025, 3.747403, 2192.327, 99.98929, 100.0, 99.98766, 99.77136, 99.99853, 99.65991
17574.08968, 60.00445417939902, 60.006265120653005, 60.00374919907449, 15.33701395113387, 15.356539163469472, 15.330650249171379, 0.9999987749073134, 0.9999994102222578, 0.9999988775063331, 4297.800728802627, 4301.395819508338, 4302.586705037818, 76.31366468394458, -0.008772331837150205, -7.246284931881519, 4296.992865506995, 4302.201946043763, 4302.978433623501, 282.24373231184654, 281.9267822288448, 282.48313010322465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.4857, 3.639068, 2199.847, 597.5872, 3.68121, 2199.946, 596.6787, 3.686529, 2199.756, 612.4161, 3.583046, 2195.005, 602.1182, 3.654283, 2200.161, 585.0621, 3.747403, 2192.437, 99.99145, 100.0, 99.98761, 99.77156, 100.0, 99.65258
17576.47016, 60.006084240558515, 60.003663245437316, 60.00918723877468, 13.994416009891335, 13.945556858871013, 13.872867388116692, 0.9999982254278602, 0.999998590443862, 0.9999965302970292, 3958.0476329376256, 4000.677539560692, 4041.337526075356, 65.57325109400699, -6.100838150382742, -9.017592242418687, 4165.006668461205, 4178.893375705894, 4189.327588012254, 282.37754611910293, 282.1249912770701, 282.51351295493146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.5251, 3.639604, 2199.79, 597.704, 3.681025, 2199.997, 596.7175, 3.686161, 2199.868, 612.5714, 3.58323, 2195.058, 602.08, 3.654648, 2200.139, 463.0909, 4.005419, 1650.552, 99.99427, 99.99847, 99.9926, 99.76914, 100.0, 80.21094
17578.94968, 60.0075130594668, 60.00129071237861, 60.00528567934857, 15.343729943934383, 15.344208127813824, 15.281138280009634, 0.9999998415681969, 0.9999996458568857, 0.9999988923936308, 4243.939276651001, 4239.572583325044, 4216.867776245188, 74.01159264983562, 1.5770403604460626, -4.040898011032141, 4170.657188546672, 4157.400642896369, 4124.287737206597, 282.323584076555, 282.0077726530711, 282.5752557509182, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 604.3279, 3.639068, 2199.866, 597.704, 3.680841, 2200.106, 596.8922, 3.685977, 2199.698, 612.3967, 3.587091, 2195.062, 699.9334, 2.214459, 1758.4, 584.5651, 3.749417, 2192.113, 99.99945, 100.0, 99.99504, 99.76911, 79.92615, 99.64005
17581.39108, 60.00680808023075, 60.006939297163214, 60.00699539854225, 15.30440180469494, 15.34499661340238, 15.209392380229314, 0.9999982089200552, 0.9999991385285917, 0.9999991927480821, 4172.0490651394775, 4245.607783639322, 4297.129604988402, 70.57503000990368, -1.078768311230533, -6.776226156913879, 4302.035074774835, 4305.061764536252, 4303.0570709206895, 282.3250335671045, 281.9747775445171, 282.5308147351541, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.973, 3.642638, 2199.77, 597.7234, 3.680841, 2200.004, 474.0928, 4.016388, 1720.333, 607.2313, 3.620738, 2199.062, 599.8673, 3.666701, 2200.29, 584.5452, 3.749783, 2192.052, 100.0, 100.0, 78.19584, 99.95061, 100.0, 99.62998
17583.82128, 60.003095059076415, 60.00456181279703, 60.00743095612805, 14.551231708850594, 14.440533417638536, 14.311740291830588, 0.9999965659144772, 0.9999999999994674, 0.9999973409721303, 3936.71031225162, 3908.6653007526347, 3895.800167408279, 61.05587901462468, -3.5931558864651834, -12.766467384627376, 3940.4417815669563, 3981.2005223043802, 4015.5672282606683, 282.3271264152468, 281.97024623672996, 282.5025587641196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.9927, 3.646385, 2199.946, 663.8527, 2.239133, 1956.043, 594.3687, 3.699783, 2199.072, 604.6486, 3.639124, 2199.758, 599.9055, 3.666519, 2200.074, 584.7441, 3.748868, 2192.107, 99.99614, 71.09902, 99.96671, 99.98481, 100.0, 99.63725
17586.26856, 60.005003108555236, 60.00389618607859, 60.00302866888794, 15.340117009863972, 15.359054153395642, 15.322390021554048, 0.9999991903636734, 0.9999999995134341, 0.9999988760216617, 4299.698836781346, 4298.926357770473, 4302.091125763769, 73.62657180407314, 2.4580061991273396, -3.8210927971056208, 4301.269962283124, 4303.699622250983, 4300.821418370099, 282.3327957671391, 282.0751753397008, 282.57081707191617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.6182, 3.645315, 2200.352, 595.272, 3.694656, 2199.315, 594.3493, 3.701071, 2199.139, 604.3574, 3.639676, 2199.712, 599.6575, 3.669075, 2200.139, 584.5055, 3.749966, 2191.949, 99.99983, 99.96748, 99.95944, 99.98515, 100.0, 99.63267
17588.64572, 60.00863825985338, 60.00857731083541, 60.00557893820356, 15.335103665010573, 15.364633048241137, 15.313755896213515, 0.9999991059356453, 0.9999999953863355, 0.9999986967530338, 4299.479876719267, 4304.555783984765, 4300.569831453568, 77.92960963528321, 1.9183759969359926, -4.758478070868819, 4297.375175129897, 4300.727157803197, 4302.990461310411, 282.3805511759784, 282.09055541319236, 282.5087258670784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4999, 3.645136, 2200.352, 595.3304, 3.694288, 2199.318, 594.2328, 3.700703, 2198.974, 604.2991, 3.639124, 2199.654, 599.6384, 3.669258, 2200.252, 584.4657, 3.749783, 2191.895, 99.99961, 99.96727, 99.96206, 99.98511, 100.0, 99.62745
17591.03716, 60.003222550864535, 60.00789957247902, 60.00607665668583, 15.321789586420236, 15.349657115189771, 15.348849773966935, 0.9999993773251724, 0.9999999301478949, 0.9999987106408892, 4301.633090604601, 4298.993880690808, 4304.6490834023625, 75.39912419623079, 1.711486962737581, -6.2476087424388425, 4300.659064838838, 4303.351429204219, 4304.954771553872, 282.24296516456826, 282.000391168526, 282.5965121580436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 600.8187, 3.665838, 2200.478, 599.6884, 3.665737, 2200.315, 599.6682, 3.666281, 2200.528, 610.4937, 3.596836, 2196.551, 593.4963, 3.704322, 2198.579, 590.8079, 3.718653, 2196.932, 100.0, 100.0, 100.0, 99.84087, 99.92655, 99.85666
17593.438240000003, 60.00859826112507, 60.00831636092581, 60.00785001505096, 15.322360113228214, 15.361283576886187, 15.327463858312864, 0.9999994105157098, 0.9999999940074411, 0.9999985394404136, 4304.207020149149, 4302.989881251037, 4300.243973428455, 77.52075581923371, 1.644060653924953, -7.558328791580607, 4294.959392550539, 4300.051583797055, 4307.942426326116, 282.3516344786133, 282.01940057858405, 282.5060783255573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4999, 3.645672, 2200.137, 595.3693, 3.693919, 2199.487, 594.3104, 3.700335, 2199.138, 604.4156, 3.639124, 2199.761, 599.7338, 3.668893, 2200.247, 584.4657, 3.750149, 2191.948, 100.0, 99.97527, 99.95468, 99.98774, 100.0, 99.63241
17595.826960000002, 60.0067157281194, 60.00790275673553, 60.00955978530982, 15.334927380127986, 15.35938916637431, 15.32156712925686, 0.9999986042197703, 0.9999991662738525, 0.9999982678635452, 4297.453641867729, 4304.055830700772, 4300.992127912059, 72.12428503763107, 0.6288150210814365, -6.689295481103727, 4304.233228791727, 4299.61189228508, 4299.793856217177, 282.31143174086515, 282.0541328002287, 282.5228912649504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4999, 3.64585, 2200.19, 601.7507, 3.656711, 2200.381, 594.2328, 3.700703, 2199.085, 610.5713, 3.597939, 2196.707, 599.6003, 3.66871, 2200.254, 590.8079, 3.71847, 2196.935, 100.0, 100.0, 99.95207, 99.8489, 100.0, 99.86705
17598.275960000003, 60.00636147513017, 60.005958868286655, 60.00871417448233, 15.333269755642625, 15.331311832241864, 15.334231345141468, 0.9999984518015567, 0.9999999770951162, 0.9999994711359299, 4303.63510417022, 4301.5697297391625, 4304.002358526836, 74.45686256871909, 1.4748676259117701, -5.510818328374626, 4296.658935547573, 4299.661011697461, 4302.287328993311, 282.37759442296397, 282.1293603816195, 282.47524028909316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.7495, 3.602483, 2197.328, 607.9764, 3.616004, 2198.705, 588.0986, 3.733468, 2195.184, 616.7658, 3.55087, 2190.059, 605.9903, 3.628898, 2199.204, 596.7921, 3.688621, 2199.415, 99.87716, 99.92179, 99.78221, 99.55926, 99.95721, 99.96868
17600.85016, 60.004028986252614, 60.00641991191097, 60.005147017588065, 15.339075765043479, 15.369956848192384, 15.336317795873665, 0.9999991215192864, 0.9999996672233837, 0.9999978954412233, 4300.288471342501, 4304.20795893359, 4305.037323908052, 73.52280088527073, 2.8157367684188443, -5.563467348316408, 4302.915390777712, 4304.884074077229, 4299.678587476857, 282.2701710351537, 281.90558741662596, 282.4980278705863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4999, 3.645493, 2199.918, 601.7118, 3.656527, 2200.55, 594.2134, 3.700151, 2198.973, 610.5325, 3.597755, 2196.548, 599.6384, 3.669258, 2200.198, 597.0108, 3.684409, 2199.742, 100.0, 100.0, 99.95191, 99.85714, 100.0, 99.98689
17603.22852, 60.00491070979636, 60.003906072305966, 59.99902320058748, 15.340648058123888, 15.34492553410053, 15.32471365546399, 0.9999991240764958, 0.9999994233125122, 0.9999995281791678, 4300.981220850495, 4304.090263556248, 4298.339877045245, 73.56759044793694, 2.0646081770292, -3.813602813454736, 4299.020298562401, 4303.856242396511, 4300.981359680103, 282.3131418193407, 281.98031827543275, 282.5504722490686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 612.549, 3.578568, 2194.126, 597.2565, 3.68342, 2199.923, 599.7264, 3.666466, 2200.192, 604.3185, 3.63986, 2199.864, 593.42, 3.704688, 2198.417, 603.2734, 3.64687, 2200.041, 99.75266, 99.99511, 100.0, 99.99243, 99.93147, 100.0
17605.744400000003, 60.00388795256111, 60.004745478477766, 60.002872164514244, 15.348932485026882, 15.358321882129772, 15.33882097924735, 0.9999994799099285, 0.9999989971084698, 0.9999980581483752, 4303.070124887618, 4300.29173491761, 4301.393347905085, 71.53985596771304, 5.732304860873796, -5.834787529072173, 4300.027388506889, 4298.413683867359, 4299.956253886686, 282.3925671071378, 281.9267390993898, 282.51236629426376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.9072, 3.603553, 2197.29, 601.7313, 3.656711, 2200.445, 594.0775, 3.700151, 2198.916, 610.4937, 3.598123, 2196.716, 599.6575, 3.669075, 2200.034, 597.0903, 3.684043, 2199.853, 99.87543, 100.0, 99.9493, 99.85454, 100.0, 99.99477
17608.23316, 60.003648027960516, 59.99870239551098, 60.00509292193989, 15.347819782064512, 15.370267116320248, 15.31948713927246, 0.999997646553738, 0.9999998472415716, 0.9999985318229357, 4309.609666530325, 4301.626266772061, 4300.164215311127, 72.4507996300481, -0.08304432180887034, -6.8165155916626645, 4300.52967815778, 4299.045156209473, 4306.031462061086, 282.2752730776627, 281.98487093092325, 282.58491339635987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.9269, 3.603196, 2197.404, 595.2914, 3.69484, 2199.648, 594.291, 3.700335, 2198.863, 604.4933, 3.638757, 2199.593, 599.6193, 3.669441, 2200.142, 597.0903, 3.68386, 2199.861, 99.87781, 99.9726, 99.94697, 99.99277, 100.0, 99.99238
17610.63188, 60.00713167618769, 60.00235413893973, 60.007598412135934, 15.333100177167688, 15.362877632414381, 15.335820753884244, 0.9999994769207189, 0.9999993998422555, 0.9999998248882085, 4302.7473476921095, 4304.783889712801, 4304.568691549855, 72.51628556783135, 3.599309572985703, -5.6570102002481235, 4300.112749032155, 4301.830052682162, 4302.387105389628, 282.3786923647103, 282.0523835693983, 282.5519700394973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4802, 3.64585, 2200.189, 589.0657, 3.727627, 2195.938, 587.8657, 3.733284, 2194.967, 598.1628, 3.678103, 2200.363, 605.3227, 3.637116, 2199.751, 593.1538, 3.706567, 2199.067, 100.0, 99.81396, 99.76984, 99.99875, 99.98727, 99.93677
17613.089160000003, 60.002498693047684, 60.001799473640936, 60.00144153439427, 15.33140605696631, 15.363323209430302, 15.329363672271182, 0.999999448413939, 0.999998912366886, 0.9999992910445973, 4299.873992423569, 4304.204287541009, 4305.62064415548, 74.49712058466866, 1.605511481102667, -8.997779854936994, 4299.3480761613355, 4305.9817999308025, 4303.509094935732, 282.27954035164913, 281.98881805854563, 282.378743809253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.8086, 3.605516, 2198.038, 595.3304, 3.694656, 2199.595, 594.2134, 3.700519, 2198.868, 604.338, 3.639492, 2199.705, 599.7529, 3.669258, 2200.091, 590.7681, 3.718836, 2196.995, 99.90253, 99.98017, 99.95435, 99.99263, 100.0, 99.87472
17615.4896, 59.998427279615974, 59.99959028673709, 60.003639316381175, 15.338802363496177, 15.344792037840685, 15.331852410117767, 0.9999994689606536, 0.999999996567763, 0.9999996273361288, 4302.699154601869, 4302.191202522441, 4299.609819132303, 73.47438217894296, 0.8559220330171229, -1.773103153079603, 4302.52364032187, 4299.3398378853435, 4300.818076449563, 282.3751737485151, 281.8892803761633, 282.4794400759603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 600.0695, 3.666731, 2200.18, 599.7857, 3.665553, 2200.423, 600.1729, 3.663704, 2200.08, 610.4742, 3.597755, 2196.543, 593.5345, 3.704505, 2198.42, 584.4856, 3.750149, 2191.951, 100.0, 100.0, 100.0, 99.84929, 99.92676, 99.64283
17617.92608, 59.99584849164728, 59.99931629868838, 60.00262964368232, 15.346805275850132, 15.343817664597399, 15.331287113281626, 0.9999989143414175, 0.9999997408122476, 0.9999989457119662, 4303.836708446828, 4302.925652346035, 4302.411882963956, 73.88499858852742, 0.3663876303719462, -5.660358028337043, 4299.903817760065, 4302.800907551543, 4305.2928225736205, 282.3246304952706, 282.0882040070041, 282.47502171808117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4802, 3.646029, 2200.084, 595.4082, 3.693919, 2199.42, 594.2522, 3.700519, 2199.03, 604.4545, 3.639492, 2199.708, 599.6766, 3.669075, 2200.301, 590.788, 3.719019, 2197.331, 100.0, 99.97761, 99.94452, 99.99037, 100.0, 99.86183
17620.41184, 60.00659943162287, 59.998355711245125, 59.994863524817404, 15.32886000717107, 15.365713586022396, 15.327899480613079, 0.9999989621966602, 0.9999999430573119, 0.9999987625062488, 4297.564446917386, 4301.342663066189, 4300.650832855357, 73.94987445544871, 0.32818732047326193, -6.013665099025616, 4295.145528004105, 4302.2170185106825, 4299.1941710289, 282.27002269825465, 282.0051463550346, 282.47891821729485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.421, 3.64585, 2200.194, 601.6534, 3.657448, 2200.441, 594.194, 3.700335, 2198.753, 610.4937, 3.598123, 2196.654, 599.6957, 3.669075, 2200.198, 590.788, 3.719385, 2196.996, 100.0, 100.0, 99.95723, 99.84953, 100.0, 99.86941
17622.88016, 59.997166661030086, 59.9951980408514, 60.001103598187015, 15.3411863182467, 15.356319014571167, 15.349459241974275, 0.9999991323535083, 0.9999993457302404, 0.9999991313459697, 4302.453160879964, 4303.553123829656, 4306.192106087029, 71.00300667293777, 1.191848733739107, -4.344725542006017, 4297.177726627691, 4299.235786740409, 4301.060252014475, 282.216137190192, 281.9664521401162, 282.47209808664576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.7692, 3.603018, 2197.28, 607.957, 3.616004, 2198.752, 587.8657, 3.733652, 2195.067, 616.358, 3.554363, 2191.83, 604.7886, 3.640403, 2199.83, 594.3467, 3.703454, 2198.315, 99.87496, 99.93182, 99.78217, 99.60277, 99.99218, 99.9445
17625.2808, 59.9913830637944, 59.99811906554319, 60.0019270337575, 15.334056110673446, 15.352351983714447, 15.336767452818103, 0.9999989973329024, 0.9999999994863136, 0.9999976569463016, 4298.1669170761925, 4303.30070130546, 4304.270312125481, 73.57548348421051, 6.644437713025582, -9.992308528815158, 4301.044878569567, 4298.092886939279, 4302.452458216188, 282.393816200706, 282.0673662134018, 282.4174112687398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.6182, 3.641924, 2199.762, 601.5756, 3.657632, 2200.438, 594.1552, 3.700519, 2198.758, 610.5519, 3.597755, 2196.597, 599.791, 3.669441, 2200.086, 597.1301, 3.68386, 2199.744, 100.0, 100.0, 99.95679, 99.85189, 100.0, 99.99238
17627.676480000002, 59.996925626015745, 59.994888025532504, 59.99467806509284, 15.331823431416732, 15.367793275367433, 15.314507455027648, 0.9999979928676892, 0.9999997535002981, 0.999999333112306, 4298.543461242608, 4298.542608452487, 4300.743733834015, 72.01995450019467, 6.9562985539701, -6.066908604800119, 4305.184024494119, 4304.41631646751, 4298.934190202774, 282.3029409364834, 282.04054009942416, 282.4612870064516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 612.4701, 3.579817, 2193.415, 597.3148, 3.686551, 2199.775, 600.0952, 3.664073, 2200.191, 604.3962, 3.639492, 2199.823, 593.4582, 3.704505, 2198.414, 603.3529, 3.64632, 2199.927, 99.7314, 99.98835, 100.0, 99.99537, 99.92649, 100.0
17630.13552, 59.994824393719895, 59.99215434689879, 59.99201817429071, 15.350133862158312, 15.354382710902692, 15.32655223453694, 0.9999992200266024, 0.9999993466870883, 0.9999995487677619, 4299.596809081631, 4301.442470351663, 4301.825894610634, 71.54747218819944, 3.5101554548459717, -5.96931531409993, 4297.088193068631, 4301.304431581433, 4302.820171778651, 282.28152830679664, 281.9919475866698, 282.45405059762396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.8283, 3.603018, 2197.285, 601.6145, 3.657448, 2200.44, 594.1552, 3.700151, 2199.088, 610.4742, 3.598123, 2196.537, 599.6957, 3.668528, 2200.302, 597.0903, 3.684409, 2199.974, 99.8828, 100.0, 99.94213, 99.8412, 100.0, 99.98697
17632.53552, 59.99599068029553, 59.99766108750623, 59.99102096211268, 15.339112824641793, 15.359259102908949, 15.356837451094485, 0.9999997062955511, 0.9999998645399688, 0.9999996869446803, 4300.786554806736, 4305.728871271396, 4299.0525912120775, 71.32808378544223, 7.2477865587795804, -7.00456066685652, 4302.6061032090465, 4302.196921281348, 4305.9700142804595, 282.2136730336818, 281.9435092621334, 282.5436582504023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.71, 3.602839, 2197.453, 595.3109, 3.69484, 2199.543, 594.1357, 3.700335, 2199.195, 604.3962, 3.639676, 2199.874, 599.7338, 3.668528, 2200.356, 597.0903, 3.684409, 2199.977, 99.87498, 99.97223, 99.962, 99.98529, 100.0, 99.99221
17634.963440000003, 59.99730508159489, 59.99655987326173, 59.99638121718536, 15.341098327565323, 15.36653188510275, 15.333258257806072, 0.9999989060139158, 0.999999673341346, 0.9999993003490696, 4302.304912997462, 4302.678027697339, 4303.003425564253, 73.2457756140193, 0.0436594604129823, -7.422659463106299, 4305.777047421179, 4303.015870064401, 4300.02416656718, 282.3067710739401, 282.09499977268547, 282.5107469455631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.5196, 3.646029, 2200.19, 589.0463, 3.72818, 2196.153, 587.9434, 3.7331, 2195.235, 598.1628, 3.678103, 2200.301, 606.0475, 3.630176, 2199.459, 592.1001, 3.70968, 2198.657, 100.0, 99.81867, 99.782, 99.99438, 99.97526, 99.93755
17637.426760000002, 59.99866728449607, 59.994208759776214, 59.994014830333164, 15.337761634207506, 15.362620055041509, 15.331580261109304, 0.9999983795854841, 0.9999987988376436, 0.9999986130739771, 4300.840639672784, 4305.197680506552, 4301.816334265806, 74.36023764106699, 0.9308729553972626, -4.2282136378311, 4303.934897550977, 4304.387029776349, 4304.716682557787, 282.3638626729089, 282.12064018142803, 282.5087620465054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.6706, 3.604446, 2197.467, 595.3109, 3.694472, 2199.373, 594.194, 3.701255, 2199.024, 604.4739, 3.640412, 2199.54, 599.6957, 3.66871, 2200.361, 591.1061, 3.71847, 2197.165, 99.88277, 99.98017, 99.94441, 99.99311, 100.0, 99.86947
17639.826920000003, 59.99159616702256, 59.99758552694498, 59.995846120665774, 15.338247709393546, 15.366698596441966, 15.327701045802387, 0.9999976492149415, 0.9999999996311502, 0.9999984559422566, 4298.950686812556, 4296.642879311833, 4305.994955441949, 76.38360437373422, 1.3410559873977945, -5.897484568247933, 4297.766155617025, 4300.620997204971, 4301.45992746171, 282.2032921766662, 281.97514489392796, 282.4402618121225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 600.8187, 3.662269, 2200.425, 599.7468, 3.669053, 2200.265, 599.707, 3.665545, 2200.36, 610.4937, 3.598307, 2196.489, 593.4963, 3.703957, 2198.628, 584.5254, 3.749966, 2192.055, 100.0, 100.0, 100.0, 99.83902, 99.93152, 99.63258
17642.2284, 59.99219932532918, 59.99602482520258, 59.99183025076877, 15.337612489611912, 15.372471685823937, 15.334372851881005, 0.9999982778175788, 0.999999102459581, 0.9999986663002536, 4300.734161359824, 4305.356880387583, 4302.388409381079, 74.59673643777728, 3.0219816765090854, -6.92349786846313, 4306.513153774854, 4304.9637910441415, 4305.979037485278, 282.2975179696907, 281.9519308545327, 282.5685340829391, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4407, 3.646029, 2200.084, 595.2914, 3.69484, 2199.314, 594.194, 3.700519, 2198.974, 604.4351, 3.639492, 2199.597, 599.6575, 3.668893, 2200.195, 590.7681, 3.718836, 2197.107, 100.0, 99.96742, 99.94681, 99.98026, 100.0, 99.86976
17644.652680000003, 59.98980943907551, 59.98862428456964, 59.99053526317167, 15.34442010375754, 15.374166681949847, 15.341294491055775, 0.9999993584867611, 0.9999999989031916, 0.9999991282779388, 4301.808236887868, 4303.771411182073, 4299.642288544137, 72.76129520007908, 4.1353557249692585, -6.206574481390476, 4304.139878784148, 4303.044953005151, 4301.289255036715, 282.3224803975284, 282.15006268838755, 282.5111027620377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4604, 3.645315, 2200.247, 601.634, 3.656895, 2200.163, 594.291, 3.700335, 2198.865, 610.4742, 3.598307, 2196.546, 599.6193, 3.66871, 2200.088, 590.7482, 3.718836, 2197.047, 100.0, 100.0, 99.94973, 99.84158, 100.0, 99.86705
17647.02976, 59.99004679971825, 59.98759253363488, 59.991077857853526, 15.343142577314746, 15.372799565426105, 15.347322784892565, 0.9999988164994136, 0.9999996505467899, 0.9999990785062908, 4302.849816196821, 4302.525767223791, 4305.09396515987, 74.17812936539394, 4.167611901327859, -6.371877311555636, 4300.592413698389, 4300.16335401797, 4303.757321897625, 282.2528087790442, 282.06242257507466, 282.5918009145658, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.7692, 3.603375, 2197.28, 607.8986, 3.616188, 2198.307, 587.924, 3.733284, 2195.123, 616.6882, 3.551422, 2190.115, 605.9713, 3.628898, 2198.977, 596.7722, 3.685691, 2199.45, 99.88521, 99.91672, 99.7745, 99.54933, 99.96428, 99.9883
17649.50648, 59.98694231392401, 59.985988885659964, 59.98593424078631, 15.346533876285294, 15.360991050480198, 15.330834252106566, 0.9999981814611069, 0.9999993654959608, 0.9999987739153223, 4301.835561396486, 4298.793247003618, 4303.353883695278, 74.72695461790386, 4.079324075853748, -8.374120916936363, 4305.15934253722, 4301.1197901847445, 4303.8578348840365, 282.3388494373449, 282.0621563659779, 282.5179442302119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.5393, 3.645315, 2200.247, 601.634, 3.656711, 2200.322, 594.1746, 3.700703, 2198.924, 610.4742, 3.598123, 2196.436, 599.6957, 3.668893, 2200.306, 595.6787, 3.688987, 2199.759, 100.0, 100.0, 99.95212, 99.84926, 99.99799, 99.97337
17651.971240000003, 59.98849410120712, 59.985381920089644, 59.98501460446143, 15.328927049009824, 15.367995566710787, 15.317755361737959, 0.9999989423200847, 0.9999995464161379, 0.9999990174629653, 4296.574136629661, 4305.913190238312, 4303.23478939721, 73.32130018181829, 5.518437217440635, -7.048320518631499, 4300.599765197129, 4302.2467549756775, 4297.465730880038, 282.26609660726086, 282.03914871778767, 282.64133425401167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.4252, 3.586956, 2195.081, 598.2876, 3.677157, 2200.105, 598.7558, 3.672356, 2200.396, 604.7069, 3.638941, 2199.77, 593.4582, 3.704505, 2198.528, 603.3727, 3.645954, 2199.982, 99.80454, 100.0, 100.0, 99.98273, 99.93413, 99.9978
17654.34772, 59.98500116610028, 59.98016639224669, 59.98228422691408, 15.344192832569924, 15.368053249471817, 15.333605113311707, 0.9999991726578671, 0.9999978117806987, 0.9999984931788506, 4307.562774324411, 4301.3683310910255, 4300.343650658419, 71.83852946736931, 5.4820623871355565, -11.60986608303483, 4296.529775347378, 4302.37857059709, 4304.462803951122, 282.35169408501775, 282.05436721697777, 282.51969290767283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 610.1635, 3.602661, 2197.505, 601.7313, 3.656527, 2200.221, 594.194, 3.700519, 2199.198, 610.5907, 3.598307, 2196.603, 599.6193, 3.668162, 2200.196, 597.0704, 3.68386, 2199.688, 99.88521, 100.0, 99.96216, 99.84686, 100.0, 99.98441
17656.74388, 59.984409714064014, 59.985175565035476, 59.980346725053366, 15.328051351813608, 15.385889440647198, 15.337094437960355, 0.9999982029758606, 0.9999996666504892, 0.9999989043666987, 4304.737424161016, 4302.3164566313535, 4303.599243094134, 72.90056589786657, 4.448990109192664, -8.692438599002344, 4305.39215678514, 4299.893405836381, 4306.155282606392, 282.3387978335336, 282.12576685789827, 282.46781260337724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.9466, 3.603732, 2197.62, 595.2914, 3.694656, 2199.428, 594.2522, 3.700151, 2199.141, 604.3768, 3.638941, 2199.77, 599.5812, 3.669623, 2200.244, 597.15, 3.684592, 2199.63, 99.87301, 99.96737, 99.95711, 99.98814, 100.0, 99.98179
17659.14084, 59.98417053019603, 59.989379241590534, 59.98772271702837, 15.355395297251073, 15.362878334412759, 15.323725541477488, 0.9999989982006999, 0.9999999906279395, 0.99999941329954, 4301.744815577662, 4303.732294089186, 4300.723060459477, 73.13523791825423, 5.473230936348955, -7.726741749491794, 4304.350028242367, 4300.071839066287, 4305.54211113543, 282.3483737383296, 282.11601997014105, 282.55739204634796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.5787, 3.646029, 2200.252, 589.0851, 3.727995, 2196.099, 587.924, 3.73402, 2195.234, 598.1823, 3.67792, 2200.073, 605.9331, 3.628898, 2199.084, 590.8079, 3.71847, 2197.156, 100.0, 99.82129, 99.78228, 100.0, 99.96428, 99.86701
17661.54448, 59.99019240180046, 59.98671612282488, 59.985600190775585, 15.326495649783297, 15.364264169438425, 15.335456669596379, 0.9999990392788355, 0.9999998258752699, 0.999999693018659, 4303.627219213293, 4302.053626148272, 4304.447792362995, 69.18478386880452, 3.203960644953895, -9.786508257232299, 4302.616808923614, 4302.953972118572, 4305.152170516096, 282.38417071259755, 282.0712001328554, 282.55318055861295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.8086, 3.603732, 2197.453, 595.3304, 3.694288, 2199.487, 594.3104, 3.701255, 2199.029, 604.3574, 3.640044, 2199.931, 599.772, 3.669806, 2200.253, 593.79, 3.705468, 2198.054, 99.8754, 99.97527, 99.95946, 99.99546, 100.0, 99.92171
17664.072320000003, 59.99222700089185, 59.990824856580566, 59.99263559074213, 15.33324157772802, 15.355417317246323, 15.31998437926933, 0.9999986338957075, 0.9999998143320729, 0.9999988043056691, 4302.616819908064, 4301.07796425296, 4303.138359443364, 72.62799833518557, 1.897575988542485, -4.707954183039533, 4299.2714908046755, 4299.678592911408, 4299.034460095555, 282.33134441639737, 282.0662007747323, 282.54290335982324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4604, 3.647278, 2200.182, 596.4783, 3.683604, 2200.164, 596.9893, 3.681191, 2200.223, 608.6295, 3.608419, 2197.076, 593.5154, 3.704505, 2198.739, 584.5452, 3.749783, 2191.89, 100.0, 100.0, 100.0, 99.87926, 99.93154, 99.63529
17666.491840000002, 59.993675401193926, 59.99096137382804, 59.994189600763995, 15.341105044262193, 15.380204595524866, 15.328796234949248, 0.9999965113490454, 0.9999999873929326, 0.9999992207656003, 4307.648092620284, 4301.809250018011, 4300.320171459983, 71.51752623754192, 1.6982050907326993, -5.557217280262819, 4301.39027069958, 4301.521764957196, 4303.256057318942, 282.35818791589827, 282.10609366939144, 282.50639827200547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 602.6127, 3.651383, 2200.204, 595.3499, 3.694656, 2199.587, 594.0581, 3.700335, 2199.198, 604.4545, 3.639492, 2199.926, 599.772, 3.668528, 2200.254, 590.7283, 3.71847, 2196.99, 100.0, 99.97982, 99.9493, 99.993, 100.0, 99.87214
17669.039640000003, 59.991419499170526, 59.99303418728711, 59.99861632791779, 15.337795815174198, 15.36158141953767, 15.311793685699355, 0.9999993661223423, 0.9999999806295029, 0.9999996104048254, 4302.766604767577, 4303.894063014057, 4297.73884211103, 73.94526478376133, 3.2589420456022253, -9.139558640421143, 4301.611168102902, 4298.965829454528, 4307.628219889533, 282.3727351195349, 282.01919261065007, 282.574401265637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4604, 3.645493, 2200.304, 601.7313, 3.656527, 2200.442, 594.194, 3.700335, 2198.974, 610.5325, 3.597755, 2196.719, 599.6384, 3.66871, 2200.409, 590.7482, 3.719202, 2197.105, 100.0, 100.0, 99.95435, 99.84946, 100.0, 99.86183
17671.536040000003, 59.995948666760476, 59.99882056662219, 59.99403032893465, 15.340416491040086, 15.35876178099425, 15.341733617913214, 0.9999991750459366, 0.9999998085500155, 0.9999994274086881, 4304.599423248636, 4304.161438318069, 4304.274669526908, 74.04616709449647, 4.752541439670722, -5.6370648790768225, 4296.830776489808, 4305.925240454717, 4301.478681050248, 282.2777120671926, 282.0548340465504, 282.5394269639476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.848, 3.603196, 2197.338, 607.8792, 3.616925, 2198.643, 587.9434, 3.733284, 2195.177, 616.9017, 3.550502, 2190.228, 605.9903, 3.629811, 2199.601, 595.9968, 3.690452, 2199.156, 99.87759, 99.9369, 99.77706, 99.55441, 99.95982, 99.9617
17673.908760000002, 59.99405130867838, 59.999123563226554, 59.997742936401075, 15.338714078626118, 15.349842361000317, 15.323943708150615, 0.9999990097179636, 0.9999999197893882, 0.999999301987837, 4299.095345238413, 4297.827049743248, 4303.819802637212, 77.26067930368004, 0.9698190389171941, -9.675958352168779, 4295.341737967563, 4307.663184185754, 4303.613832596744, 282.3683464006035, 282.1364535929499, 282.5131820033824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4802, 3.64585, 2200.242, 601.6534, 3.656159, 2200.386, 594.2522, 3.700335, 2198.865, 610.3965, 3.598491, 2196.717, 599.7338, 3.669075, 2200.462, 596.1758, 3.689537, 2199.538, 100.0, 100.0, 99.95195, 99.85677, 100.0, 99.9776
17676.36492, 59.99755401853327, 59.995377007898156, 60.00075617775354, 15.356320928606593, 15.355101792553741, 15.328251860032381, 0.9999986461623437, 0.999999102384433, 0.9999987087998534, 4300.761522345407, 4301.092565960394, 4303.591183630743, 75.14648683005066, 2.007543028548298, -6.343411512073672, 4300.086079012265, 4301.477484693623, 4303.699630892239, 282.40184131020675, 282.1173064163565, 282.5252160659098, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 611.3267, 3.59231, 2195.258, 598.7156, 3.676973, 2200.111, 598.6005, 3.672908, 2200.284, 604.8817, 3.638757, 2199.927, 593.4773, 3.704322, 2198.363, 603.333, 3.646137, 2200.04, 99.79975, 100.0, 100.0, 99.98738, 99.94121, 100.0
17678.857200000002, 59.99540856590058, 59.99569349761866, 59.99477257581036, 15.318019274888359, 15.387420816957626, 15.333429820666984, 0.9999979453704457, 0.9999998247529959, 0.9999982983761532, 4300.657492105077, 4302.329991780232, 4304.411991333867, 75.0269425810211, 3.2643670961058433, -9.705774557006109, 4299.248129825241, 4301.038415677639, 4302.948261445911, 282.3020952294944, 282.02175618515935, 282.6065994862895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.8283, 3.603196, 2197.51, 601.7507, 3.657264, 2200.331, 594.194, 3.700703, 2198.919, 610.4937, 3.598491, 2196.599, 599.6957, 3.66871, 2200.414, 597.1301, 3.684409, 2199.802, 99.87781, 100.0, 99.95435, 99.844, 100.0, 99.9896
17681.28816, 59.99616291370908, 59.998724239172326, 59.99503241841175, 15.337442711406032, 15.372905981847685, 15.325706121193761, 0.9999993277900028, 0.9999999313961853, 0.9999979931599475, 4305.978135123003, 4301.569237924047, 4305.943037996666, 70.67951433023836, 1.7784604645869422, -2.4921008491627106, 4307.870665320311, 4300.628721511434, 4306.784436312539, 282.42166302305, 282.0873990876401, 282.56686030455455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.8283, 3.603018, 2197.4, 595.2526, 3.695208, 2199.645, 594.2328, 3.700519, 2199.029, 604.4739, 3.639492, 2199.707, 599.6957, 3.669075, 2200.14, 597.1102, 3.684409, 2199.803, 99.88041, 99.97521, 99.95462, 99.99765, 100.0, 99.99217
17683.801160000003, 59.99642061520657, 59.99273582560307, 59.99586693792991, 15.326063619031757, 15.357532210464905, 15.326300160977196, 0.9999991297252435, 0.9999999991898875, 0.9999989401093738, 4302.49323700758, 4305.468441090191, 4306.5497111050245, 75.31964988182676, 2.699792947944843, -4.540034181147178, 4306.7662697387395, 4302.728781401714, 4304.442328649152, 282.3812533340966, 282.12282751393695, 282.70823947920866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 603.4802, 3.645493, 2200.247, 589.0851, 3.728364, 2196.039, 587.8269, 3.733468, 2195.126, 598.2017, 3.678655, 2200.25, 605.7614, 3.633281, 2199.51, 592.4977, 3.709863, 2198.537, 100.0, 99.81856, 99.77706, 99.99714, 99.98016, 99.93013
17686.199080000002, 59.99146345076605, 59.99174014184283, 59.99051510373718, 15.365740682499288, 15.358492451902324, 15.345289765158475, 0.9999994681931453, 0.9999999178596266, 0.9999986092724874, 4301.393427218681, 4299.379195466582, 4302.094550758378, 73.50016421477949, -0.3675630484365229, -5.726446885043742, 4299.737492421986, 4303.6642987479845, 4305.658168001313, 282.2346476458677, 281.8646025928617, 282.31352522188627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 609.8283, 3.604089, 2197.462, 595.272, 3.694656, 2199.372, 594.2134, 3.700151, 2198.917, 604.5321, 3.638573, 2199.708, 599.6957, 3.669258, 2199.986, 591.285, 3.718653, 2196.991, 99.88323, 99.98264, 99.94935, 99.99017, 99.99797, 99.86688
17688.60888, 59.98889388960705, 59.991292302401135, 59.99144513312486, 15.337484729865338, 15.367861750888947, 15.329549600737012, 0.9999981217730989, 0.9999999790952293, 0.999999272516266, 4303.239069754389, 4300.844178041005, 4303.61135934562, 75.12418670908119, 3.1612755228434253, -4.459554008117038, 4300.0718346339745, 4301.571849391752, 4300.640008731064, 282.3686224279295, 282.07461677693607, 282.5538604671065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 600.0, 601.2327, 3.662805, 2200.383, 599.3382, 3.671079, 2200.332, 599.144, 3.669411, 2200.258, 610.4742, 3.598307, 2196.596, 593.4391, 3.70414, 2198.576, 584.4856, 3.7496, 2191.955, 100.0, 100.0, 100.0, 99.85171, 99.91912, 99.6329
