TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17840.55384, 59.982202170094055, 59.98159923054043, 59.9813642978607, 35.5891774604737, 35.65946361309097, 35.582755081548534, 0.9999789149443283, 0.9999712343962952, 0.9999805792276146, 10028.066213831455, 10037.345888312972, 10048.505768452467, 246.82848777581967, 81.76899141759873, 68.53987944055098, 10033.516574188823, 10038.35499424977, 10040.880259819261, 282.9645025312615, 282.43852105054253, 283.04118779044256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4659, 9.097857, 5499.029, 602.7234, 9.124961, 5500.056, 588.8751, 9.321191, 5489.266, 605.0176, 9.098213, 5499.078, 602.6904, 9.125213, 5499.358, 594.0087, 5.54729, 3298.656, 99.98379, 100.0, 99.80344, 99.98183, 99.99517, 99.95787
17842.991680000003, 59.98216281636797, 59.98453733113432, 59.9808020738392, 35.602712446592555, 35.66015740142931, 35.58511522695612, 0.9999797104037341, 0.9999677315137696, 0.9999802398055325, 10026.797692060296, 10039.834904707903, 10047.850735072254, 247.09800238014668, 80.56803049738437, 65.21963889856761, 10037.66997674402, 10036.580239154428, 10038.527984159928, 282.8369977509857, 282.56187151337144, 283.12496521299033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 609.8875, 9.005769, 5493.558, 607.0426, 9.064544, 5498.384, 592.971, 9.276645, 5493.0, 604.1826, 9.094536, 5498.604, 600.9736, 9.153885, 5500.2, 591.0464, 5.576223, 3295.621, 99.88146, 99.95472, 99.89516, 99.97926, 100.0, 99.87283
17845.440880000002, 59.98289111976149, 59.9810648234383, 59.98321341819806, 35.61111710485409, 35.67700282740965, 35.618763249100795, 0.9999729584740163, 0.9999664266994109, 0.9999744133334606, 10039.350187288328, 10047.477448440766, 10047.176406619354, 244.94920060959066, 78.05078603120137, 72.51065702993583, 10042.549427358883, 10045.632957109201, 10048.459532335397, 282.98081489511173, 282.536206592127, 283.0502914993249, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.097679, 5499.139, 602.6846, 9.125697, 5499.995, 594.8734, 9.241487, 5497.829, 605.4059, 9.081665, 5498.312, 600.7257, 9.155894, 5500.288, 597.3289, 5.524217, 3299.844, 99.98294, 99.99851, 99.95778, 99.96791, 100.0, 99.99226
17847.878480000003, 59.97852432528807, 59.98234550753968, 59.98136464375984, 35.60107001829776, 35.65374778161749, 35.583315857942814, 0.9999750680659862, 0.9999674494585259, 0.9999733856186622, 10039.816304365584, 10042.497867244103, 10045.097220163972, 240.7908713299331, 80.6171885655067, 72.32778361041073, 10041.152458958022, 10038.88636160837, 10043.553235349767, 282.8210155996452, 282.59368667171555, 283.0570797829794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.1769, 9.194766, 5499.891, 596.3615, 9.220743, 5498.837, 601.5123, 9.144113, 5500.411, 611.4257, 8.977782, 5489.363, 594.4882, 9.246476, 5497.182, 603.671, 5.466351, 3299.787, 100.0, 99.97745, 100.0, 99.80519, 99.94733, 99.99053
17850.289240000002, 59.97787863663632, 59.98109459722577, 59.98244246949687, 35.59841557909653, 35.67168436676197, 35.622270882687594, 0.9999723073313095, 0.9999642411733514, 0.9999735995846187, 10042.777064513844, 10040.017300937863, 10045.47247727538, 241.4173322384629, 86.68621511444871, 77.16973220713635, 10044.231139896296, 10036.220182696965, 10048.97926693502, 282.98841369992294, 282.5554969086834, 283.09733853148555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.097857, 5499.076, 602.7234, 9.125697, 5499.943, 595.1646, 9.237621, 5497.847, 605.3865, 9.081665, 5498.142, 600.7639, 9.155711, 5500.291, 597.3687, 5.523851, 3299.674, 99.98484, 99.99757, 99.95944, 99.96483, 100.0, 99.98367
17852.677040000002, 59.986799858076864, 59.985417836424986, 59.98737396271487, 35.57833681841383, 35.61696525836162, 35.54981683777451, 0.99997062546129, 0.9999622657276103, 0.9999740050669649, 10029.638955949415, 10030.199164332183, 10034.338572068667, 245.0056376787129, 85.9104271182332, 75.70067568711875, 10030.150008292074, 10034.596586488973, 10038.771712242107, 282.915943393897, 282.59084007336753, 283.08867018075387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.082, 602.6846, 9.125881, 5500.055, 595.1646, 9.237437, 5497.793, 605.4059, 9.082952, 5498.404, 601.6413, 9.141831, 5499.849, 595.2612, 5.546557, 3297.621, 99.9819, 99.99955, 99.95847, 99.9666, 100.0, 99.9449
17855.167240000002, 59.98337129508319, 59.985338702139565, 59.98367942439718, 35.59949129614217, 35.643410347336626, 35.58865941375391, 0.9999727601028303, 0.9999683649371343, 0.9999739245507036, 10039.724964216324, 10045.396900394113, 10043.931856827177, 245.6868653974161, 86.47182550085881, 72.01808733454834, 10045.279858333512, 10039.549872011436, 10050.593942981373, 282.9439032950566, 282.51565045916306, 283.038151462612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.7549, 8.998808, 5493.517, 607.529, 9.052755, 5497.589, 591.7675, 9.278117, 5495.313, 603.5806, 9.102626, 5499.093, 601.6413, 9.151146, 5500.242, 597.3488, 5.524217, 3299.736, 99.8626, 99.94632, 99.91339, 99.98342, 100.0, 99.9906
17857.60492, 59.983376330520315, 59.989054361843806, 59.98497042438501, 35.58679640682911, 35.626894097420184, 35.58297447437331, 0.9999757046269896, 0.9999737568001137, 0.9999737476779849, 10032.721628115585, 10037.101780144108, 10039.864796656031, 244.73832898682394, 77.91020210956367, 68.30336776426611, 10037.354185192084, 10034.209577541196, 10039.740753501503, 282.94602409956053, 282.5773840302067, 283.0548574452333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4857, 9.096966, 5499.082, 602.704, 9.125329, 5499.885, 588.8751, 9.321559, 5489.084, 605.3671, 9.081665, 5498.136, 600.7639, 9.155529, 5500.354, 591.0266, 5.575674, 3295.726, 99.98094, 99.99757, 99.80013, 99.96696, 100.0, 99.86909
17859.99264, 59.98532242487475, 59.98347704341055, 59.98501316670618, 35.53678716999357, 35.59158167271327, 35.571621050623975, 0.9999801437335949, 0.9999727479263455, 0.9999793387848005, 10023.644056504661, 10029.504239977956, 10028.745230850673, 252.1037539442932, 74.67294968515591, 63.525080611254, 10021.34193050057, 10024.814253457454, 10036.084625315058, 282.98568551892896, 282.61260376055645, 283.12800786018505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.236, 9.194052, 5500.001, 596.3615, 9.220559, 5498.785, 582.5081, 9.397949, 5474.756, 611.4645, 8.977598, 5489.473, 594.5455, 9.246476, 5497.188, 584.7242, 5.623468, 3288.354, 99.99662, 99.97651, 99.53641, 99.80719, 99.94525, 99.64059
17862.4856, 59.99209715008164, 59.98832773862007, 59.98955279984653, 35.59643936023773, 35.66036180774815, 35.59247320458148, 0.999982599231196, 0.9999718121906135, 0.9999805671351724, 10034.22572272826, 10035.332175690897, 10038.213699424134, 248.72640352260032, 72.87666878461658, 62.25457404212011, 10043.659355429296, 10035.506449886157, 10043.653041608834, 282.924039774586, 282.5969218276777, 283.1150479872855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4462, 9.097501, 5499.128, 602.7234, 9.125145, 5499.989, 588.8557, 9.321375, 5489.136, 605.4059, 9.082033, 5498.201, 600.7639, 9.155164, 5500.297, 591.0663, 5.576406, 3295.849, 99.98189, 99.9997, 99.80107, 99.96782, 100.0, 99.8657
17864.8558, 59.98891625428502, 59.99209427180103, 59.991017876780624, 35.584404873636515, 35.645870473080784, 35.58258222188347, 0.9999830628221201, 0.999973306973581, 0.9999826182507463, 10037.170218559693, 10028.913987841875, 10044.185588904915, 246.99720013548085, 78.29830770292415, 66.90992227509287, 10038.796922546351, 10036.856045605868, 10035.069420734872, 282.9209114050292, 282.61360211104966, 283.06781724385866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.097501, 5499.023, 602.6846, 9.125697, 5500.167, 588.8945, 9.321007, 5489.013, 605.3865, 9.082952, 5498.518, 601.6222, 9.142197, 5499.856, 593.0146, 5.555897, 3297.981, 99.98084, 100.0, 99.79883, 99.96766, 100.0, 99.93742
17867.341760000003, 59.99567799870044, 59.998927208353514, 59.99637281874204, 35.58499043488903, 35.6532551355442, 35.58573349633559, 0.9999760136818909, 0.99996957121434, 0.999979701656928, 10035.15134203732, 10032.871343451034, 10035.500181066536, 246.45573239091163, 71.40408342561818, 67.66193828597261, 10042.484837785523, 10033.522634029028, 10042.770332097289, 283.05686484514365, 282.58438922666437, 283.052343607885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.7352, 8.999166, 5492.526, 607.5485, 9.04594, 5497.246, 593.4758, 9.260631, 5495.539, 603.0952, 9.112922, 5499.388, 601.6603, 9.141284, 5500.201, 590.9669, 5.575857, 3295.665, 99.8487, 99.93589, 99.91749, 99.98746, 100.0, 99.87455
17869.7802, 59.997072605776246, 59.997551565049946, 59.99543707244962, 35.60361697601955, 35.65846221057864, 35.61533591044424, 0.9999707432461665, 0.9999669579880441, 0.9999709018062766, 10040.946352939902, 10038.195781494343, 10044.296082206889, 238.59971199120082, 78.81032067340789, 76.3835077805661, 10047.47442443835, 10042.049749195716, 10050.972701647366, 283.10251581205364, 282.6122803658133, 283.0933773999679, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4068, 9.098214, 5499.081, 602.6651, 9.12625, 5500.114, 594.524, 9.246457, 5497.68, 605.4059, 9.081849, 5498.253, 600.7639, 9.156076, 5500.296, 597.2891, 5.524583, 3299.735, 99.98474, 100.0, 99.95381, 99.96686, 100.0, 99.99051
17872.21108, 59.993070724197985, 59.99482230528121, 59.995017865440914, 35.59723229753884, 35.65026004635473, 35.6026867644424, 0.9999730283350186, 0.9999668254532503, 0.999973674056859, 10043.326273669541, 10034.9393341662, 10050.83174123056, 237.80780994418046, 75.40969820958162, 75.96401212292858, 10039.73764119473, 10042.168465452174, 10042.543395232673, 282.9908610762185, 282.50688893856153, 283.0766339958431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.1966, 9.19423, 5499.943, 596.342, 9.221111, 5498.954, 601.5123, 9.144113, 5500.285, 611.4451, 8.977782, 5489.532, 594.5073, 9.246476, 5497.123, 603.6113, 5.466351, 3299.787, 99.99662, 99.97958, 100.0, 99.80828, 99.94626, 99.99214
17874.66644, 59.99481699468553, 59.99987541412102, 59.99707968282618, 35.60341532954303, 35.64859078792543, 35.61566625060765, 0.9999697528907003, 0.9999657166868403, 0.9999691100591754, 10045.224539311734, 10043.975254220677, 10045.284546402636, 239.97882121889324, 83.18804402696105, 75.75881609703265, 10047.745706432424, 10042.503257023985, 10047.739714426654, 282.93909525184563, 282.65552268875706, 283.0790647922865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4462, 9.097857, 5499.18, 602.7429, 9.124961, 5500.106, 595.1063, 9.238173, 5497.844, 605.4059, 9.081849, 5498.312, 600.7448, 9.155529, 5500.224, 597.3289, 5.524034, 3299.848, 99.98074, 100.0, 99.95927, 99.96779, 100.0, 99.99398
17877.190560000003, 59.99955793419448, 60.002150168555225, 59.9991626465481, 35.56593310027278, 35.61214445803381, 35.55387229274052, 0.9999725997720612, 0.9999651037014711, 0.9999720789447929, 10030.80824985602, 10022.929159557942, 10035.343883994989, 244.8150002500529, 80.78387935194587, 74.80241232857043, 10030.31281138017, 10032.399004260096, 10036.179684495079, 283.0029584322254, 282.59810854001427, 283.1092755580525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4462, 9.097679, 5499.076, 602.6651, 9.125513, 5500.106, 595.1451, 9.238358, 5497.837, 605.3477, 9.087549, 5498.948, 602.0037, 9.126492, 5499.414, 593.6509, 5.554981, 3296.947, 99.98189, 100.0, 99.95916, 99.97946, 99.9955, 99.92407
17879.6146, 60.00172194842292, 60.00393530719667, 60.000639272923515, 35.61651732443279, 35.66501297002801, 35.58638468931424, 0.9999748585148067, 0.9999710538096032, 0.9999730394850279, 10041.232112629383, 10040.312463901371, 10038.53704193695, 245.7760472571049, 81.0311199298776, 76.70553055133769, 10045.486976044656, 10041.596714805031, 10040.328469245336, 282.97153502283356, 282.57151473257693, 283.16141652225923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.3015, 9.004519, 5493.355, 607.1594, 9.063438, 5497.604, 592.1558, 9.278669, 5495.859, 604.0855, 9.103545, 5499.033, 601.069, 9.154433, 5500.231, 597.3885, 5.524034, 3299.735, 99.87778, 99.95504, 99.91133, 99.98102, 100.0, 99.99057
17882.0456, 60.00227665083369, 59.99931644741133, 60.00538189152278, 35.5963139407022, 35.643542522669875, 35.58884018565504, 0.9999786378373938, 0.9999722759905654, 0.9999772409401568, 10029.25535897318, 10036.105861520977, 10044.283704393056, 246.65320114354017, 74.71347336757549, 68.27825731749454, 10037.190832268063, 10030.950376390289, 10044.585280744903, 282.90534076483465, 282.48917984285123, 283.04125200246193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4462, 9.096966, 5499.023, 602.6846, 9.125697, 5500.061, 588.8751, 9.321559, 5489.13, 605.3671, 9.0824, 5498.312, 600.7639, 9.155164, 5500.248, 591.0464, 5.575674, 3295.898, 99.98199, 100.0, 99.8, 99.96876, 100.0, 99.8693
17884.537, 60.006436384692485, 60.00773969788839, 60.00386368347629, 35.55880603309953, 35.602367952978156, 35.542261534816795, 0.9999769334668935, 0.9999749210656378, 0.9999804218313263, 10023.68502921948, 10029.237551302582, 10027.125868935662, 249.72834927262738, 75.39690908381272, 61.37485583122725, 10031.277561401384, 10031.060853033277, 10034.979477328036, 283.00312437988265, 282.5328363391555, 283.0490443425302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.1572, 9.193873, 5499.943, 596.381, 9.220374, 5498.896, 582.5275, 9.397949, 5474.584, 611.4645, 8.977414, 5489.421, 594.5073, 9.245929, 5497.122, 584.7838, 5.622919, 3288.239, 99.99641, 99.97851, 99.53868, 99.80529, 99.94749, 99.64056
17886.994000000002, 60.00297676769279, 60.005571603791374, 60.002576247123265, 35.59826087082381, 35.63879956082322, 35.59686108499234, 0.9999814971972694, 0.9999747005214776, 0.9999831834317179, 10038.380992924658, 10039.650887241432, 10044.629197711543, 250.42276938620216, 75.52011378441972, 59.73594213370325, 10036.39217617883, 10034.688420309656, 10040.367466909458, 282.99615477251245, 282.55397531652375, 283.07885297898645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.098214, 5498.971, 602.7624, 9.124776, 5500.109, 588.8557, 9.321559, 5489.196, 605.4059, 9.082216, 5498.3, 600.7448, 9.155711, 5500.248, 591.0464, 5.576223, 3295.906, 99.98474, 100.0, 99.8, 99.96768, 100.0, 99.87269
17889.40172, 60.003471454313846, 60.00463659250248, 60.005324699432705, 35.62452958919494, 35.63545784731365, 35.58600762587504, 0.9999779718140414, 0.9999702770201051, 0.9999739893928781, 10040.700391825045, 10036.26185662456, 10041.801189519623, 248.31309526397672, 80.35575870746516, 62.42641497683553, 10037.624620867367, 10035.089334302178, 10040.91279603344, 283.0725421939304, 282.62458416394867, 283.16559756917087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4462, 9.097679, 5499.243, 602.6846, 9.126065, 5500.114, 588.8751, 9.320823, 5489.948, 604.4351, 9.097477, 5499.575, 602.6332, 9.119552, 5499.507, 594.6449, 5.543628, 3299.262, 99.98074, 100.0, 99.81583, 99.98505, 99.98963, 99.95965
17891.942440000003, 60.005829380818334, 60.00199638140397, 60.00240422034176, 35.60475519880904, 35.64819236347552, 35.6127837655661, 0.9999780038084966, 0.9999752451109682, 0.9999776145255673, 10040.08152059535, 10034.453438900298, 10043.841773293228, 247.09996231755667, 77.86678783437537, 67.27191794465034, 10036.269328527227, 10037.79697534178, 10044.900252284828, 282.8923509445572, 282.5346118856517, 283.0012265910064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 609.2369, 9.023615, 5494.926, 606.1088, 9.081121, 5498.632, 591.2434, 9.302967, 5490.691, 604.5127, 9.086446, 5498.254, 600.7639, 9.154981, 5500.239, 591.1259, 5.575307, 3295.62, 99.90635, 99.96749, 99.84483, 99.96957, 100.0, 99.87443
17894.34952, 59.99503791964693, 59.997890257241636, 59.99507908196335, 35.60683311112491, 35.66035435201908, 35.61140465287498, 0.9999712117369619, 0.9999628257017444, 0.9999706924518922, 10039.912029387986, 10041.606035307152, 10043.393002345074, 242.72142838603213, 81.6920398440318, 79.67526843667747, 10044.661250323094, 10046.5968045856, 10049.930204784916, 283.0028119453, 282.5962642198004, 283.039813533493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4068, 9.097679, 5499.023, 602.704, 9.125697, 5500.165, 595.0675, 9.238726, 5497.837, 605.3865, 9.082033, 5498.306, 600.7639, 9.155346, 5500.179, 597.2493, 5.524034, 3299.508, 99.98389, 100.0, 99.95806, 99.96791, 100.0, 99.98367
17896.78096, 59.99738236833581, 59.99629112009108, 59.99901145156672, 35.581627430866426, 35.666095785881595, 35.61807361045654, 0.9999725925951626, 0.9999700429664135, 0.9999742753705704, 10035.27119972451, 10037.951262723736, 10045.693929859353, 247.6881907455254, 75.89935788745515, 71.88367274409484, 10045.296471459893, 10043.060504443012, 10043.18040205161, 282.99677533411966, 282.5804882841922, 283.00392128616943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.1966, 9.194587, 5499.995, 596.342, 9.220927, 5498.947, 601.4929, 9.144849, 5500.344, 611.4451, 8.977598, 5489.474, 594.4882, 9.246841, 5497.18, 603.5915, 5.465619, 3300.016, 99.99556, 99.97932, 100.0, 99.80814, 99.94733, 99.9837
17899.14196, 59.99255893122694, 59.99205029345969, 59.994940163268595, 35.61330646508979, 35.67034837129111, 35.60140202117572, 0.9999686316270927, 0.9999612081536027, 0.999970694715672, 10033.406267354929, 10043.006420037622, 10051.265517765254, 243.15355892911703, 82.97135332098333, 78.88466013990546, 10039.729260814453, 10039.176373751325, 10043.544663462211, 282.87958374220443, 282.5568889372156, 282.9626862809908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.098036, 5498.965, 602.704, 9.12625, 5500.112, 595.1451, 9.237621, 5497.904, 605.3865, 9.082033, 5498.306, 600.7448, 9.155711, 5500.294, 597.3289, 5.5244, 3299.623, 99.97978, 100.0, 99.96048, 99.96684, 100.0, 99.99401
17901.579680000003, 59.99336367223281, 59.988141547766595, 59.992833990943126, 35.590258204647306, 35.63052460849291, 35.590008290312106, 0.9999687421783914, 0.9999669536979534, 0.9999698945369225, 10031.495460554728, 10033.871053509232, 10036.08836305877, 244.61053581284887, 81.63444224080718, 77.78128479104862, 10031.651211158358, 10023.830642545094, 10036.333671470964, 282.8984249022599, 282.4713575139622, 283.0667881521856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4068, 9.098214, 5499.174, 602.6456, 9.126434, 5500.105, 595.1451, 9.237621, 5497.688, 605.0176, 9.097477, 5499.197, 602.595, 9.116812, 5499.351, 593.6111, 5.555347, 3297.058, 99.98073, 100.0, 99.95825, 99.98399, 99.98679, 99.92085
17904.001640000002, 59.984006200922735, 59.98534464175292, 59.98560663403316, 35.6014259431818, 35.65015499064496, 35.59225687369131, 0.9999773102181906, 0.9999694720452608, 0.9999735010239217, 10044.24572380898, 10042.868616250898, 10046.9611425334, 249.7410964519877, 81.54165583944803, 74.49093338777948, 10044.281424896419, 10036.21477744726, 10049.762344803954, 283.00794793988575, 282.47162171685125, 283.0429698517815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 609.9072, 9.005233, 5494.161, 607.1399, 9.063254, 5497.655, 592.1364, 9.270939, 5495.851, 604.1243, 9.102993, 5498.486, 601.0499, 9.154799, 5500.294, 597.3687, 5.524217, 3299.682, 99.87957, 99.95596, 99.91124, 99.98186, 100.0, 99.9939
17906.438960000003, 59.98467890673327, 59.982320121412286, 59.980038014112495, 35.610752534982254, 35.64092813021747, 35.591551379240684, 0.9999784118913164, 0.9999679018392423, 0.999976666407949, 10040.994430101344, 10041.910365550264, 10035.518268657283, 250.98318902630308, 71.50371497256174, 65.90818115368347, 10038.376720506643, 10035.291120793558, 10041.44483921554, 282.9577168799804, 282.55359677145293, 283.0624079452503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.3871, 9.098393, 5499.186, 602.6846, 9.126065, 5500.167, 588.8557, 9.321375, 5489.07, 605.3477, 9.082216, 5498.365, 600.7639, 9.155164, 5500.407, 591.0663, 5.57604, 3295.843, 99.98199, 99.9997, 99.79998, 99.96577, 100.0, 99.8641
17908.89524, 59.97578199449964, 59.978538674739035, 59.975528154753555, 35.560153351820574, 35.609552929175514, 35.557900544485136, 0.9999813366619625, 0.9999706631383625, 0.9999804149903252, 10021.812263757249, 10029.955242251624, 10029.945263121921, 242.3805006990181, 70.67497414963327, 60.03789725306615, 10030.63205352411, 10027.134915123484, 10029.20390410882, 282.952828964676, 282.56279101543464, 282.91300950380963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.1966, 9.194408, 5500.117, 596.381, 9.220559, 5498.895, 582.5081, 9.398133, 5474.571, 611.4257, 8.977231, 5489.356, 594.5073, 9.246111, 5497.297, 584.7242, 5.623102, 3288.071, 99.99947, 99.9785, 99.53746, 99.80623, 99.94945, 99.63872
17911.29616, 59.97727164720116, 59.97683626221565, 59.978626728511635, 35.61627621874953, 35.646705991689295, 35.59645720260048, 0.9999803092853, 0.999975525290132, 0.9999846215445936, 10036.029961732112, 10036.541001520403, 10043.800599070766, 244.44131023183763, 70.33693020898954, 64.9544520576867, 10035.493251687325, 10038.849894351932, 10050.296920573111, 282.88908662670076, 282.51746196285694, 282.97070703614355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4462, 9.097857, 5499.243, 602.6846, 9.125881, 5500.114, 588.8363, 9.321375, 5489.07, 605.3671, 9.082584, 5498.201, 600.7448, 9.155529, 5500.347, 590.947, 5.576223, 3295.675, 99.98379, 99.99948, 99.79988, 99.96672, 100.0, 99.86921
17913.72812, 59.97354216336639, 59.97419525551019, 59.97405888100296, 35.59473157585059, 35.66923866542994, 35.58836176169784, 0.9999858629079943, 0.9999747886517582, 0.9999832211551732, 10046.555891342996, 10044.977069334082, 10042.67493987996, 245.13034813396644, 83.93398153390172, 75.43786460191814, 10039.3114732102, 10031.345299810813, 10036.26749274719, 283.02421243667703, 282.57561854821535, 283.05331695747907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4462, 9.097679, 5499.243, 602.6846, 9.126065, 5500.054, 588.8557, 9.321559, 5489.077, 605.2894, 9.087732, 5498.856, 602.1754, 9.133431, 5499.615, 594.0286, 5.552051, 3298.772, 99.98484, 99.99837, 99.8, 99.9695, 99.99737, 99.95056
17916.09808, 59.9730363669258, 59.97285266222362, 59.97404230455651, 35.588884395974866, 35.649168078205186, 35.589262948809655, 0.9999789819192937, 0.9999713759283386, 0.99997864509293, 10037.321432100627, 10039.403273537306, 10043.407491010614, 247.0493977386177, 74.77850085429355, 66.46690167868837, 10039.45472474128, 10039.709771020203, 10039.204071916447, 282.96859584490295, 282.36220290529656, 283.0279159071537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.6958, 8.997559, 5492.416, 607.5679, 9.053123, 5497.031, 593.5146, 9.260447, 5495.429, 603.0175, 9.113657, 5499.217, 602.1372, 9.144206, 5500.209, 591.0862, 5.575857, 3295.783, 99.8607, 99.93267, 99.91549, 99.99108, 100.0, 99.86927
17918.554, 59.96856617720705, 59.968117735931486, 59.96696907295947, 35.64054765832964, 35.66725824584442, 35.62423152941759, 0.9999718026010168, 0.9999705419278923, 0.9999760609093791, 10031.970856719356, 10045.264153317541, 10041.796828019133, 241.94334279435338, 75.77103797636892, 72.34810028877382, 10050.37410736668, 10040.365026255133, 10046.620870927207, 282.8682770581256, 282.52634444659907, 283.13610860997966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4068, 9.097501, 5499.128, 602.704, 9.125697, 5500.097, 593.9805, 9.254188, 5497.47, 605.3671, 9.081665, 5498.247, 600.7257, 9.155894, 5500.231, 597.309, 5.5244, 3299.737, 99.98189, 99.99837, 99.94694, 99.96696, 100.0, 99.9922
17921.021960000002, 59.96797524829867, 59.97050423458949, 59.969435140214834, 35.58847406864888, 35.67456880453726, 35.61239964924435, 0.9999754789323404, 0.9999690085840922, 0.999973555726499, 10035.889288582825, 10042.95825705972, 10049.980323771259, 236.28872961188927, 79.41565512749276, 72.05537817773848, 10041.890178286554, 10035.002153013118, 10041.173222804286, 282.93802784844587, 282.49083509179223, 283.01046682183215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.1375, 9.194944, 5499.775, 596.3226, 9.220743, 5498.835, 601.454, 9.144849, 5500.456, 611.4451, 8.97815, 5489.31, 594.5073, 9.246476, 5497.172, 603.6113, 5.466534, 3299.733, 99.99451, 99.97947, 100.0, 99.80815, 99.94596, 99.98534
17923.502, 59.96462995704938, 59.96758480363135, 59.96483475749818, 35.607971278188174, 35.657242387644764, 35.62362110769602, 0.9999720579559089, 0.9999661636135123, 0.9999698244716492, 10043.582573580406, 10030.873226787928, 10055.717612644945, 239.19636216700746, 80.91078423612043, 79.13423715038834, 10047.865440588923, 10038.064839018396, 10042.85336829397, 282.8557375402343, 282.45584856887336, 282.94545545068024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.3871, 9.09875, 5499.186, 602.7234, 9.125329, 5500.159, 595.1063, 9.237989, 5497.905, 605.3865, 9.082216, 5498.358, 600.7066, 9.155529, 5500.398, 597.2891, 5.523668, 3299.674, 99.98264, 100.0, 99.95929, 99.96472, 100.0, 99.98718
17925.90908, 59.96670398122638, 59.96775077801934, 59.967171558460976, 35.58058398466633, 35.60683590455634, 35.57510533855891, 0.9999693332814253, 0.9999638415137223, 0.9999714898897606, 10039.816443696607, 10037.088095006215, 10034.721560861679, 251.75505426506925, 77.5669550203379, 74.73839919487, 10037.935708464343, 10032.068117732, 10034.876933807016, 283.01888312570065, 282.5379097913837, 282.9193919803855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.098572, 5499.186, 596.3226, 9.220927, 5498.777, 595.1451, 9.237805, 5497.904, 605.3671, 9.086813, 5498.85, 602.08, 9.135258, 5499.813, 594.804, 5.547657, 3297.683, 99.98379, 99.9774, 99.95821, 99.97082, 99.99915, 99.92839
17928.31028, 59.97010137220636, 59.96708948333843, 59.96964074527202, 35.608636336953005, 35.66069342941662, 35.60747190355506, 0.9999790857846707, 0.9999682195826736, 0.9999749139601991, 10043.53447641739, 10041.397542841523, 10042.740038970134, 248.4370539590704, 79.23088506695785, 76.22838593081133, 10043.930176285201, 10042.54398667054, 10043.260999366674, 282.9432818338358, 282.6965657799805, 283.0160877099954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.7352, 8.996845, 5492.364, 590.9334, 9.289264, 5494.432, 591.0298, 9.285665, 5494.302, 602.9009, 9.114944, 5499.425, 601.5078, 9.143476, 5500.195, 597.2692, 5.5244, 3299.849, 99.85976, 99.8804, 99.89499, 99.99178, 100.0, 99.99401
17930.82872, 59.976748679746734, 59.97482163705981, 59.97310256906184, 35.589980047603675, 35.65025882062297, 35.585999279931684, 0.9999760038028602, 0.9999731535439217, 0.9999806603399051, 10039.85258639942, 10030.391998170395, 10047.019391042135, 245.5757506830414, 77.38302190032846, 66.27421363362373, 10037.959887759138, 10035.268644714599, 10040.074921317504, 283.0466379011458, 282.5690768868061, 283.05563358629837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4068, 9.097857, 5499.076, 596.342, 9.220927, 5498.829, 588.8363, 9.321743, 5489.017, 605.3671, 9.0824, 5498.358, 600.7066, 9.155346, 5500.347, 591.0663, 5.576223, 3296.019, 99.98284, 99.97732, 99.79879, 99.96971, 100.0, 99.86743
17933.28796, 59.98017591838665, 59.97804976774034, 59.97831193694355, 35.56185874429953, 35.62365320131935, 35.550218873416554, 0.9999814987751975, 0.9999754819901232, 0.999981033618902, 10024.137686337277, 10025.154218823809, 10034.61703580933, 252.91160439144278, 78.30383391679379, 61.34695565119, 10029.794731011414, 10033.541790126743, 10030.027412008167, 282.96359373773475, 282.5551549441593, 283.0786486698366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.1769, 9.19423, 5500.001, 602.704, 9.125881, 5500.108, 582.5275, 9.398317, 5474.579, 611.4257, 8.977782, 5489.362, 594.5455, 9.245929, 5497.188, 584.8037, 5.622736, 3288.294, 100.0, 100.0, 99.53629, 99.80519, 99.94746, 99.64406
17935.6588, 59.9843975411703, 59.986492523717516, 59.980234662150046, 35.6128880324376, 35.64556903007708, 35.57956719616673, 0.999982843120171, 0.9999726084786887, 0.9999803549756453, 10035.345324836813, 10035.102358015209, 10043.962776034514, 246.53631655067875, 71.55128494970518, 61.95068885978617, 10039.357934543792, 10034.794879856945, 10045.791984699175, 282.9397938245412, 282.4627866118675, 282.99492491764636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4462, 9.098393, 5499.07, 596.3226, 9.220927, 5498.718, 588.8363, 9.321927, 5489.076, 605.3865, 9.082033, 5498.194, 600.7448, 9.155894, 5500.398, 591.0266, 5.57659, 3295.619, 99.98579, 99.97529, 99.80189, 99.96577, 100.0, 99.86584
17938.084000000003, 59.98660464602408, 59.98546692581712, 59.99015691509788, 35.58945734777068, 35.64277712019995, 35.59388442868141, 0.9999804676246371, 0.9999725438477672, 0.9999808775796528, 10032.145771058116, 10037.45059938508, 10041.972326232091, 247.16800085750265, 80.46474226486373, 69.69040322039291, 10035.419174457173, 10038.0934919032, 10033.470068487753, 282.9837614529555, 282.5564000788197, 283.0479171611606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4068, 9.098393, 5499.186, 602.6846, 9.126065, 5500.046, 588.8557, 9.321743, 5489.124, 605.3477, 9.082768, 5498.322, 601.5078, 9.135258, 5500.08, 593.4918, 5.556446, 3298.405, 99.98273, 99.99944, 99.79881, 99.96808, 100.0, 99.93911
17940.75256, 59.995285825078476, 59.99773965055937, 59.993188340094974, 35.606772003972665, 35.62791476278006, 35.57527195161124, 0.9999783157746088, 0.9999712525353489, 0.9999761083715536, 10036.537316423786, 10041.233330646579, 10041.5568088629, 251.52807784499646, 78.14035428928196, 65.69884489591732, 10035.456429347792, 10036.027169480873, 10038.874717774288, 282.9880218346701, 282.59008138566554, 283.13162145387525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.0058, 9.014156, 5494.01, 606.634, 9.061229, 5497.981, 593.0099, 9.28456, 5491.812, 604.3962, 9.087916, 5498.24, 600.802, 9.155346, 5500.347, 590.9669, 5.576773, 3295.849, 99.88968, 99.95428, 99.84972, 99.96955, 100.0, 99.86564
17943.22128, 59.99501929565668, 59.996018433477275, 59.994563973486166, 35.61419121469995, 35.6375787779231, 35.62288637541831, 0.9999749160213067, 0.9999664357015804, 0.9999719513709281, 10043.330442204566, 10043.782215194226, 10044.51227331239, 244.4964253639837, 81.51539538343513, 67.33114048942207, 10050.993079893773, 10039.872023512362, 10046.214725499642, 283.06862066402033, 282.64457266047407, 283.11793279353674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.098036, 5499.238, 602.6651, 9.12625, 5499.935, 595.0675, 9.23891, 5497.779, 605.4059, 9.081849, 5498.364, 600.7257, 9.155711, 5500.229, 597.2692, 5.524766, 3299.797, 99.98484, 99.99741, 99.95821, 99.9647, 100.0, 99.98709
17945.644600000003, 59.99531918817149, 59.99556845510052, 59.994299821981585, 35.603624410670776, 35.641048156182094, 35.59073800045925, 0.9999728797386189, 0.9999709497416959, 0.9999765383213917, 10041.637816326547, 10043.098869521775, 10044.48226777023, 242.04654693870452, 79.86476731077482, 71.37142485860113, 10047.643762284688, 10040.154351735737, 10045.168535186835, 283.11089896145563, 282.5917429786828, 283.04460035732046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 598.1177, 9.195123, 5499.938, 596.342, 9.220927, 5498.657, 601.454, 9.143929, 5500.285, 611.4063, 8.978333, 5489.578, 594.4501, 9.247025, 5497.179, 603.6312, 5.466351, 3299.903, 99.99746, 99.97418, 100.0, 99.80505, 99.9473, 99.98867
17948.23064, 59.99958607283346, 60.0006245543108, 60.00015293697142, 35.6071496321914, 35.662385443085775, 35.603141366995374, 0.9999721217568416, 0.9999678199137971, 0.9999714631152513, 10042.855608561158, 10043.762096683753, 10048.288010584976, 244.1580377018372, 82.0905031630723, 76.14092318960593, 10042.82184838995, 10044.423936013018, 10045.733164856081, 283.00360624927214, 282.6123429036736, 283.06507828056886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4068, 9.098214, 5499.249, 602.6456, 9.12625, 5499.875, 595.1063, 9.238173, 5497.787, 605.3477, 9.082216, 5498.129, 600.7066, 9.155711, 5500.396, 597.2692, 5.5244, 3299.735, 99.98168, 100.0, 99.95929, 99.96458, 100.0, 99.98709
17950.685840000002, 59.99888278956451, 59.99612138804037, 59.99794757403983, 35.617696003924806, 35.64050434462976, 35.59990758829047, 0.9999757110081676, 0.9999629862862646, 0.9999716968590672, 10038.70941964445, 10043.596478801275, 10045.793345353966, 241.99727610914397, 77.957089931881, 71.26754462439112, 10039.909405756012, 10040.794642043375, 10039.772453813785, 283.02573102060245, 282.6088341565255, 283.1081414666655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.098572, 5499.07, 596.342, 9.220743, 5498.827, 595.1451, 9.237621, 5497.78, 605.3477, 9.082768, 5498.135, 600.7257, 9.156442, 5500.288, 597.3289, 5.524217, 3299.62, 99.98473, 99.97525, 99.95834, 99.96874, 100.0, 99.99057
17953.12396, 60.00201927228935, 59.9971770954366, 60.0017502981917, 34.22633133474729, 34.036746840238074, 33.80990480363454, 0.999976327775194, 0.9999663164392415, 0.9999710124657148, 9279.0140955575, 9233.711954093307, 9164.285450296326, 226.46234843172806, 65.26646571942092, 47.2347794986581, 9407.90693039337, 9527.815924298238, 9638.195216041697, 283.0140694568263, 282.55360990941057, 283.0162274169913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 519.4557, 9.860271, 5487.578, 596.1281, 9.222585, 5498.581, 595.1451, 9.244432, 5497.394, 605.4059, 9.082033, 5498.365, 600.7066, 9.156076, 5500.297, 597.309, 5.523118, 3299.74, 96.68465, 99.97279, 99.94916, 99.96375, 100.0, 99.98727
17955.695040000002, 59.99941579694573, 59.99935252561428, 60.001005302916866, 35.63390763029473, 35.652861038861374, 35.60515162964436, 0.9999764265980928, 0.9999692996671148, 0.9999744438155165, 10043.123107077228, 10042.963573200128, 10039.628141164912, 248.1151490839893, 77.21195061791923, 76.47558706056316, 9969.347125662953, 9948.52918892336, 9889.050370222427, 283.03699166386576, 282.6007113322237, 282.95590273478314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4068, 9.097679, 5498.919, 597.023, 9.215954, 5498.995, 285.0601, 10.00042, 4091.627, 605.2118, 9.086813, 5498.227, 600.821, 9.15425, 5500.313, 597.5873, 5.530626, 3299.267, 99.98263, 99.98032, 65.94396, 99.97309, 100.0, 99.9773
17958.09244, 60.000398065376665, 60.00194002569066, 60.00210353069709, 34.2292222498332, 34.60611601494513, 34.921168416190774, 0.9999808705390127, 0.9999774048687214, 0.9999806591268277, 10045.044588973178, 10024.78535097936, 9961.269884539528, 248.33460835371625, 75.1292258027072, 81.81474451536633, 9377.883676464466, 9576.509757827638, 9804.779709326562, 282.9982724811006, 282.55116849174004, 283.04601408795656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.4265, 9.098928, 5499.227, 596.2642, 9.221663, 5498.717, 593.0293, 9.266889, 5495.723, 605.1924, 9.084974, 5498.286, 455.5669, 10.00036, 3962.592, 597.0505, 5.526231, 3299.61, 99.98453, 99.9774, 99.92084, 99.97025, 72.04612, 99.98847
17960.551440000003, 59.99767208293364, 59.99901762035648, 59.99756008011862, 35.62093598154836, 35.66829359489226, 35.601628884836856, 0.999977240737709, 0.999966575363546, 0.999977315343825, 10039.623368610288, 10040.10218131922, 10042.282696642153, 246.49965847127578, 78.684539423925, 69.24100709805862, 10041.004739730459, 10041.194402175435, 10044.879129223244, 283.04350009625585, 282.61169036812703, 283.0324349316979, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 0 0 1), 5500.0, 600.0, 604.1899, 9.103926, 5499.343, 596.2448, 9.222217, 5498.503, 592.311, 9.276277, 5495.628, 605.3089, 9.083504, 5498.368, 600.4586, 9.159729, 5500.27, 597.1897, 5.526781, 3299.719, 99.98665, 99.97593, 99.92544, 99.96893, 100.0, 99.98321
