TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18661.802200000002, 59.9870388380596, 59.9851982054133, 59.99056577468523, 30.51939024343987, 30.57305480690518, 30.515696049752563, 0.9999870986307897, 0.9999841173224852, 0.9999876100405478, 8597.563587607214, 8604.236893509758, 8609.424185657386, 199.46495586134733, 46.32327222830827, 40.82294479642263, 8600.330961526135, 8605.54213436791, 8608.47366968057, 282.99157852778376, 282.805540144622, 283.2321574810935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3816, 9.11499, 5499.872, 596.4588, 9.217979, 5498.875, 591.2434, 9.290818, 5493.111, 606.2798, 5.440434, 3298.653, 599.772, 5.502459, 3300.375, 589.8734, 5.585196, 3294.653, 99.99627, 99.97813, 99.87335, 99.94946, 100.0, 99.8365
18664.4228, 59.99062568652537, 59.98770970196535, 59.989670453961466, 30.48677879409502, 30.548427732570573, 30.48377355686631, 0.9999863446781583, 0.9999765612568857, 0.9999889830603446, 8580.071150879732, 8600.835070257315, 8599.446973798074, 201.48262744424756, 54.12632201004544, 43.21204097801319, 8591.666937615937, 8600.099945890159, 8600.435844652036, 283.0447954422075, 282.78520459552556, 283.21967920367473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.768, 603.171, 9.118145, 5499.287, 589.904, 9.313091, 5489.079, 609.1537, 5.411384, 3295.441, 603.7776, 5.459542, 3299.262, 595.4998, 5.535754, 3299.459, 99.99732, 99.99218, 99.81903, 99.87369, 99.97622, 99.97684
18666.87472, 59.988073447809064, 59.986977325675916, 59.98677751088112, 30.497279094299106, 30.57588382805792, 30.518771251090623, 0.9999857710075323, 0.9999839161216902, 0.9999870222441156, 8594.39106945597, 8605.827907217259, 8608.197642568513, 200.80376800067916, 48.47806521456209, 40.59477006568568, 8603.22796881114, 8600.717701327241, 8611.386646359348, 283.0208219898621, 282.7797957842563, 283.1673623786165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 606.1811, 9.076085, 5498.489, 604.6107, 9.101751, 5499.714, 590.8746, 9.291923, 5493.046, 606.2021, 5.440434, 3298.434, 599.791, 5.502459, 3300.382, 589.8734, 5.585013, 3294.762, 99.96319, 99.98906, 99.87217, 99.95447, 100.0, 99.83986
18669.52304, 59.98825683339161, 59.99198394580694, 59.98591460329744, 30.50427176519958, 30.56961370830065, 30.515301584399197, 0.999987235573904, 0.9999868938161505, 0.9999843120055004, 8606.871122845396, 8603.681219832335, 8611.719089644615, 193.89425875286906, 47.03807319068814, 48.01871708413864, 8600.629420342919, 8613.796028838286, 8607.350538146238, 282.99645579042937, 282.7986198939272, 283.2519338159632, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3422, 9.115348, 5499.762, 602.8207, 9.123302, 5500.028, 591.2628, 9.290818, 5493.054, 606.2604, 5.440618, 3298.38, 599.8292, 5.502094, 3300.271, 596.2553, 5.532824, 3299.283, 99.99627, 99.99911, 99.8723, 99.95633, 100.0, 99.98031
18671.915200000003, 59.987360315942794, 59.989446369333834, 59.99004743762833, 30.530194715020063, 30.567104387689508, 30.52929347579241, 0.9999849315535815, 0.9999847448233804, 0.9999843059451751, 8604.539506750329, 8608.92023686956, 8614.319816013518, 193.7170755003831, 46.25685890923933, 45.96863121644492, 8602.080374432286, 8608.491936078652, 8609.013846638547, 283.0616186073076, 282.78836504555153, 283.2555198703961, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.1123, 9.210471, 5499.467, 596.5172, 9.218349, 5499.106, 597.5911, 9.202647, 5499.603, 599.9299, 5.501109, 3300.132, 593.5726, 5.555786, 3297.88, 602.5378, 5.476972, 3300.248, 99.9889, 99.97816, 99.99137, 100.0, 99.93112, 100.0
18674.34572, 59.99759975291391, 59.99708660109155, 59.99217560323412, 30.51132751783463, 30.56905231235187, 30.518600044535376, 0.9999860763150358, 0.9999867954192108, 0.9999861781549938, 8600.281124927707, 8609.654275308554, 8608.759695360099, 193.27561131767197, 46.856808220045195, 42.74177117576892, 8604.39885649713, 8608.945608188411, 8612.010087692044, 283.0768936668635, 282.90677607462226, 283.31134088002676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3422, 9.115169, 5499.866, 602.8207, 9.123672, 5500.14, 591.2434, 9.290266, 5493.172, 606.2992, 5.44025, 3298.545, 599.772, 5.502094, 3300.388, 596.295, 5.533922, 3299.227, 99.99426, 100.0, 99.8735, 99.95611, 100.0, 99.97858
18676.837880000003, 59.99699025791082, 59.99755418923908, 59.997566697601975, 30.485161475067265, 30.512111583149526, 30.484327678824553, 0.9999843886009648, 0.9999808520002809, 0.9999857356878612, 8592.75457624141, 8593.582544416518, 8597.4940823373, 200.2525596872697, 50.676051005970066, 42.91703640380911, 8596.098017726634, 8597.286762414771, 8600.186701168786, 283.08632658516774, 282.802334361444, 283.212585265955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.7759, 9.102498, 5498.714, 604.5912, 9.08499, 5498.055, 587.8657, 9.33923, 5484.841, 610.5131, 5.389872, 3292.968, 606.0284, 5.443105, 3298.688, 589.933, 5.58483, 3294.651, 99.98188, 99.96323, 99.74903, 99.80541, 99.9521, 99.83656
18679.23512, 59.99873203850136, 59.996188676299376, 59.998221123401365, 30.50601711619522, 30.54714225325299, 30.51137623382844, 0.9999860734216763, 0.9999873195096263, 0.999985339719569, 8603.638518958714, 8605.585327589786, 8610.11776649756, 192.89944736737016, 46.90885664682719, 41.82800458524707, 8604.579248142229, 8601.888691054322, 8607.879250311034, 283.1092322045122, 282.81285678567036, 283.28206784634745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 604.1307, 9.102855, 5499.495, 602.8986, 9.123118, 5500.028, 591.2239, 9.291002, 5493.053, 606.2021, 5.440434, 3298.55, 599.7147, 5.501729, 3300.382, 596.3348, 5.533556, 3299.288, 99.98941, 99.99718, 99.87243, 99.95466, 100.0, 99.97876
18681.66484, 59.99920470347758, 60.00128657175927, 59.9967148903125, 30.50146515421666, 30.558629904755733, 30.528664457852997, 0.9999874489387861, 0.9999874814702053, 0.9999866714624672, 8600.328302703001, 8612.755773118228, 8615.199671350854, 191.3926467338456, 41.561618646306215, 42.92414771015501, 8602.43343094114, 8609.602613786157, 8607.502964957104, 283.0031501338585, 282.7631931717855, 283.2441266032561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3619, 9.11499, 5499.872, 602.8402, 9.123302, 5499.857, 591.2628, 9.290266, 5493.112, 606.2798, 5.440802, 3298.431, 599.8292, 5.501729, 3300.322, 596.295, 5.532457, 3299.344, 99.99627, 100.0, 99.87337, 99.95959, 100.0, 99.9787
18684.07644, 59.995101704917865, 59.99464914912349, 59.99112356352291, 30.528377425765537, 30.546032279309898, 30.530357208444514, 0.9999874344767722, 0.9999850794214526, 0.9999864621180257, 8608.179797185348, 8611.243944731195, 8612.627459359108, 196.96345380704497, 46.739951316902534, 42.55386448380341, 8606.178261509107, 8610.991028649189, 8610.063471398375, 283.0734840918466, 282.84685457755546, 283.1653164585727, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.0926, 9.210292, 5499.293, 596.4977, 9.218349, 5498.868, 597.5717, 9.202831, 5499.543, 599.9688, 5.500925, 3300.408, 593.5726, 5.555603, 3297.724, 602.5974, 5.47624, 3300.126, 99.98776, 99.97801, 99.9902, 100.0, 99.92962, 100.0
18686.497000000003, 59.995749368072524, 59.99682827518016, 59.9976866412143, 30.500220564846924, 30.56954339110591, 30.508023300370645, 0.9999848284292813, 0.9999856771467653, 0.9999873074183259, 8598.376564416603, 8606.403249437502, 8609.444614357039, 197.21330590192179, 44.44460868714441, 45.60754449514843, 8602.503114164681, 8610.665590106511, 8607.452286955075, 283.05669122195025, 282.83530270028155, 283.2920461323804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3816, 9.11499, 5499.814, 602.8402, 9.123302, 5500.028, 591.2434, 9.290634, 5493.178, 606.241, 5.440802, 3298.765, 599.8101, 5.502094, 3300.108, 596.295, 5.533373, 3299.287, 99.99521, 99.99708, 99.87456, 99.95119, 100.0, 99.98395
18688.931760000003, 59.994725916900435, 59.992233372245956, 59.99307998480593, 30.471752363612868, 30.526993174745634, 30.473882296102826, 0.9999845822854857, 0.9999833521593263, 0.9999852917973854, 8599.262480090672, 8591.393209188453, 8598.150258123638, 194.34679382827835, 50.95468946894789, 47.36687739682384, 8596.039555914924, 8592.22901706002, 8596.34264953113, 283.0808658432423, 282.79753309236855, 283.21177346540065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3619, 9.108565, 5498.918, 604.1826, 9.09549, 5498.626, 588.4675, 9.333892, 5486.097, 610.0664, 5.396307, 3294.235, 605.3608, 5.444566, 3298.736, 589.9132, 5.585196, 3294.76, 99.98486, 99.98112, 99.76409, 99.82389, 99.96154, 99.83828
18691.44556, 59.99792136654066, 59.99745309218349, 59.997409995325945, 30.488684566647795, 30.568999337693732, 30.531093729521178, 0.9999835229549787, 0.9999885995974481, 0.9999853774069586, 8606.888159829423, 8604.49364957991, 8612.108661059598, 192.71931452154922, 52.26564389249506, 46.34009009162037, 8603.231978507652, 8602.022794679468, 8611.291900280088, 283.0463419905805, 282.7978690477855, 283.2798663619474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 605.1757, 9.09286, 5499.244, 603.171, 9.117961, 5499.985, 591.2239, 9.290818, 5493.172, 606.2992, 5.440618, 3298.765, 599.8101, 5.502459, 3300.167, 596.295, 5.533373, 3299.459, 99.97682, 99.99832, 99.87337, 99.95267, 100.0, 99.97528
18693.882520000003, 59.99707980446569, 59.99689167399629, 59.99613550177001, 30.50309175033348, 30.554903474769628, 30.504003860956416, 0.9999864816308558, 0.999985990421035, 0.9999880913602308, 8600.290850279287, 8604.670570331198, 8608.144040861558, 196.7014805128017, 45.76134198507452, 41.89357899514653, 8598.331693267717, 8607.15570273568, 8611.374105408284, 283.13352465901187, 282.8677230199008, 283.22682816855445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3816, 9.114812, 5499.705, 602.8402, 9.123302, 5500.028, 591.2239, 9.290266, 5493.118, 606.2604, 5.44117, 3298.43, 599.9055, 5.502276, 3300.161, 589.9132, 5.58483, 3294.593, 99.99322, 99.99828, 99.87347, 99.96132, 100.0, 99.83997
18696.375200000002, 59.997428207916954, 59.99347566841258, 59.99651139310093, 30.51332759888819, 30.559306952799314, 30.53507716983736, 0.9999880424052427, 0.999982879149652, 0.9999897908068223, 8600.631143167378, 8603.861602206507, 8614.542517540534, 206.3926307145748, 46.036434613967685, 39.08802378670407, 8601.549072661888, 8608.578235100464, 8610.955290363572, 283.0397845987699, 282.8836246310152, 283.2802522686969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 597.0729, 9.210292, 5499.409, 596.5172, 9.218533, 5499.039, 597.6105, 9.202831, 5499.714, 599.9299, 5.501109, 3300.073, 593.5917, 5.555968, 3297.838, 583.9091, 5.625483, 3288.356, 99.9868, 99.98112, 99.98922, 100.0, 99.93613, 99.63125
18698.74592, 59.998208838587786, 59.998303869161965, 59.999078418456065, 30.498532299608925, 30.55056057767256, 30.5091450146229, 0.9999871337741596, 0.9999856297923746, 0.9999859836097221, 8601.005107758981, 8609.739156318545, 8613.652310734182, 200.6894983766856, 45.32027005768987, 40.98895050810734, 8602.105146130074, 8609.21225819029, 8607.303212032833, 283.1414713584031, 282.8569939698616, 283.2705102600588, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3816, 9.115169, 5499.658, 602.8402, 9.123302, 5500.034, 591.2239, 9.29045, 5493.112, 606.241, 5.440986, 3298.488, 599.8101, 5.501911, 3300.382, 589.9132, 5.58483, 3294.823, 99.99312, 99.99934, 99.87445, 99.95956, 100.0, 99.84173
18701.229000000003, 59.99995012593962, 60.00024981450311, 59.999756741761985, 30.517435827304965, 30.58321956821031, 30.53579539639891, 0.999984191969234, 0.9999855032172872, 0.999987599199908, 8599.183588247794, 8601.695772436417, 8610.378221101379, 193.89246450617202, 45.60370133489869, 45.52280098047595, 8597.445356939601, 8606.57312653751, 8610.420244340668, 283.03507236908183, 282.78725425204686, 283.2424074234462, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.3816, 9.114812, 5499.704, 602.8597, 9.122934, 5500.034, 591.2239, 9.290818, 5493.171, 606.2021, 5.441353, 3298.489, 599.8864, 5.502276, 3300.056, 589.8734, 5.585013, 3294.767, 99.99322, 99.99828, 99.87443, 99.95952, 100.0, 99.83474
18703.69412, 60.000454557081035, 59.99964730932014, 60.00048389245444, 30.479969040728108, 30.575866859130603, 30.508075221489815, 0.9999886220595905, 0.9999851851010486, 0.9999871512740092, 8603.992833965753, 8606.925820206905, 8603.202933662023, 193.79271070809136, 48.79582429058155, 44.9505531038476, 8524.715866377826, 8449.659574770169, 8392.725677444298, 283.050002440638, 282.8403380039301, 283.24724774147217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 480.0065, 10.00055, 4191.572, 602.8986, 9.122566, 5499.94, 591.2239, 9.290818, 5493.169, 606.1245, 5.44117, 3298.432, 599.7147, 5.502642, 3300.156, 589.9132, 5.585196, 3294.659, 82.75747, 99.99762, 99.86996, 99.95107, 100.0, 99.83997
18706.35592, 60.00409581836543, 60.0028157639188, 60.00330750315172, 30.46023493220971, 30.24232817809039, 29.9663988343179, 0.9999871638911872, 0.9999692286886661, 0.9999829947353179, 8122.191316267163, 8319.879886941464, 8509.80928945116, 193.02583243239997, 47.02854665646578, 39.89181396974527, 8605.90822608184, 8604.589922244251, 8612.8228473147, 283.1301698781096, 282.8771527992689, 283.2852078059805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.421, 9.114634, 5499.808, 601.7701, 9.14338, 5500.417, 507.4812, 9.901389, 4434.816, 606.1245, 5.441537, 3298.603, 599.8864, 5.500815, 3300.326, 589.7144, 5.587576, 3294.936, 99.99321, 100.0, 85.05529, 99.96289, 100.0, 99.84514
18708.78868, 60.00460013489335, 60.004677058737165, 60.0049643760882, 30.05348675827841, 29.977906902340635, 29.88859168249252, 0.9999880639778346, 0.9999801911421939, 0.99998753171993, 8252.635709535767, 8247.884485445722, 8199.692213146149, 191.13415780897822, 44.19144675760475, 45.20933527244915, 8054.121521110577, 8038.005504167252, 8013.372921665362, 283.01392969821956, 282.7441401190615, 283.277725130466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 603.2633, 9.116954, 5499.797, 601.1865, 9.143932, 5500.305, 591.1463, 9.291554, 5492.926, 635.9708, 5.398881, 3297.893, 599.9055, 5.501546, 3300.386, 589.774, 5.586112, 3294.352, 99.9948, 100.0, 99.86966, 99.93474, 100.0, 99.83095
18711.285920000002, 60.00292108929881, 60.004609611660854, 60.00193574283471, 29.80141211182102, 30.251668800526623, 30.43366493544334, 0.9999915936264868, 0.9999850482411815, 0.9999894668467921, 8602.06925980739, 8607.937663724388, 8610.592365993816, 202.47232145931093, 55.72897672612123, 42.28419446911039, 8600.771974837919, 8606.776439884874, 8609.08111686405, 282.9956773387365, 282.774995397204, 283.23041330343534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.9676, 9.121415, 5500.076, 601.42, 9.142643, 5500.243, 590.9328, 9.294316, 5492.64, 606.2216, 5.440802, 3298.541, 599.7529, 5.502824, 3300.428, 431.3604, 6.001245, 2940.686, 99.99882, 100.0, 99.86399, 99.95946, 100.0, 85.91408
18713.712480000002, 59.998783588579826, 59.99934891703935, 60.00271569057175, 30.482825439288476, 30.535170639047383, 30.48016418171402, 0.999985259615136, 0.9999789630171176, 0.9999829231905611, 8594.157655771569, 8595.806158576173, 8596.343915704694, 198.08339724648204, 56.2643405872268, 47.26507958770753, 8589.62721187916, 8597.741859821215, 8600.908654241328, 283.08113652671034, 282.82667103033236, 283.2982642928846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 606.7725, 9.059309, 5495.784, 606.5757, 9.052203, 5495.989, 584.721, 9.373099, 5480.013, 612.0665, 5.379943, 3292.965, 606.162, 5.441279, 3298.575, 596.0167, 5.535388, 3299.224, 99.93259, 99.92567, 99.63627, 99.78538, 99.9587, 99.97507
18716.17552, 59.99987276881057, 60.00192008392972, 59.99875874658447, 30.514620093457214, 30.557184655237453, 30.50632765278842, 0.9999888817902857, 0.9999858983570417, 0.9999884011271718, 8598.541718960818, 8610.918491749131, 8610.450997555654, 198.03275108949856, 48.30754225341434, 39.757922291837986, 8603.922249155752, 8610.098415880755, 8616.123999183332, 283.0738461242596, 282.84968711885625, 283.2905881324148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8493, 9.1232, 5500.047, 601.6534, 9.141354, 5500.202, 590.9328, 9.294684, 5492.589, 606.0079, 5.443192, 3298.595, 599.9055, 5.501363, 3300.386, 589.5951, 5.587393, 3294.352, 99.99756, 100.0, 99.86599, 99.95603, 100.0, 99.82744
18718.629, 59.997573889297115, 59.99994175476522, 60.00423348488791, 30.524966881415374, 30.580807553443453, 30.535888638325794, 0.9999861290511111, 0.9999846747812552, 0.9999876113791458, 8605.355902751515, 8618.582079666125, 8615.050690900385, 192.95171140750608, 46.50444023391242, 45.62243731857734, 8603.853030842369, 8613.382895685227, 8611.39201851799, 283.1390170233838, 282.81520904592367, 283.31163212096044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8099, 9.123557, 5499.932, 601.634, 9.141907, 5500.259, 590.9328, 9.294868, 5492.648, 605.9691, 5.442824, 3298.652, 599.8483, 5.501546, 3300.167, 595.9968, 5.535571, 3299.104, 100.0, 100.0, 99.86384, 99.95612, 100.0, 99.97659
18721.14628, 60.00006822409224, 59.99878670534601, 59.999972582865716, 30.505828438177822, 30.571981074018446, 30.50556060988597, 0.9999850678900598, 0.9999852504682151, 0.9999849965065806, 8596.168269681326, 8608.512990979774, 8613.242103479084, 192.47452893082027, 48.703732581555414, 46.029562718164925, 8602.489689359461, 8608.973397234924, 8610.200452858944, 283.0460209108418, 282.79641474720034, 283.32608785808355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.58, 9.217609, 5499.14, 595.272, 9.236032, 5498.083, 597.2222, 9.207986, 5499.338, 599.9882, 5.493754, 3300.282, 596.0333, 5.530035, 3299.619, 598.1838, 5.522202, 3299.615, 99.98105, 99.96374, 99.98657, 100.0, 99.98799, 99.9927
18723.55356, 60.00275903813379, 59.99815642472681, 59.996433618679575, 30.512968363389454, 30.553236555052095, 30.52593568421061, 0.9999862290697854, 0.9999862612166508, 0.9999842112519678, 8602.476044108294, 8608.745301802626, 8613.09157717727, 193.14135724673451, 45.44989330474618, 44.95053307576086, 8600.695333824397, 8615.70688512445, 8609.40417543078, 283.10918261068144, 282.7937363359188, 283.24701870580765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8296, 9.12427, 5500.1, 601.6534, 9.141723, 5500.311, 590.9134, 9.294868, 5492.536, 606.0273, 5.443192, 3298.651, 599.8292, 5.501911, 3300.33, 596.0366, 5.53612, 3299.102, 100.0, 100.0, 99.86288, 99.95592, 100.0, 99.97137
18725.93144, 59.996497990943006, 59.99759266809783, 59.99901375295594, 30.474928686078673, 30.513193676743253, 30.476530358151617, 0.9999848592770926, 0.9999792907876155, 0.9999833476384978, 8595.928582755105, 8598.429208924359, 8599.925169633208, 196.02162866665185, 55.44072685589981, 46.88606676300242, 8591.088410203361, 8596.57828976536, 8601.019610206566, 283.0585524540026, 282.8036323295207, 283.32891843572446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 607.4232, 9.042175, 5495.013, 607.6458, 9.044467, 5495.659, 584.6628, 9.373099, 5480.012, 612.0471, 5.380127, 3292.907, 606.2192, 5.441279, 3298.634, 589.5951, 5.587576, 3294.29, 99.92384, 99.91967, 99.6352, 99.78031, 99.95223, 99.82916
18728.324480000003, 59.9983698239059, 59.995684776237724, 59.996437885411616, 30.518611949651973, 30.57676192658224, 30.50043974695212, 0.9999870049372823, 0.9999857177453206, 0.9999866921818382, 8601.547457723662, 8604.74877764484, 8614.471487216231, 193.27720554565985, 48.20996958857813, 44.849778888961964, 8601.15315837301, 8607.982698258735, 8609.180732825937, 283.1025868822146, 282.77395985219545, 283.2585459393845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8296, 9.123557, 5500.1, 601.6729, 9.142091, 5500.437, 590.894, 9.295053, 5492.529, 606.0079, 5.442457, 3298.707, 599.791, 5.501546, 3300.11, 595.9571, 5.535388, 3299.104, 99.99841, 100.0, 99.86492, 99.95439, 100.0, 99.97668
18730.749760000002, 59.99223199764563, 59.99601268221773, 59.993542889871286, 30.514794900549813, 30.572289015935805, 30.52151322651798, 0.9999856883548995, 0.999986289726305, 0.99998485419307, 8603.400322894568, 8607.459919048617, 8611.316481813734, 194.2415719952396, 41.97783084585126, 42.15128357648132, 8610.583542864882, 8604.937258728536, 8611.009410227995, 283.1837062728914, 282.78994979738167, 283.2093867673855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8296, 9.123735, 5500.105, 601.634, 9.142091, 5500.199, 590.9134, 9.294684, 5492.588, 606.0079, 5.442824, 3298.595, 599.8483, 5.501546, 3300.167, 596.0167, 5.53612, 3299.102, 99.99841, 100.0, 99.86384, 99.95951, 100.0, 99.97642
18733.20204, 59.99151153655242, 59.99160697936527, 59.989824025383314, 30.543377160155465, 30.586277395311015, 30.53631844821439, 0.9999885563863639, 0.9999863784821136, 0.9999857186511163, 8607.292537193982, 8613.50225454993, 8608.159488587486, 192.3934549251444, 42.128247205424486, 46.60972917885147, 8604.693740884808, 8608.337213939718, 8606.940735035862, 283.0904462078127, 282.79584387526916, 283.19549506491813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.5406, 9.217966, 5499.151, 595.272, 9.235662, 5497.964, 597.2028, 9.208354, 5499.398, 599.8134, 5.502213, 3300.428, 594.6218, 5.543915, 3299.209, 599.655, 5.50737, 3300.25, 99.98316, 99.96158, 99.98761, 100.0, 99.97462, 100.0
18735.667240000002, 59.99504972566011, 59.993111703335096, 59.9905521395931, 30.53320688552555, 30.576142774365202, 30.517201701169682, 0.9999851845622418, 0.999985544497361, 0.9999861229271223, 8601.090795063397, 8612.630206599097, 8608.719582167532, 192.33245757502573, 43.89792867021947, 46.44598445219708, 8607.356625328415, 8604.5218391423, 8604.212033414717, 283.1669611120087, 282.7671877142306, 283.21003997147835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8493, 9.124092, 5500.042, 601.6729, 9.141723, 5500.371, 590.9134, 9.2945, 5492.588, 605.9302, 5.443376, 3298.651, 599.8483, 5.501911, 3300.387, 595.9769, 5.535571, 3299.329, 99.99935, 100.0, 99.86384, 99.96445, 100.0, 99.97826
18738.10508, 59.98922719916711, 59.986294902368535, 59.984569287603186, 30.47911494092709, 30.538078860589824, 30.48183397002473, 0.9999836511283089, 0.9999828298655227, 0.9999841939590636, 8591.767914089314, 8597.842851381482, 8593.197021028085, 202.5937123920071, 51.89904402504999, 45.29904750745163, 8592.734136163172, 8601.350192349979, 8599.810127080602, 283.11378979752715, 282.73462517825567, 283.22257544501434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 606.7725, 9.059309, 5495.894, 607.1982, 9.044835, 5495.667, 584.6434, 9.373099, 5480.125, 612.0859, 5.379392, 3293.021, 606.2001, 5.441462, 3298.522, 589.6348, 5.587027, 3294.406, 99.93164, 99.92567, 99.63627, 99.78049, 99.95887, 99.82908
18740.534880000003, 59.991122000712124, 59.9906844518282, 59.98370111058503, 30.532241389973937, 30.562206392325958, 30.52325445561608, 0.9999864567155393, 0.999985604106564, 0.9999836788682643, 8602.371947541173, 8602.795581110939, 8608.982378369048, 194.90403196919715, 45.469554717724805, 48.197147006686464, 8605.994851469966, 8615.155091620882, 8610.330135961556, 283.0709588978343, 282.79615987709104, 283.21190767126507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.7902, 9.1232, 5499.99, 601.6534, 9.141723, 5500.319, 590.9328, 9.294684, 5492.581, 605.9691, 5.443744, 3298.874, 599.8864, 5.501546, 3300.383, 595.9571, 5.53612, 3299.39, 99.99746, 100.0, 99.86495, 99.96448, 100.0, 99.97504
18742.96136, 59.98517012666173, 59.98771729482652, 59.98600910988373, 30.526376048106037, 30.58446568386178, 30.52648107624046, 0.9999857765816074, 0.9999857938860388, 0.9999848136516897, 8608.28074300148, 8611.564951520015, 8610.181050393818, 194.07359470933534, 43.23451926128223, 45.85801032095969, 8601.07879542459, 8610.55355573751, 8604.354605346656, 283.0387622535046, 282.7455897050523, 283.1298472261123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8296, 9.123557, 5499.995, 601.6729, 9.141907, 5500.318, 590.9134, 9.295053, 5492.642, 605.9691, 5.44356, 3298.93, 599.8673, 5.501181, 3300.003, 595.9968, 5.535204, 3299.33, 99.99841, 100.0, 99.86684, 99.96282, 100.0, 99.97829
18745.4176, 59.982870697989696, 59.98548484581297, 59.98720893271488, 30.539662804269657, 30.57821916154896, 30.53105059795801, 0.9999841916327489, 0.9999838637016206, 0.9999851341803818, 8604.80582973862, 8608.772620452597, 8608.252219630165, 195.86608909435415, 42.79090359528527, 39.05446717496261, 8607.783704839243, 8606.969170021492, 8612.234662987159, 283.09709952103896, 282.73527062499005, 283.19780899004456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.58, 9.217431, 5499.03, 595.3109, 9.235662, 5497.906, 597.2222, 9.20817, 5499.39, 599.7357, 5.50019, 3300.204, 595.0032, 5.538802, 3299.062, 599.2772, 5.506821, 3299.852, 99.98105, 99.96366, 99.98887, 100.0, 99.96625, 99.99411
18747.84836, 59.984189213575256, 59.98464483387189, 59.98585473609825, 30.53138690759658, 30.587661595915396, 30.53285564919602, 0.9999860710556591, 0.9999865109601835, 0.9999863165155103, 8602.376372288772, 8607.99618205881, 8607.382733874867, 196.67076127145015, 40.610728311839466, 45.32519646112132, 8602.134551488485, 8602.869317475579, 8610.886701132087, 283.07492476484805, 282.81610784600383, 283.0779580199319, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8099, 9.123557, 5500.1, 601.6729, 9.141907, 5500.378, 590.9328, 9.294684, 5492.589, 605.9885, 5.443376, 3298.71, 599.8673, 5.501546, 3300.063, 595.9769, 5.535571, 3298.992, 100.0, 100.0, 99.86386, 99.95944, 100.0, 99.97651
18750.256240000002, 59.97958348224581, 59.97890962844304, 59.98207720468835, 30.49489167681886, 30.525744896019827, 30.488303364117048, 0.9999851772601691, 0.9999820883218732, 0.9999878896849171, 8597.117342350832, 8595.907649247747, 8601.768143961734, 201.6618065459893, 51.381401348096915, 42.987498562088376, 8597.141228051283, 8599.880407741146, 8593.96883502308, 282.97519194138704, 282.68021535416915, 283.12695521506913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 606.3388, 9.059309, 5495.778, 606.5367, 9.052939, 5496.042, 584.7598, 9.371811, 5480.013, 612.0471, 5.379208, 3292.686, 606.181, 5.441279, 3298.576, 589.6348, 5.586844, 3294.183, 99.93458, 99.93687, 99.63831, 99.78552, 99.95209, 99.82233
18752.738360000003, 59.97712778537884, 59.97681213610029, 59.977372845498756, 30.54553980726412, 30.586328441854548, 30.52993033831035, 0.999985556789907, 0.9999862514616827, 0.9999850519973601, 8596.312830467523, 8604.404292518284, 8607.159672334548, 192.13860654580185, 45.87748351948403, 50.31541047175722, 8615.002968715855, 8610.72429344527, 8611.478952960995, 283.0751642740971, 282.6985388352018, 283.11628818371764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.869, 9.123914, 5500.048, 601.6729, 9.141723, 5500.482, 590.9328, 9.294684, 5492.649, 606.0273, 5.443744, 3298.71, 599.8673, 5.501363, 3300.168, 595.9571, 5.535754, 3299.101, 99.99947, 100.0, 99.86599, 99.96295, 100.0, 99.9714
18755.23208, 59.983875328934595, 59.98200698467432, 59.97960336483686, 30.550976666278025, 30.59103795710147, 30.522264169642455, 0.9999885837737436, 0.9999882836354447, 0.9999863343755474, 8604.488601218565, 8608.323387187029, 8607.33086223422, 190.9265690682405, 42.87322866393856, 47.64918536329469, 8608.07392662417, 8611.76605181716, 8604.73565270383, 283.01861690645063, 282.69874498772197, 283.14348529318033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8099, 9.123914, 5500.163, 601.6923, 9.141539, 5500.534, 590.9328, 9.2945, 5492.537, 606.0079, 5.443008, 3298.65, 599.9246, 5.500815, 3300.216, 595.9372, 5.535571, 3299.046, 100.0, 100.0, 99.86599, 99.95951, 100.0, 99.97304
18757.72388, 59.983660350893665, 59.98688377890913, 59.98345133878996, 30.534718404331585, 30.56908567464036, 30.503205290957286, 0.9999885386842791, 0.9999846905366212, 0.9999861605930783, 8605.811877606611, 8609.70490169242, 8605.907029595592, 193.5248531542611, 44.69243404246333, 50.041302474279746, 8611.134377710747, 8603.535582686189, 8609.70067174826, 283.08329703287995, 282.6827055283932, 283.12131361424605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.5997, 9.217431, 5499.035, 595.2914, 9.235847, 5497.906, 597.261, 9.208722, 5499.231, 600.5707, 5.491548, 3300.182, 595.9188, 5.530583, 3299.507, 598.303, 5.52147, 3299.503, 99.982, 99.96052, 99.98462, 100.0, 99.98365, 99.99615
18760.184680000002, 59.9840914543454, 59.984673554740596, 59.98582697127123, 30.54048768873036, 30.59214722053362, 30.53123046492222, 0.9999863167486349, 0.9999877155146975, 0.9999855865362592, 8604.986345164816, 8605.676969538172, 8604.156583599954, 196.7235043182095, 42.46631541889974, 48.14646368153444, 8603.005552559594, 8610.41850738635, 8610.63411812446, 283.0562439604318, 282.7860298625397, 283.11470038267026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8296, 9.123735, 5500.047, 601.6729, 9.142459, 5500.253, 590.9328, 9.294868, 5492.648, 606.0273, 5.443376, 3298.708, 599.9055, 5.501363, 3300.33, 595.9769, 5.535571, 3299.276, 99.99841, 100.0, 99.86384, 99.96269, 100.0, 99.97315
18762.6074, 59.977632792961295, 59.98546281576679, 59.98477869816218, 30.480641969542777, 30.549468677317773, 30.49150646887397, 0.9999870130260001, 0.9999783744675693, 0.9999847489296748, 8589.25003873061, 8597.219849935129, 8605.048125483861, 196.16968328906773, 50.97089859056632, 46.85621627401679, 8592.486410051384, 8600.439851129247, 8598.673851763766, 283.0049171947282, 282.61250665106104, 283.0982091745984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 608.3892, 9.032003, 5494.473, 607.9181, 9.039124, 5495.452, 584.6434, 9.373099, 5480.125, 612.0471, 5.379575, 3293.019, 606.162, 5.441644, 3298.629, 589.6348, 5.587759, 3294.413, 99.89811, 99.91899, 99.63723, 99.78371, 99.95706, 99.83247
18765.009000000002, 59.988118933124255, 59.98688254463836, 59.98872405895879, 30.51385290190699, 30.586859537528316, 30.51747384015385, 0.9999857652469146, 0.9999901815962187, 0.999983874547421, 8607.516498664705, 8603.533614888507, 8614.15942270098, 191.00548234267143, 45.70182137073971, 49.82328546764347, 8607.966559515318, 8608.373843281131, 8605.293701382343, 283.0939716490259, 282.59592417756244, 283.1542616621648, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.7902, 9.123735, 5500.047, 601.6534, 9.141907, 5500.319, 590.9328, 9.294868, 5492.588, 606.0079, 5.443192, 3298.651, 599.8864, 5.501546, 3300.175, 596.0167, 5.535937, 3299.049, 99.99946, 100.0, 99.86384, 99.96448, 100.0, 99.97826
18767.476280000003, 59.986986524449925, 59.986855887725454, 59.988620023679836, 30.53139628384568, 30.610656918091713, 30.524945917245628, 0.9999824480981461, 0.9999879512147919, 0.9999838550331855, 8607.563622155922, 8610.827555528078, 8613.686618498092, 193.22291896054367, 45.52778085618684, 47.43792383654136, 8607.504563658462, 8610.982949062052, 8607.900104879436, 283.1027205334821, 282.62038461053913, 283.1049654105779, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.7902, 9.123914, 5500.094, 601.634, 9.141723, 5500.318, 590.9134, 9.295053, 5492.588, 606.0468, 5.443008, 3298.931, 599.9246, 5.500815, 3300.062, 595.9968, 5.535754, 3299.349, 99.99831, 100.0, 99.86384, 99.9561, 100.0, 99.97143
18769.89516, 59.99337899742333, 59.98808567724134, 59.99183192972926, 30.51740059579711, 30.55586790861553, 30.53378156810608, 0.9999851626164633, 0.9999865340082232, 0.9999869141497076, 8610.476786834535, 8608.11810017622, 8613.933041971073, 196.61836883051546, 44.115536184137454, 44.53638886188401, 8608.472964448281, 8605.896293063988, 8612.389830122083, 283.062474704572, 282.7583416333137, 283.149470907529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.5997, 9.217609, 5499.03, 595.272, 9.235662, 5497.899, 597.2028, 9.208538, 5499.284, 600.6096, 5.494674, 3300.229, 595.5374, 5.535514, 3299.431, 598.7007, 5.515793, 3299.813, 99.982, 99.96065, 99.98753, 100.0, 99.97527, 99.99359
18772.332400000003, 59.99201308684807, 59.99313636564218, 59.99029151957804, 30.539075658214248, 30.584711614793694, 30.544516483341074, 0.9999835672100873, 0.9999860841193746, 0.9999843011605469, 8612.015388139587, 8607.61834467001, 8610.006559009735, 190.1834973971595, 44.335164430785426, 45.766688849976845, 8603.117038034661, 8605.869278306684, 8611.116708404606, 283.09610135969154, 282.6912735833278, 283.12896291220363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.869, 9.123735, 5500.1, 601.6534, 9.141907, 5500.261, 590.9328, 9.294868, 5492.701, 606.0468, 5.442824, 3298.709, 599.8673, 5.501363, 3300.17, 596.0366, 5.535021, 3299.105, 99.99735, 100.0, 99.86588, 99.95446, 100.0, 99.97479
18774.787920000002, 59.99362629155815, 59.99535573215519, 59.99229608731913, 30.48142329521265, 30.536055141973474, 30.48208558877277, 0.9999843346151461, 0.999979334170308, 0.999987749410999, 8596.528541684338, 8596.015401751878, 8594.105714889218, 196.76746265696192, 48.902115594361476, 46.86723843856265, 8596.051839734684, 8594.074606175665, 8601.94172291002, 283.0301979957683, 282.69452368887266, 283.10556254074476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 607.3246, 9.042533, 5495.168, 607.101, 9.046493, 5495.49, 584.6628, 9.373099, 5480.177, 612.0859, 5.380127, 3292.745, 606.181, 5.441644, 3298.634, 589.615, 5.586844, 3294.351, 99.92173, 99.91861, 99.63819, 99.78188, 99.94878, 99.82756
18777.1902, 60.00061105595602, 59.99982549502323, 59.998348066493726, 30.52624032338255, 30.560375886878703, 30.537428896006706, 0.999986793942361, 0.9999875277507949, 0.9999889418500036, 8608.94434122227, 8607.66401893986, 8612.892259176566, 192.66639330544058, 42.43952468901625, 46.291131624915124, 8608.498395469585, 8611.82209747124, 8611.928696508097, 283.1324120366061, 282.71615661632507, 283.18894979004364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8099, 9.123914, 5499.995, 601.6729, 9.142275, 5500.318, 590.9328, 9.2945, 5492.648, 605.9302, 5.443928, 3298.764, 599.8101, 5.500998, 3300.329, 596.0167, 5.535388, 3299.217, 100.0, 100.0, 99.86602, 99.95776, 100.0, 99.97154
18779.59012, 59.9956672783525, 59.99902417337607, 59.999325082288934, 30.515996962212586, 30.57655197231387, 30.529280769485933, 0.9999861395449694, 0.9999877794749383, 0.9999897807322636, 8607.747768354255, 8613.037177599626, 8606.211668737009, 189.7932744270538, 44.25549719972696, 50.44260039571253, 8611.197750813542, 8613.862645941343, 8605.532124584259, 283.0162005269381, 282.7246730095877, 283.1387107510325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 602.8099, 9.123735, 5500.047, 601.6534, 9.142091, 5500.261, 590.9328, 9.294684, 5492.648, 606.0468, 5.443192, 3298.541, 599.8483, 5.501181, 3300.384, 595.9769, 5.535754, 3299.217, 100.0, 100.0, 99.86599, 99.95437, 100.0, 99.97321
18782.02384, 60.00319474344032, 60.00186709172446, 60.00391960757943, 30.541230393018264, 30.575905539498844, 30.530444712570702, 0.9999856015120742, 0.9999885895411318, 0.9999846977523776, 8602.196034037817, 8606.578374810053, 8609.950517566635, 196.4372007006068, 48.0095421597166, 45.951635521407866, 8601.098984156004, 8611.797326919146, 8611.711870204686, 283.0694114732414, 282.71337697967954, 283.1798586971039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 600.0, 596.58, 9.217609, 5499.088, 595.2914, 9.235478, 5497.907, 597.2416, 9.207986, 5499.516, 599.7163, 5.50019, 3300.2, 594.9269, 5.53935, 3299.011, 599.7544, 5.506454, 3299.835, 99.98401, 99.96174, 99.98769, 100.0, 99.96785, 100.0
