TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18798.75576, 59.99917380025551, 59.9987462937755, 59.99876842686713, 35.55509442050656, 35.586761517934605, 35.52461569946155, 0.9999836891824754, 0.9999700892943234, 0.999984176969437, 10024.69063113338, 10030.000554822465, 10033.419521071528, 257.98428415683316, 80.58477584364209, 58.372714523237846, 10027.823991241585, 10024.128650504455, 10030.816891823024, 283.28061247142125, 282.8366455814436, 283.330860631101, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7902, 9.118738, 5499.686, 602.7819, 9.124408, 5499.532, 586.2157, 5.609357, 3291.943, 610.3771, 8.989366, 5489.362, 589.8912, 9.317335, 5488.484, 608.8997, 9.022726, 5493.855, 99.99954, 99.99571, 99.75445, 99.80519, 99.80559, 99.89205
18801.156840000003, 59.99847198240856, 59.99751299526747, 59.99740343622791, 35.567634350785426, 35.625066921836336, 35.58786109285389, 0.9999834584783266, 0.9999701502809981, 0.9999827834555524, 10035.84570877513, 10032.695320643728, 10045.931402695616, 255.4508403713612, 77.74160523019054, 61.612781626027754, 10038.094202217102, 10036.230263819676, 10050.66611924312, 283.27864389961917, 282.78565461270273, 283.28547044188684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.6434, 9.10107, 5499.651, 602.062, 9.140433, 5500.31, 583.9445, 5.629053, 3287.084, 606.7264, 9.059969, 5496.794, 594.3356, 9.248668, 5497.038, 602.6769, 9.125457, 5499.782, 99.99225, 100.0, 99.61224, 99.94031, 99.94473, 99.99463
18803.5334, 60.00090744444269, 60.00098881289162, 59.99699969927014, 35.56989420641298, 35.60949378037739, 35.55005126113958, 0.9999832503758896, 0.9999707832170285, 0.9999842561393241, 10033.899910700535, 10038.94162903045, 10040.455754873292, 258.46224861207634, 76.22974943511963, 57.172676244606464, 10035.224022005972, 10039.461019773029, 10039.032220780933, 283.2203572343505, 282.8790115715927, 283.3455944512425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 609.158, 9.018797, 5493.876, 601.5756, 9.143012, 5500.354, 590.3116, 5.58193, 3295.165, 606.7264, 9.060153, 5496.846, 594.3929, 9.24812, 5497.036, 602.6769, 9.126372, 5499.783, 99.88516, 100.0, 99.85208, 99.94116, 99.94471, 99.99875
18805.98212, 59.99939314938476, 60.000610916422374, 60.000129970164664, 35.547381425226405, 35.640394865436086, 35.575429122233125, 0.9999847677016787, 0.9999643163430604, 0.99998404684843, 10031.324345114997, 10040.950911698314, 10041.42430072438, 259.187386265814, 90.00088115015296, 58.5732553507587, 10035.889107359159, 10036.850871873472, 10041.766710141928, 283.210920067156, 282.8844673099698, 283.3126879425738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 615.3682, 8.904577, 5479.765, 595.2914, 9.235662, 5497.897, 596.6011, 5.530573, 3299.557, 600.396, 9.161462, 5500.233, 600.5159, 9.159182, 5500.292, 596.4144, 9.220313, 5498.794, 99.63069, 99.95804, 99.98517, 100.0, 100.0, 99.97545
18808.39632, 60.00460153178079, 60.005551945044715, 60.00249227162119, 35.55008240576541, 35.635380313366994, 35.544746700961745, 0.9999824181588132, 0.9999660114780032, 0.9999831082968339, 10036.74218757395, 10033.100297064262, 10041.600331815707, 259.7220123867811, 83.92499937846515, 57.67012614475061, 10040.457720179998, 10040.869266592146, 10042.076134203207, 283.27600436185344, 282.8951412115394, 283.35449133767133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 609.1383, 9.018618, 5493.923, 601.5756, 9.143012, 5500.355, 590.2728, 5.582298, 3295.107, 606.7458, 9.060521, 5496.893, 595.0223, 9.239354, 5498.54, 600.9274, 9.162813, 5500.047, 99.8881, 100.0, 99.85034, 99.94113, 99.96452, 99.99985
18810.787320000003, 60.00707611984516, 60.00676632802636, 60.009134670388825, 35.54901390976566, 35.57885762887712, 35.539744682750026, 0.9999830720127075, 0.9999633238654962, 0.999982038096768, 10027.273819506725, 10030.820291790067, 10042.500112907812, 257.1026130935319, 83.97324813850037, 59.488929642414405, 10032.434782798891, 10035.074348973007, 10033.632991144405, 283.19886455409295, 282.83014581754026, 283.34880784542736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 609.1186, 9.018797, 5493.818, 601.6145, 9.138775, 5500.174, 597.9793, 5.515111, 3300.504, 608.7848, 9.014555, 5492.66, 604.4834, 9.090696, 5498.12, 591.2651, 9.290082, 5491.862, 99.8862, 100.0, 100.0, 99.86514, 99.96442, 99.86046
18813.22376, 60.017663289498365, 60.0139748603067, 60.015482982000336, 35.57504770637381, 35.62808869957444, 35.57070459004798, 0.9999848900709015, 0.9999658426913927, 0.9999833918437692, 10034.121293609258, 10032.070635989034, 10030.733452510787, 258.6496100215504, 88.31918672772895, 55.88122961511817, 10037.32905307695, 10036.148367841019, 10044.3320103891, 283.22295496476136, 282.9126377596014, 283.33276171533106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 605.5699, 9.069303, 5497.275, 603.4239, 9.120356, 5499.982, 596.9699, 5.527076, 3299.384, 606.707, 9.060337, 5496.898, 600.5159, 9.159182, 5500.395, 596.3547, 9.22013, 5498.728, 99.94905, 99.99589, 99.98861, 99.94327, 100.0, 99.97547
18815.653960000003, 60.01828944995876, 60.01962351833464, 60.01765457109674, 35.55004598129444, 35.62752243259679, 35.5937525242226, 0.9999842900889678, 0.9999665293015256, 0.9999847183563138, 10039.086407392813, 10037.407859222863, 10043.524629536998, 256.4014509291437, 82.7606999604368, 54.26506239659011, 10040.162688113254, 10038.066143959266, 10044.65643203187, 283.21264537304637, 282.8289431602328, 283.32357478633656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7704, 9.123914, 5500.036, 601.595, 9.142828, 5500.357, 596.5428, 5.531126, 3299.665, 606.6876, 9.060153, 5497.016, 600.5159, 9.159364, 5500.344, 589.9927, 9.306196, 5491.114, 99.99925, 100.0, 99.97989, 99.94328, 100.0, 99.83703
18818.109760000003, 60.01704509541746, 60.017303695306424, 60.017477631987425, 35.522409386351626, 35.58625783681892, 35.53356563230345, 0.9999784715902199, 0.999968946298202, 0.9999758901652153, 10030.41808999238, 10031.514610782338, 10035.960610271752, 259.5023338693027, 77.78640188310783, 60.17347653697584, 10032.462108180198, 10040.072283592694, 10034.756447082069, 283.18648844083424, 282.953542468162, 283.3491721513245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.5406, 9.21868, 5499.134, 595.2331, 9.236584, 5498.01, 590.2534, 5.582482, 3294.993, 600.3765, 9.161462, 5500.456, 594.3738, 9.248302, 5496.98, 583.7699, 9.383657, 5477.876, 99.98286, 99.9624, 99.84687, 100.0, 99.94568, 99.59635
18820.547160000002, 60.014609295405315, 60.01459843646945, 60.013516641161964, 35.55963285355443, 35.61352249238279, 35.54419751877897, 0.9999879118205234, 0.9999652532755141, 0.9999877859505786, 10024.977592711211, 10037.875350122436, 10041.404789009324, 255.29963522587786, 78.42889454622673, 57.42352703260326, 10035.47721442744, 10030.133548034939, 10041.376279568827, 283.22402846649305, 282.8489727212, 283.3551923192285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7704, 9.124806, 5500.146, 601.5756, 9.142643, 5500.527, 596.5623, 5.530573, 3299.438, 606.707, 9.060337, 5496.841, 600.5349, 9.158816, 5500.127, 589.9927, 9.306746, 5490.995, 99.99715, 100.0, 99.98155, 99.9422, 100.0, 99.83486
18822.996440000003, 60.01451432595474, 60.012268448463544, 60.011378759982044, 35.52887633291143, 35.60772777323657, 35.51717823979223, 0.999983065330662, 0.9999595679328297, 0.9999842836620985, 10023.476620701837, 10030.434965617778, 10033.997911240454, 254.49007380584248, 82.54334102707617, 60.015071998373514, 10028.616347625579, 10031.592077813713, 10034.526655707627, 283.2333079703243, 282.81972479259315, 283.318678262779, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.8099, 9.124628, 5500.036, 601.5562, 9.138407, 5500.292, 598.0764, 5.517872, 3300.391, 608.7654, 9.014187, 5492.554, 604.5215, 9.089966, 5498.071, 595.46, 9.226905, 5498.641, 99.99925, 100.0, 100.0, 99.86322, 99.96352, 99.96927
18825.46948, 60.00461857902358, 60.0050077636477, 60.006295286688285, 35.56175280518882, 35.5999975494621, 35.552601870657824, 0.9999844354264806, 0.9999633324986362, 0.99998570731983, 10032.927191865772, 10032.311708112456, 10041.64275717891, 249.1661362853577, 84.11308114312033, 55.04462964602044, 10040.152082577233, 10036.331723413321, 10037.591894399808, 283.2145593226449, 282.8059806451676, 283.26989431287075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 605.6882, 9.085008, 5498.78, 602.9764, 9.129934, 5500.28, 596.5623, 5.530389, 3299.496, 606.6876, 9.060704, 5496.957, 600.5159, 9.158998, 5500.287, 590.0126, 9.306929, 5491.062, 99.97641, 100.0, 99.98174, 99.94326, 100.0, 99.83595
18827.865, 60.00199857014029, 60.004567067502215, 59.999426183617004, 35.57873573614591, 35.60897819792583, 35.567553244042834, 0.9999863275869517, 0.9999679887324253, 0.9999829492037747, 10031.562015514906, 10038.77879872889, 10039.618160276146, 249.19017035794127, 81.61266369804571, 56.29100047233169, 10036.820444263016, 10039.413316747788, 10037.739005948893, 283.1735994930261, 282.8953286122047, 283.2506428262633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.731, 9.125163, 5499.932, 601.595, 9.14338, 5500.354, 596.6593, 5.530205, 3299.441, 606.6682, 9.060153, 5496.905, 600.5349, 9.158998, 5500.297, 596.3945, 9.219764, 5498.722, 99.99735, 100.0, 99.98843, 99.94318, 100.0, 99.97547
18830.235800000002, 59.999860305461, 59.99612977243754, 59.99971258871171, 35.54969990373252, 35.58797444712161, 35.56229250525563, 0.999977401806947, 0.9999659263102909, 0.999978183351652, 10031.799386123335, 10037.72200334889, 10039.690157928322, 256.5159771343135, 88.62384904208011, 63.42644208035017, 10037.874822819082, 10036.819503253722, 10042.200772376842, 283.19490731780263, 282.867343377546, 283.288406130189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.5012, 9.21868, 5498.966, 595.2136, 9.236768, 5497.949, 590.2922, 5.58193, 3295.161, 600.396, 9.161094, 5500.338, 594.3929, 9.24812, 5497.038, 602.6371, 9.126372, 5499.887, 99.9798, 99.96116, 99.85197, 100.0, 99.94274, 99.99765
18832.69164, 59.99726531011003, 59.99637901683023, 59.995998510058776, 35.564705528370446, 35.62537456930405, 35.576514182484544, 0.9999840404999458, 0.9999672850616298, 0.9999843502390664, 10033.315804460542, 10036.746217941698, 10037.589126518129, 249.0735228914955, 79.59674094448019, 51.657416180572, 10035.236200884056, 10034.540860743524, 10040.771692901208, 283.23752086047904, 282.8669845197245, 283.3335874827498, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7902, 9.124806, 5499.926, 601.6145, 9.143012, 5500.349, 596.5623, 5.530389, 3299.444, 606.6682, 9.060153, 5496.951, 600.554, 9.158633, 5500.296, 596.3746, 9.22013, 5498.727, 99.99726, 100.0, 99.99017, 99.94328, 100.0, 99.97425
18835.253960000002, 59.99267723617234, 59.99301589796237, 59.993218684628026, 35.521869668660656, 35.563356506021826, 35.54313917650566, 0.9999840361456582, 0.9999628353871918, 0.9999836046577913, 10024.30520525247, 10028.251950437705, 10031.681799258811, 250.37743504672733, 82.43463800870268, 57.97256906248367, 10029.418112627334, 10028.842341668316, 10036.490401218163, 283.2129174711231, 282.84013377537275, 283.2730073145194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7507, 9.124985, 5499.854, 602.276, 9.123487, 5499.865, 599.1052, 5.505724, 3300.331, 610.3965, 8.996352, 5490.856, 605.5516, 9.072617, 5497.034, 590.3903, 9.301619, 5491.524, 99.99659, 99.99614, 100.0, 99.83235, 99.95749, 99.8445
18837.706280000002, 59.991387666020955, 59.99007533406291, 59.9869640442458, 35.57396492930874, 35.63618182856952, 35.55206412492657, 0.9999840957534629, 0.9999657367415343, 0.9999866331024693, 10036.735660132063, 10036.594600821427, 10037.373974168557, 246.71423420703061, 81.32683420155809, 55.72660444423309, 10033.784114225706, 10032.720029689508, 10032.818629409192, 283.2485264489816, 282.78518532206704, 283.31034253938066, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 605.6685, 9.084829, 5498.89, 602.9764, 9.121093, 5500.11, 596.9116, 5.530205, 3299.554, 606.7264, 9.060337, 5496.899, 600.554, 9.158998, 5500.245, 596.3746, 9.22013, 5498.662, 99.97143, 100.0, 99.98509, 99.94233, 100.0, 99.97427
18840.15604, 59.98296024635313, 59.983343622552795, 59.98221115502423, 35.557222607257174, 35.6133317316268, 35.566814054196804, 0.999988193398521, 0.9999689343502349, 0.9999855070129212, 10033.465075369539, 10039.919494602666, 10039.965079348927, 255.54676393138016, 82.1643845651115, 49.763082167240555, 10043.196972385042, 10039.836671818295, 10034.942391883733, 283.27595194403386, 282.8920646068285, 283.2323858216826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7704, 9.124985, 5500.036, 601.5756, 9.142275, 5500.414, 596.5428, 5.530757, 3299.445, 606.707, 9.060704, 5496.957, 600.5159, 9.158816, 5500.192, 596.3945, 9.219947, 5498.614, 99.99925, 100.0, 99.98666, 99.94327, 100.0, 99.97339
18842.563400000003, 59.97857211009306, 59.97705753059546, 59.980357559387585, 35.57575949053693, 35.630548699142246, 35.571131659416736, 0.9999798176337256, 0.999967493545305, 0.9999810674058389, 10037.384653744533, 10037.559017284719, 10045.835253978672, 251.87385555606943, 79.96128701854923, 65.96625278028796, 10032.251957943352, 10039.192084331928, 10042.80917599099, 283.1684659725215, 282.82975421350073, 283.22659520203314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.5012, 9.21868, 5499.082, 595.2526, 9.2364, 5498.002, 590.2339, 5.582298, 3295.106, 600.3571, 9.161646, 5500.292, 594.3738, 9.248302, 5496.98, 602.6173, 9.126922, 5499.773, 99.9818, 99.96026, 99.84691, 100.0, 99.94274, 99.99447
18844.9792, 59.975464191245095, 59.97651265190291, 59.975842041571305, 35.58657340560871, 35.61767240034398, 35.56814784133245, 0.9999865052859102, 0.9999694881533571, 0.9999836604731708, 10038.13065980432, 10038.215453137269, 10041.48162855232, 252.92034791831247, 79.79361569012008, 55.393493255082376, 10036.263600332077, 10034.860143501824, 10042.75606578494, 283.1895955399078, 282.79329758677744, 283.244018548769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7704, 9.124628, 5499.984, 601.634, 9.14338, 5500.46, 596.5623, 5.530757, 3299.496, 606.6876, 9.060337, 5496.788, 600.5159, 9.159182, 5500.345, 596.3945, 9.219581, 5498.728, 99.9983, 100.0, 99.98836, 99.9402, 100.0, 99.97744
18847.426160000003, 59.972942448733434, 59.97548857775419, 59.97491094981125, 35.56346517591438, 35.59576766082816, 35.535047612837175, 0.9999845234157301, 0.9999627893832725, 0.9999838089816183, 10027.288940259821, 10023.247858465986, 10032.51409546528, 245.12433357458485, 80.32140488982841, 56.74892045288925, 10026.073555605823, 10026.811044933444, 10030.815241196844, 283.2739418547332, 282.84339440980585, 283.23752487568373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.731, 9.12445, 5500.03, 601.595, 9.138775, 5500.204, 598.4258, 5.514559, 3300.244, 609.3479, 9.00812, 5490.851, 604.9221, 9.079373, 5497.846, 590.7482, 9.302168, 5491.459, 99.99829, 100.0, 100.0, 99.84496, 99.95943, 99.84475
18849.882520000003, 59.97234980139215, 59.96957661333071, 59.96843953440447, 35.5794954394085, 35.64377602861458, 35.567524356643666, 0.9999856280512981, 0.9999650881215458, 0.9999832475053941, 10042.393800204221, 10042.524410352418, 10033.813844003158, 243.77482199195128, 78.33351474076835, 53.029217853607406, 10047.647538189442, 10033.345774410674, 10041.523870422358, 283.28572110973107, 282.8572386451452, 283.26521361082996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 605.6488, 9.077691, 5498.401, 603.4822, 9.119987, 5500.051, 596.9504, 5.530757, 3299.447, 606.707, 9.059969, 5496.794, 600.5349, 9.158816, 5500.245, 596.3746, 9.220496, 5498.794, 99.96953, 99.99388, 99.98847, 99.94104, 100.0, 99.97424
18852.40536, 59.969793115098156, 59.972398053421536, 59.97219218149523, 35.56317193566821, 35.62373338348742, 35.54533874786677, 0.9999865819487566, 0.9999676620206859, 0.9999848756126245, 10031.888093506532, 10038.654565553048, 10046.489865096806, 254.479662325326, 84.24160662700069, 53.32675969037746, 10038.046131635796, 10043.836463032381, 10048.458278519483, 283.2323960745294, 282.7787609650541, 283.24215595969616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7704, 9.124806, 5500.088, 601.595, 9.142643, 5500.354, 596.5623, 5.530942, 3299.379, 606.6876, 9.060337, 5496.846, 600.554, 9.158451, 5500.186, 596.3547, 9.22013, 5498.788, 100.0, 100.0, 99.98666, 99.94328, 100.0, 99.97656
18854.83036, 59.97227161393643, 59.97379840433875, 59.97318520368947, 35.5801997138963, 35.61046816086128, 35.605093498366024, 0.9999795730276505, 0.9999680187425187, 0.9999796004491762, 10031.770959212867, 10034.648210202166, 10043.502807986919, 258.12070752023374, 82.42501534218854, 62.72250986014933, 10041.69059221217, 10039.558536789267, 10044.386434153486, 283.2443038236368, 282.87797210891847, 283.2488202796873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.5012, 9.218502, 5498.972, 595.2331, 9.236768, 5498.003, 590.2534, 5.58193, 3294.94, 600.3765, 9.161462, 5500.234, 594.3738, 9.248302, 5497.09, 602.6173, 9.126555, 5499.947, 99.9799, 99.96131, 99.84339, 100.0, 99.94274, 99.99873
18857.291680000002, 59.97073502618543, 59.97044912636681, 59.97379229084892, 35.55935560095671, 35.63681788871345, 35.576376182185214, 0.9999863013114854, 0.9999662481197097, 0.9999837817201079, 10041.388754902706, 10038.77787119861, 10038.926813260718, 250.11046133070977, 83.12166037357237, 52.42171247850638, 10042.072018058867, 10032.970224361241, 10040.993420266088, 283.25816457349714, 282.8421943376476, 283.33527826501836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.731, 9.12445, 5499.984, 601.6145, 9.142459, 5500.467, 596.5817, 5.530757, 3299.439, 606.6876, 9.060337, 5497.069, 600.5349, 9.158816, 5500.303, 596.3746, 9.219764, 5498.722, 99.9981, 100.0, 99.98159, 99.94328, 100.0, 99.97656
18859.72364, 59.97448007156601, 59.972293308325106, 59.973391680254174, 35.561306484115306, 35.600775646896636, 35.55543147951395, 0.9999843999102955, 0.9999662215344454, 0.9999848842048237, 10024.779991388472, 10026.966294206346, 10028.911167347236, 243.13627900710708, 83.60149836546589, 56.32067682365505, 10032.011978044688, 10035.606896455583, 10029.260264309474, 283.21240870761403, 282.92265003283796, 283.3173418571723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7507, 9.119987, 5499.79, 602.8013, 9.12404, 5499.952, 598.9111, 5.505908, 3300.272, 610.3188, 8.99102, 5489.563, 605.8759, 9.062572, 5496.902, 590.2114, 9.303816, 5491.135, 99.99618, 99.99772, 100.0, 99.80883, 99.94843, 99.83975
18862.183680000002, 59.97756370083862, 59.977576567860886, 59.97877173763451, 35.59129187012079, 35.633272173701066, 35.574088445303126, 0.9999857583986836, 0.9999664613223066, 0.9999872417750091, 10033.399516102805, 10041.722393085629, 10041.10282356525, 244.07759294379275, 80.99216908290146, 55.300383617396164, 10035.998260820512, 10036.931190214964, 10041.200855271052, 283.1737867599285, 282.79433665250025, 283.34752964095986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 604.7025, 9.093396, 5499.437, 602.062, 9.141539, 5500.361, 596.6205, 5.530942, 3299.668, 606.707, 9.059786, 5496.905, 600.554, 9.158633, 5500.243, 596.3746, 9.22013, 5498.723, 99.98242, 100.0, 99.98336, 99.94233, 100.0, 99.97437
18864.587000000003, 59.98079109781701, 59.98410964641836, 59.977492270122504, 35.577816581457284, 35.622274460808754, 35.59890939848224, 0.9999849649010014, 0.9999655433749829, 0.9999830159115601, 10036.863254705662, 10042.73635658254, 10037.971719199377, 249.5008074470511, 80.38394610923842, 48.528237400643775, 10049.76258856918, 10043.950474278949, 10043.211393425488, 283.1840479330331, 282.86435557898085, 283.177731889594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7507, 9.124806, 5500.088, 601.5756, 9.142643, 5500.304, 596.5428, 5.530757, 3299.601, 606.6876, 9.060337, 5496.958, 600.5349, 9.158633, 5500.236, 596.3746, 9.219764, 5498.668, 100.0, 100.0, 99.98506, 99.94231, 100.0, 99.97634
18866.98704, 59.982178498264766, 59.98102645076621, 59.98313632140798, 35.563264378091375, 35.615189117411255, 35.553914924568886, 0.9999815591498642, 0.9999677861933087, 0.999982450452063, 10039.029722388299, 10039.742782445062, 10043.358009437668, 259.18020569591135, 77.25917469727983, 65.41186721584995, 10044.965622645623, 10042.891180309156, 10038.420715617838, 283.29575137828186, 282.8719045896998, 283.2926090864607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.5012, 9.218324, 5499.192, 595.2136, 9.2364, 5497.891, 590.1757, 5.58285, 3295.223, 600.3765, 9.161462, 5500.292, 594.3738, 9.248302, 5497.038, 602.6173, 9.126372, 5499.774, 99.98085, 99.96037, 99.84687, 100.0, 99.9426, 99.99765
18869.383280000002, 59.98039913086406, 59.979284213711985, 59.981150420519704, 35.57108242365002, 35.629724550046, 35.593735244105716, 0.99998627948984, 0.9999670491811142, 0.999983615877974, 10034.297883478841, 10042.044841652205, 10043.203858474182, 251.1845018535587, 78.07256289839029, 51.853595042423876, 10039.683509989756, 10038.926757376463, 10043.629526062554, 283.16380857544937, 282.8426791870361, 283.3071525165001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7507, 9.124628, 5500.083, 601.5756, 9.143196, 5500.408, 596.5817, 5.530757, 3299.323, 606.707, 9.060888, 5496.905, 600.5349, 9.158451, 5500.243, 596.3746, 9.219947, 5498.781, 99.9982, 100.0, 99.98847, 99.94314, 100.0, 99.97537
18871.86764, 59.978119060744326, 59.97998206977031, 59.97981440379655, 35.54043297034026, 35.60663472357458, 35.541262620601266, 0.9999853949237927, 0.9999650662386999, 0.9999839047311178, 10023.270639778997, 10028.44756845303, 10039.111654138222, 246.69532248893938, 84.7590690088, 57.65692591949028, 10023.430247390672, 10028.331935786253, 10031.978178822548, 283.16782871203986, 282.8315087015854, 283.16125038951344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7704, 9.12445, 5500.087, 602.1398, 9.124961, 5499.886, 598.9305, 5.505171, 3300.499, 610.3188, 8.997824, 5489.623, 605.4562, 9.074443, 5497.113, 590.3307, 9.302534, 5491.256, 100.0, 99.99652, 100.0, 99.83481, 99.94611, 99.84316
18874.275120000002, 59.97735760471598, 59.97940097778758, 59.98184119806644, 35.58681180133292, 35.66256555139823, 35.6265213886203, 0.999987069080269, 0.9999660033562108, 0.9999842155290604, 10030.264526919402, 10037.648029693135, 10045.590897384493, 245.4619664977372, 87.51909130811782, 56.68665206231253, 10035.44161367595, 10031.130911332679, 10042.124182992831, 282.9150409670505, 282.5890573881618, 283.0835763551981, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 605.3728, 9.082331, 5499.064, 603.132, 9.12754, 5500.259, 596.6593, 5.530205, 3299.496, 606.707, 9.060337, 5496.839, 600.5159, 9.158633, 5500.236, 596.4144, 9.219947, 5498.796, 99.97693, 100.0, 99.98162, 99.94112, 100.0, 99.97645
18876.707280000002, 59.98171858646138, 59.97854036250274, 59.980251021647376, 35.56560328015508, 35.61640124165416, 35.57580720723492, 0.999985525381045, 0.9999648934805022, 0.9999864676179779, 10040.39534660428, 10041.91963451192, 10036.696620754843, 249.31625604840417, 82.25295517308132, 53.453975158266985, 10043.78699357645, 10037.110255428435, 10050.135718006837, 283.14607930817704, 282.7939909299952, 283.1533640617718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7704, 9.12445, 5499.978, 601.6145, 9.143012, 5500.526, 596.6011, 5.530205, 3299.44, 606.707, 9.059786, 5496.847, 600.5349, 9.158816, 5500.461, 596.3547, 9.22013, 5498.728, 99.9982, 100.0, 99.98155, 99.94423, 100.0, 99.97547
18879.161760000003, 59.98129060731894, 59.978165513287216, 59.98301530046447, 35.58103546481283, 35.625057247078225, 35.596164218443604, 0.9999793913509827, 0.9999677775257931, 0.9999823610139789, 10035.759180730074, 10042.62922615777, 10044.557584299235, 254.62803033685168, 77.8383021532727, 64.07661426389336, 10036.867045906734, 10038.134503341755, 10037.371563426981, 283.21880198897765, 282.8390202770089, 283.26764127401015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.5209, 9.218502, 5499.024, 595.2526, 9.2364, 5497.95, 590.2339, 5.582482, 3294.995, 600.396, 9.161646, 5500.344, 594.3547, 9.24812, 5497.096, 602.6173, 9.126555, 5499.888, 99.9776, 99.96131, 99.84524, 100.0, 99.94672, 99.99655
18881.59356, 59.97587797679253, 59.980914824760106, 59.97822410266919, 35.581241305644355, 35.65172812299288, 35.609507286705664, 0.999987104277425, 0.9999647182895608, 0.9999818927493027, 10036.080214000138, 10038.398962677245, 10048.451356321073, 250.05739855089178, 82.77209263848772, 54.45576258677943, 10036.462991097918, 10037.405349178123, 10040.569943195416, 283.1693973720187, 282.7948117704923, 283.1636769232517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.731, 9.124806, 5499.983, 601.595, 9.142459, 5500.297, 596.5817, 5.530757, 3299.385, 606.707, 9.060153, 5496.958, 600.5349, 9.159182, 5500.404, 596.3945, 9.219581, 5498.723, 100.0, 100.0, 99.99013, 99.94222, 100.0, 99.97558
18884.018920000002, 59.98065079422276, 59.980438126846245, 59.98069286555204, 35.57291334288578, 35.59069826081882, 35.54996122859096, 0.9999858770942658, 0.9999676487111285, 0.9999858516085455, 10028.765908970638, 10034.37901234807, 10032.239059540047, 249.3751599813204, 85.32263800269584, 58.79987112634171, 10032.64207493437, 10032.807768705896, 10037.730199024903, 283.12334254708094, 282.81259168760386, 283.32479516142035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.731, 9.12445, 5500.03, 601.7701, 9.134539, 5500.167, 597.9017, 5.515848, 3300.337, 609.2897, 9.010326, 5491.758, 604.369, 9.09234, 5498.318, 591.1856, 9.295941, 5491.473, 99.99915, 100.0, 100.0, 99.86971, 99.96802, 99.84356
18886.450760000003, 59.984252336060635, 59.98431420805891, 59.98056640126928, 35.58447528257399, 35.631615230018845, 35.5850177707803, 0.9999850553604391, 0.9999654536850612, 0.9999860032252786, 10028.17348489685, 10043.651145450991, 10044.477204202278, 245.27530683670557, 77.42215067645634, 56.6476391363376, 10034.204818264123, 10037.912309720401, 10047.108445679929, 283.17490045743256, 282.8381014200773, 283.1957770547969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 605.8854, 9.073765, 5498.314, 603.6379, 9.117961, 5500.076, 597.0281, 5.526892, 3299.667, 606.707, 9.060153, 5497.068, 600.5349, 9.158268, 5500.302, 596.3746, 9.219947, 5498.607, 99.96795, 99.99997, 99.98169, 99.94127, 100.0, 99.97327
18888.91172, 59.98713951881876, 59.9836386022623, 59.98357895900242, 35.59785035960649, 35.619862642483376, 35.591992171452524, 0.9999835141644615, 0.9999679231404626, 0.9999850081105001, 10038.130843090901, 10041.661478279644, 10046.425046841236, 250.9100904958923, 79.19939014296483, 50.78547751718088, 10047.284703367804, 10040.703080881929, 10038.744599825715, 283.1167975494378, 282.8563538835512, 283.26090422008645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7902, 9.12427, 5500.146, 601.595, 9.143196, 5500.25, 596.5817, 5.530573, 3299.439, 606.6876, 9.060521, 5497.01, 600.5349, 9.158633, 5500.186, 596.3746, 9.219947, 5498.722, 99.99946, 100.0, 99.98673, 99.9422, 100.0, 99.97535
18891.28212, 59.98611426546863, 59.983421323792875, 59.98540798767019, 35.60207973240109, 35.638671653084, 35.58612171778644, 0.9999794512207132, 0.9999686864439682, 0.9999811366254432, 10032.138285400042, 10035.168685283123, 10040.663928346474, 254.52306285421378, 84.59413501191648, 62.64925024427794, 10042.363665989074, 10036.56575683809, 10040.851415625442, 283.0787536038025, 282.67101807232723, 283.292362969346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.5012, 9.218502, 5499.029, 595.2331, 9.236768, 5498.068, 590.2534, 5.582482, 3294.994, 600.396, 9.160911, 5500.285, 594.3738, 9.248302, 5496.982, 602.657, 9.126006, 5500.01, 99.9818, 99.9605, 99.84509, 100.0, 99.94473, 99.99545
18893.734760000003, 59.9856507530959, 59.9855736733463, 59.985150525672644, 35.61190270137307, 35.61409755824391, 35.569102018589604, 0.9999831117595535, 0.9999662221575234, 0.999984671722387, 10033.151275885013, 10036.870168033245, 10040.37413850409, 254.70109052120486, 82.86347457669308, 57.16595790512201, 10042.55939586944, 10041.034048193551, 10045.968258988585, 283.18337004274053, 282.8721889502831, 283.27581483957556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7507, 9.12427, 5499.979, 601.595, 9.143196, 5500.521, 596.6011, 5.530021, 3299.552, 606.707, 9.060153, 5496.958, 600.5731, 9.158268, 5500.243, 596.3547, 9.22013, 5498.781, 100.0, 100.0, 99.97663, 99.9402, 100.0, 99.97656
18896.28844, 59.985977834923865, 59.984794713903064, 59.9875629364055, 35.54154671516791, 35.59263310321168, 35.510838201862114, 0.9999858406620837, 0.9999664735292789, 0.9999835697342307, 10023.487589223694, 10021.519297319704, 10030.88823922269, 249.92085825992694, 84.43215296771268, 57.46419946832475, 10022.250502908764, 10020.802158579692, 10029.663712918587, 283.17487767431516, 282.8301691847903, 283.2725879167553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.731, 9.125163, 5499.924, 602.0814, 9.125881, 5500.048, 588.0016, 5.602362, 3291.482, 610.2217, 8.999846, 5491.089, 605.4371, 9.075539, 5497.271, 590.3307, 9.302351, 5491.141, 99.99807, 100.0, 99.76005, 99.83659, 99.95968, 99.84075
18898.687800000003, 59.98501631746622, 59.987475961362726, 59.984869981481104, 35.56482934833965, 35.63187906079322, 35.590944689521436, 0.9999813246483871, 0.9999616877006158, 0.999981713447252, 10032.79001063388, 10036.770902789085, 10046.812438884965, 252.26519534138697, 79.65532100793462, 59.97387192959309, 10045.236008989692, 10038.065529631602, 10042.535744686336, 283.2574795377669, 282.80404559402206, 283.36897856007033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 605.3925, 9.091076, 5499.075, 602.5873, 9.133433, 5500.336, 590.2339, 5.582666, 3294.994, 606.707, 9.060337, 5496.958, 600.554, 9.158633, 5500.36, 596.4144, 9.219398, 5498.668, 99.98178, 100.0, 99.84691, 99.94327, 100.0, 99.97644
18901.100560000003, 59.98503290668781, 59.98453745966353, 59.98430239291745, 35.56689090807035, 35.627876333456, 35.57092021313666, 0.9999834382027075, 0.9999656408149004, 0.9999831730249761, 10038.44930889796, 10036.435095508832, 10040.841956008295, 249.56382318834767, 77.4580256749382, 58.52500292061745, 10037.325675758011, 10042.377804700995, 10037.288985965273, 283.1807156240335, 282.7901122784578, 283.3970933773206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 609.1383, 9.018797, 5493.818, 601.6145, 9.142643, 5500.29, 590.331, 5.581562, 3295.055, 606.6876, 9.060521, 5496.898, 600.5349, 9.158451, 5500.239, 596.3945, 9.219947, 5498.667, 99.88725, 100.0, 99.84867, 99.9422, 100.0, 99.97437
18903.64716, 59.98326583245007, 59.9837795008941, 59.98551569930938, 35.57668187741578, 35.62139111359288, 35.55476902617309, 0.9999835647753893, 0.9999665686205303, 0.9999828066415215, 10034.586657802243, 10042.221088609385, 10043.471737841528, 249.08366540866336, 81.34527980827897, 60.22036525959129, 10036.212026157089, 10036.322781887191, 10040.350861452085, 283.2314862970839, 282.8597060201984, 283.2185147185676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 615.3682, 8.904934, 5479.655, 595.2136, 9.236216, 5497.905, 596.5428, 5.531126, 3299.383, 600.3571, 9.161094, 5500.234, 594.3738, 9.248302, 5497.036, 602.6173, 9.126372, 5499.834, 99.63154, 99.9605, 99.985, 100.0, 99.94471, 99.99558
18906.103000000003, 59.98266882237794, 59.981979472175745, 59.98006868638065, 35.57079062233726, 35.628035406622864, 35.55798821854056, 0.9999811771250328, 0.9999645834039813, 0.9999834215726718, 10040.631849536989, 10042.979246968187, 10037.573460083411, 254.62845296220985, 81.31435255306053, 61.57051125934049, 10041.163818958925, 10035.37556262879, 10040.266262174502, 283.25289688413443, 282.8735650835716, 283.34190439742497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 609.158, 9.018439, 5493.714, 601.6145, 9.142643, 5500.416, 590.2922, 5.582114, 3295.393, 606.6876, 9.060521, 5496.898, 600.554, 9.158633, 5500.237, 596.3945, 9.220862, 5498.667, 99.88925, 100.0, 99.84693, 99.94116, 100.0, 99.97437
18908.55872, 59.981055602774994, 59.98063383814668, 59.97955298780177, 35.562675560072066, 35.58710007804604, 35.5459439412474, 0.9999840112239039, 0.9999652775066836, 0.9999822152971399, 10037.50718909404, 10044.762684674375, 10033.960543932935, 251.9137711169442, 86.44810847702502, 59.35568844459431, 10037.433264555837, 10027.574822804092, 10033.50515158225, 283.35550166433717, 282.84906954721015, 283.26252662823873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 609.158, 9.022723, 5495.419, 602.6456, 9.115935, 5499.493, 599.2605, 5.502042, 3300.401, 610.5907, 8.981091, 5489.123, 606.4481, 9.064764, 5496.864, 590.2313, 9.30583, 5491.188, 99.90233, 99.9991, 100.0, 99.81368, 99.94316, 99.83839
18911.02348, 59.98355912561787, 59.9863481352135, 59.98080412567857, 35.587780052621675, 35.64207887339075, 35.58630749911044, 0.9999814297507844, 0.9999652182631048, 0.9999835678971167, 10034.182059623201, 10029.793700453225, 10057.887778642847, 248.19158046678461, 84.84554971785246, 56.99258205635124, 10040.706988060663, 10037.162248686818, 10043.025887343538, 283.1450975623858, 282.77040201542695, 283.3488387175431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 607.502, 9.047173, 5495.442, 601.9842, 9.14117, 5500.32, 596.5428, 5.530757, 3299.439, 606.6682, 9.060521, 5496.898, 600.554, 9.158816, 5500.293, 596.3746, 9.22013, 5498.667, 99.91572, 100.0, 99.98669, 99.9434, 100.0, 99.97645
18913.4458, 59.98605941859715, 59.98365180645578, 59.984170471363974, 35.59016776981513, 35.61089424651887, 35.611305980375256, 0.9999797446700036, 0.9999669624230708, 0.9999847640490461, 10039.767152499911, 10049.177055942308, 10044.320463481841, 251.251108457403, 80.92811251766307, 56.51236178072622, 10045.931376525874, 10038.284851878021, 10045.426870712161, 283.21801015737674, 282.8132944928385, 283.2774807173721, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7902, 9.124092, 5499.926, 601.6145, 9.142459, 5500.474, 596.6011, 5.530389, 3299.441, 606.707, 9.059602, 5496.794, 600.5159, 9.158451, 5500.404, 596.3945, 9.219581, 5498.667, 99.99725, 100.0, 99.98166, 99.9403, 100.0, 99.97864
18915.87904, 59.98944259548289, 59.99062444254833, 59.990104988720354, 35.5923364813259, 35.63174066487193, 35.57389700970181, 0.9999798267177089, 0.9999690237923616, 0.999981152870057, 10043.407068597347, 10041.869962513678, 10044.435660409707, 256.6474359423969, 74.34194554307851, 58.866926162349955, 10038.935569798055, 10048.771863840971, 10043.073104996653, 283.3203784243566, 282.90090759350204, 283.32022632033227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 596.5012, 9.21868, 5499.018, 595.2331, 9.2364, 5497.896, 590.2145, 5.582666, 3294.941, 600.3571, 9.161278, 5500.351, 594.3547, 9.24812, 5497.038, 602.6173, 9.126739, 5500.019, 99.98074, 99.96362, 99.84531, 100.0, 99.94484, 99.99556
18918.25344, 59.99534692665098, 59.991043367001076, 59.991737190078474, 35.59113280857416, 35.63474789224624, 35.60879560591762, 0.9999849385216123, 0.9999692346444955, 0.9999856963585743, 10045.531984169153, 10045.697952051707, 10058.434013065058, 253.98414609473775, 75.39174903187904, 56.056735542400475, 10055.237640608413, 10041.768594191075, 10052.049088380689, 283.20205208410715, 282.8748363270204, 283.30743151712505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 600.0, 602.7902, 9.12427, 5500.094, 601.595, 9.142643, 5500.357, 596.5428, 5.530942, 3299.386, 606.6876, 9.060337, 5496.958, 600.554, 9.158633, 5500.252, 596.3945, 9.219764, 5498.782, 99.99725, 100.0, 99.98, 99.94424, 100.0, 99.97645
