TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18934.864400000002, 60.01003634699286, 60.0107785798674, 60.01253754593791, 33.07257547922188, 33.119818036948296, 33.07521675427013, 0.9999822046757744, 0.9999738785553358, 0.9999853229151741, 9332.482578490197, 9330.230626554454, 9331.623689634238, 233.2714014605176, 69.72810764935366, 49.52101982609747, 9333.232715137616, 9330.917520304709, 9332.802870347132, 283.2536282673138, 282.79583879151676, 283.3218391237425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.1383, 9.018797, 5493.767, 607.743, 9.052755, 5496.976, 601.2599, 5.494127, 3300.398, 609.7169, 9.019336, 5494.583, 602.08, 9.134892, 5500.042, 602.8956, 5.477888, 3300.024, 99.88421, 99.93484, 100.0, 99.88195, 99.99937, 99.99933
18937.245000000003, 60.01220430561654, 60.01383210980805, 60.01141570057827, 33.07271305782491, 33.116251803028106, 33.0637637128517, 0.9999855156056352, 0.9999759032503384, 0.9999834955473447, 9323.692196121057, 9327.560031590105, 9335.239139440177, 236.91354574067418, 73.23140537350486, 52.49548931480149, 9331.29006834624, 9330.793347945588, 9331.897888814183, 283.1963829090385, 282.79454915945917, 283.2698080336976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.12445, 5500.099, 601.6534, 9.142828, 5500.37, 596.6399, 5.530573, 3299.497, 606.6876, 9.060337, 5496.963, 600.5349, 9.158816, 5500.288, 602.3986, 5.478803, 3300.073, 100.0, 100.0, 99.9885, 99.94339, 100.0, 100.0
18939.666520000002, 60.012030077813556, 60.01362369417315, 60.0114171233092, 33.07235978275945, 33.11148200828802, 33.0847164686503, 0.9999841657161794, 0.9999689207550256, 0.999982160914822, 9326.553247307398, 9329.754552192533, 9329.682970636308, 232.64996285857615, 76.49590096744737, 56.516456506935356, 9325.877554693714, 9326.842587541954, 9328.343266121616, 283.16218936535853, 282.77942520549396, 283.2609817904568, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 596.6589, 9.217253, 5499.087, 595.2331, 9.2364, 5498.01, 590.2534, 5.582482, 3295.33, 600.3571, 9.161462, 5500.239, 594.3738, 9.248302, 5496.979, 595.9769, 5.535571, 3299.156, 99.98316, 99.95945, 99.85215, 100.0, 99.94471, 99.97304
18942.07152, 60.006423905881164, 60.010698157292595, 60.01007636405253, 33.07175709376205, 33.137073208825285, 33.0970525339849, 0.9999868180011026, 0.9999772339590106, 0.9999826548066247, 9323.103195334374, 9333.804746320062, 9328.23484259117, 233.11750687862423, 64.60038066850029, 50.67022094025401, 9329.754670338649, 9325.200573587837, 9335.839841352625, 283.08652012532, 282.8136348301159, 283.2980495632827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.124092, 5500.146, 601.6145, 9.142459, 5500.414, 596.6011, 5.530021, 3299.721, 606.6876, 9.060337, 5496.899, 600.5349, 9.158998, 5500.236, 602.3787, 5.478254, 3300.078, 100.0, 100.0, 99.97989, 99.94137, 100.0, 100.0
18944.468800000002, 60.00470000147904, 60.00343697385495, 60.004933438942246, 33.05309119502782, 33.11655531554538, 33.05512312331791, 0.999983669192575, 0.9999743380719023, 0.9999833505747631, 9314.31693407048, 9321.300148061811, 9315.17377989541, 233.4542688157776, 66.42990715042743, 58.18790716823656, 9314.720227265947, 9315.939799883863, 9319.068789143394, 283.205988813982, 282.81105736633253, 283.2524740223862, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.123914, 5500.146, 601.595, 9.142275, 5500.357, 590.2922, 5.582298, 3294.996, 606.707, 9.060521, 5496.847, 600.5349, 9.158633, 5500.236, 595.9571, 5.537402, 3298.899, 100.0, 100.0, 99.84697, 99.9422, 100.0, 99.96523
18946.906440000002, 60.003385252464994, 60.00112854836939, 59.999307455834476, 33.08367955678658, 33.11812121397214, 33.082970024488404, 0.9999833585694953, 0.999973766563727, 0.9999817140911831, 9324.330652572044, 9332.62987802506, 9336.21341879625, 234.65807365841374, 71.61319612287116, 55.883958495225386, 9331.919583128745, 9328.405655892915, 9324.488309404966, 283.22334175718765, 282.8050469359568, 283.2789857229983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.1383, 9.019332, 5493.714, 607.9181, 9.04023, 5495.73, 584.2163, 5.623899, 3288.926, 611.0762, 8.993962, 5491.938, 603.7395, 9.108776, 5499.799, 594.5455, 5.547657, 3298.776, 99.8843, 99.91549, 99.66303, 99.85202, 99.99096, 99.96152
18949.337880000003, 60.003362212506694, 60.005595476949175, 60.00139245068929, 33.063234745503195, 33.104627061794915, 33.055663453595464, 0.999980386538701, 0.9999754851282594, 0.9999824988231015, 9331.11749533455, 9326.354929984682, 9326.322366635128, 239.2083489253646, 66.81538726550662, 54.63455163860135, 9325.50913045546, 9326.336664370525, 9337.420719554146, 283.1904292261377, 282.8228556217625, 283.28658450827527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.12427, 5499.822, 601.634, 9.142091, 5500.363, 590.2922, 5.582298, 3295.114, 606.7264, 9.059602, 5496.84, 600.554, 9.158816, 5500.344, 596.0167, 5.535571, 3299.044, 99.99536, 100.0, 99.85385, 99.94114, 100.0, 99.97665
18951.75704, 60.0014121209159, 59.99824025247181, 59.99704999656249, 33.08913688717506, 33.137745366578486, 33.09100080848699, 0.9999826874805975, 0.9999684644412405, 0.9999829806040568, 9328.35240069657, 9332.771015103834, 9332.638113681642, 234.24324013677233, 75.57476158194913, 54.02342738397533, 9335.103763646943, 9332.611132356493, 9335.812445163847, 283.1012490017584, 282.7866350264676, 283.3044674717361, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 597.5854, 9.203154, 5499.214, 595.4277, 9.235847, 5497.897, 596.5234, 5.530942, 3299.501, 600.3571, 9.161278, 5500.174, 594.3547, 9.248668, 5497.028, 602.3389, 5.479169, 3299.904, 99.98491, 99.96037, 99.98347, 100.0, 99.94457, 99.99568
18954.24636, 59.996153760747184, 59.993367971692955, 59.99568717599357, 33.06610362854594, 33.12703578581729, 33.070882548333486, 0.9999847029340071, 0.9999778682747735, 0.9999859506916021, 9324.584849129911, 9327.466235085849, 9329.449554695746, 239.54777934446838, 64.96015927864755, 53.24727806142414, 9328.14324396063, 9329.8658639141, 9333.696990356575, 283.1168617948358, 282.77470203532687, 283.25958499027195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.124092, 5500.094, 601.6145, 9.142275, 5500.297, 590.2339, 5.582114, 3295.16, 606.6876, 9.059969, 5496.84, 600.5349, 9.158633, 5500.293, 596.0764, 5.535204, 3299.049, 99.9983, 100.0, 99.85194, 99.94114, 100.0, 99.98018
18956.6804, 59.995315041433315, 59.99395144185733, 59.992217420533244, 33.07196382391525, 33.12287803592025, 33.06471177743066, 0.9999831847901101, 0.999971399837114, 0.999982908518823, 9321.594549679718, 9323.342515331207, 9333.674993218418, 235.6668505386965, 64.28087166709975, 51.11194899106249, 9318.121776489588, 9321.911746272535, 9327.112131158512, 283.1935548457085, 282.7958967361716, 283.2585748012592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.124092, 5499.932, 601.595, 9.142643, 5500.252, 596.6399, 5.530021, 3299.549, 606.6876, 9.060521, 5496.847, 600.554, 9.159729, 5500.287, 595.7781, 5.537219, 3298.533, 100.0, 100.0, 99.98343, 99.94126, 100.0, 99.96029
18959.088320000003, 59.994129505606324, 59.99157729074098, 59.989270881502094, 33.10414612921537, 33.14845435977986, 33.10442195351373, 0.9999867272586662, 0.9999763761710129, 0.9999862226492556, 9328.064288647405, 9334.797254189147, 9334.800585697934, 234.862340891028, 62.33615758311862, 50.10008028100276, 9330.746923296294, 9329.713687032448, 9338.21648094816, 283.0330429045633, 282.67111827404716, 283.0543736162883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.1383, 9.018618, 5493.656, 607.8792, 9.040046, 5495.599, 602.7546, 5.474984, 3300.308, 611.6005, 8.984034, 5491.023, 604.1019, 9.109507, 5499.58, 594.128, 5.547657, 3298.834, 99.8882, 99.91858, 100.0, 99.83538, 99.98674, 99.95386
18961.48804, 59.98990417951204, 59.98620832509458, 59.991409067039896, 33.060013043167174, 33.12961620990978, 33.06829415298527, 0.9999857082769923, 0.999972762556926, 0.9999842460053464, 9330.706564458298, 9327.304750279163, 9337.288424628608, 236.02216736188893, 68.21080279173339, 53.036336434122404, 9334.905046806503, 9333.812287248267, 9334.451302040019, 283.12584024266744, 282.7446162320905, 283.2688592640591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7507, 9.124806, 5500.036, 601.6145, 9.142091, 5500.421, 596.6205, 5.530389, 3299.662, 606.707, 9.060521, 5496.951, 600.5349, 9.158998, 5500.293, 596.0167, 5.535571, 3299.104, 99.99925, 100.0, 99.97818, 99.9402, 100.0, 99.97146
18963.883520000003, 59.989357210645395, 59.98758594009905, 59.99032014914076, 33.08229982798809, 33.108470863335306, 33.066718657133706, 0.9999858229690612, 0.9999742579785242, 0.9999852878944812, 9321.827998999303, 9330.920785921691, 9331.888484283758, 237.80852665042949, 68.79957603932371, 54.58564214965622, 9331.224718713429, 9330.993515476302, 9335.23704469113, 283.24431804065597, 282.85329855333566, 283.23779871755795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 598.1769, 9.203154, 5499.415, 595.4471, 9.233268, 5497.905, 590.3116, 5.58193, 3295.277, 600.3377, 9.161462, 5500.18, 594.3547, 9.248486, 5497.028, 602.3588, 5.479352, 3300.017, 99.99255, 99.96377, 99.84875, 100.0, 99.94457, 100.0
18966.28412, 59.98225636422615, 59.98339302922762, 59.98490150617497, 33.08036489239084, 33.128556576230444, 33.091632711461166, 0.9999839059756866, 0.9999726410151729, 0.9999837176152604, 9329.382007127992, 9322.87096420601, 9332.68787056377, 231.8509927283185, 59.7324765652661, 49.87631614835436, 9334.365752180034, 9332.37226846763, 9337.291568164825, 283.09453317786745, 282.8089173653808, 283.27606092056885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.124092, 5499.984, 601.634, 9.142828, 5500.374, 596.6205, 5.530942, 3299.774, 606.6876, 9.060337, 5496.944, 600.4777, 9.158998, 5500.351, 596.0167, 5.534838, 3299.218, 99.9983, 100.0, 99.99176, 99.94318, 100.0, 99.97329
18968.6852, 59.97952677961472, 59.979042966899904, 59.979065418770425, 33.07824824517003, 33.125339096398484, 33.06137829783791, 0.9999818069267231, 0.9999724271734206, 0.9999840243902713, 9319.27904563715, 9325.270273568813, 9328.934921868986, 236.6756335197906, 55.21122744867603, 51.15822932246556, 9320.169615405784, 9325.553321161022, 9322.241647608878, 283.1903047088096, 282.8044778012746, 283.22719907106404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.124092, 5499.984, 601.6534, 9.142091, 5500.364, 590.3116, 5.582114, 3294.943, 606.6682, 9.060337, 5496.846, 600.4968, 9.159364, 5500.345, 595.9968, 5.534288, 3299.387, 99.99831, 100.0, 99.84534, 99.9422, 100.0, 99.97158
18971.1104, 59.97559728459729, 59.97307591570308, 59.975713474751835, 33.08601976641141, 33.125402058442084, 33.06112237128434, 0.9999853627541807, 0.9999725008447128, 0.999984506933912, 9324.60916001363, 9328.330942464578, 9343.65283012517, 232.33624317742613, 71.88200716663323, 56.72976758414188, 9328.63386701515, 9328.522826112621, 9334.684826874263, 283.08596888926655, 282.722633803175, 283.34516211015097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.1777, 9.018261, 5493.766, 607.8986, 9.040414, 5495.548, 584.0222, 5.628132, 3287.084, 612.7462, 8.953696, 5487.764, 606.1429, 9.075356, 5498.653, 592.0405, 5.565785, 3297.425, 99.8863, 99.91765, 99.6122, 99.75944, 99.96688, 99.92056
18973.56604, 59.9786533667895, 59.97254472442195, 59.97633152330644, 33.07481553647715, 33.13802367836791, 33.06056725467638, 0.9999809295933856, 0.9999696094621577, 0.9999823255647735, 9331.239617180148, 9331.261544753459, 9328.452056236678, 233.16600277805765, 68.45109424836846, 53.343397109174475, 9332.924921382686, 9330.95446946766, 9330.01967996552, 283.217891006152, 282.8190468889204, 283.23874291948164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.123735, 5499.869, 601.6534, 9.142091, 5500.413, 590.2534, 5.581746, 3295.051, 606.6876, 9.060153, 5496.905, 600.4777, 9.159729, 5500.288, 596.1161, 5.535204, 3299.274, 100.0, 100.0, 99.84864, 99.94328, 100.0, 99.9766
18976.00388, 59.97583264731371, 59.97487483241124, 59.973391764492334, 33.05984920611354, 33.11428410463994, 33.06460792678323, 0.9999859476500371, 0.9999719555923751, 0.9999860824703756, 9325.145787936292, 9332.528010033486, 9332.198041022344, 238.51873358101693, 72.05669620928393, 53.26650862860549, 9328.7715470259, 9335.610713562202, 9328.186283862964, 283.11541911202676, 282.827434242433, 283.30091026326886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.2021, 9.178882, 5499.896, 596.809, 9.219085, 5498.313, 596.4846, 5.53131, 3299.323, 600.3765, 9.161278, 5500.239, 594.3356, 9.249033, 5497.13, 602.2793, 5.478803, 3300.074, 100.0, 99.97788, 99.98658, 100.0, 99.94642, 99.9991
18978.490080000003, 59.97648462146093, 59.97875773795222, 59.97759871977562, 33.05536538993034, 33.11754775678142, 33.07818643501624, 0.9999819171017318, 0.9999728473923568, 0.9999824335903817, 9328.460228213446, 9328.348535606667, 9330.90471511424, 236.11593206066118, 72.51859645533796, 51.184551095222105, 9326.448578104322, 9326.925034970429, 9337.85029115321, 283.1441903842143, 282.69991042470036, 283.27985333341934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.123735, 5500.152, 601.595, 9.142459, 5500.474, 590.2922, 5.58193, 3295.107, 606.707, 9.059969, 5496.847, 600.5349, 9.158998, 5500.345, 596.0366, 5.535204, 3299.044, 100.0, 100.0, 99.84875, 99.94125, 100.0, 99.97476
18980.924560000003, 59.982977064559925, 59.97675689627097, 59.97633889256, 33.089155730267336, 33.12328753172228, 33.07658360295116, 0.999986322229986, 0.9999740202051318, 0.9999842578670259, 9325.360040448586, 9326.316317101824, 9330.994585561899, 236.7226585772337, 67.44821384559714, 46.6341439723592, 9322.892400638922, 9324.200699927153, 9324.160005785094, 283.177507015826, 282.7774455058759, 283.30621599035896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.123914, 5500.152, 601.6145, 9.142275, 5500.198, 596.6593, 5.530757, 3299.55, 606.6876, 9.060337, 5496.898, 600.5349, 9.158816, 5500.296, 595.9968, 5.535388, 3299.105, 100.0, 100.0, 99.98833, 99.94125, 100.0, 99.97162
18983.32888, 59.9829224447372, 59.98371834667288, 59.984910719065745, 33.08574580696629, 33.14239272848584, 33.093320126483725, 0.9999888493063106, 0.9999763564585858, 0.99998558497099, 9332.078002572942, 9336.584434382261, 9329.414426356785, 234.75199972516384, 66.96799054919256, 48.42951685207572, 9330.876219043359, 9337.969923326335, 9331.359627203592, 283.12810868331314, 282.7879686538623, 283.29814515016614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.158, 9.018618, 5493.818, 607.8792, 9.040046, 5495.653, 602.9875, 5.474063, 3300.243, 612.552, 8.957374, 5489.006, 605.8568, 9.08467, 5498.549, 592.4381, 5.560658, 3297.614, 99.88725, 99.92087, 100.0, 99.77232, 99.97222, 99.92217
18985.78436, 59.98038252003055, 59.981756314937556, 59.98072927544878, 33.10030857650308, 33.13680142355574, 33.086435144796106, 0.9999866084243053, 0.9999718925892979, 0.9999875616257857, 9330.491520871567, 9332.327068901548, 9337.920069777803, 235.34198697070678, 71.68588107312826, 51.652563302521685, 9329.405483463861, 9328.533899950819, 9327.252529560172, 283.1299555767966, 282.8001552184784, 283.2432430754292, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.124092, 5499.984, 601.595, 9.142459, 5500.303, 596.6011, 5.530942, 3299.332, 606.6876, 9.060521, 5496.951, 600.5159, 9.158633, 5500.176, 596.0167, 5.535021, 3299.391, 100.0, 100.0, 99.99169, 99.94327, 100.0, 99.9766
18988.15508, 59.98340247157064, 59.979757325706, 59.98377162650712, 33.09442789576223, 33.12869195055797, 33.09592021872062, 0.9999826491393955, 0.9999729828713888, 0.9999850984376163, 9331.230685044446, 9331.296361313352, 9329.235756940248, 231.24822222548846, 67.29268963527647, 54.20156332751071, 9330.387037886167, 9329.29438817933, 9332.816730787275, 283.1475077391924, 282.72623011295894, 283.2201320408649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.3007, 9.187092, 5499.845, 596.8479, 9.218533, 5498.269, 590.4281, 5.58193, 3295.054, 600.3571, 9.161462, 5500.227, 594.3166, 9.248486, 5496.868, 602.3389, 5.478986, 3300.36, 100.0, 99.96712, 99.84712, 100.0, 99.94471, 100.0
18990.556040000003, 59.984330106267734, 59.98024879383931, 59.98287459280282, 33.085729826350864, 33.13580505299024, 33.07637897119148, 0.9999820234086112, 0.9999695877968982, 0.9999780111588621, 9330.861985643944, 9328.478705976884, 9338.760004108117, 232.98533312360814, 71.59261059253959, 54.791506519666655, 9333.843937723537, 9336.558389576196, 9342.38089302232, 283.18093837358947, 282.7413281241662, 283.2368518609301, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.124092, 5500.042, 601.595, 9.142275, 5500.304, 596.6593, 5.530021, 3299.603, 606.707, 9.059969, 5496.839, 600.5159, 9.159182, 5500.228, 596.0366, 5.534655, 3299.282, 99.99935, 100.0, 99.97641, 99.94113, 100.0, 99.97683
18992.9262, 59.990100347594165, 59.98550072932965, 59.984383614334575, 33.091817730195324, 33.12734105670379, 33.09620687338306, 0.9999850810571431, 0.999969154158497, 0.9999843159135667, 9329.814589910817, 9328.945513013083, 9334.541371090747, 233.02114750760393, 69.55705164684287, 52.81052080221707, 9330.766600485638, 9328.967043603308, 9332.82017534225, 283.12804219209363, 282.7631591497116, 283.28742720049183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.12427, 5499.932, 601.6145, 9.142275, 5500.31, 596.6011, 5.530021, 3299.44, 606.6876, 9.060521, 5496.945, 600.5349, 9.159182, 5500.127, 596.0167, 5.535204, 3299.048, 99.9983, 100.0, 99.98521, 99.9421, 100.0, 99.97657
18995.357600000003, 59.98879766186559, 59.98853104246151, 59.98738604964718, 33.0962287211619, 33.131994225976214, 33.08417312338072, 0.9999863692141114, 0.9999746136263545, 0.9999837619769782, 9325.724697031128, 9327.230646481346, 9336.88151761284, 235.94023961620223, 66.5554855286316, 50.029117755638254, 9330.570444394538, 9333.83178846383, 9341.120406938066, 283.1655269694917, 282.78703025654414, 283.2585201833783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.1186, 9.018618, 5493.767, 607.9181, 9.04023, 5495.43, 602.9293, 5.473143, 3300.074, 612.7073, 8.95388, 5486.492, 606.8296, 9.058555, 5496.893, 590.291, 5.577688, 3295.978, 99.88421, 99.91967, 99.99747, 99.75299, 99.9421, 99.87671
18997.86776, 59.990455205009546, 59.989627500697225, 59.994347437380235, 33.07682034690541, 33.137392155829914, 33.06351045477832, 0.9999843189240117, 0.999973883918045, 0.9999848011602656, 9332.317795795047, 9334.46457757029, 9329.138275481984, 236.55415116485165, 62.32871026428944, 52.47458869969023, 9330.683518184243, 9332.331954869207, 9332.873591106532, 283.16103707159056, 282.76805155778936, 283.24185651602795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7704, 9.12427, 5499.984, 601.634, 9.142275, 5500.422, 596.6399, 5.530205, 3299.551, 606.6682, 9.060337, 5496.898, 600.5159, 9.159182, 5500.344, 596.0565, 5.535571, 3299.104, 100.0, 100.0, 99.98003, 99.9422, 100.0, 99.97146
19000.36012, 59.99326242456601, 59.99281181901144, 59.98935228650746, 33.088797368547695, 33.11223431550293, 33.087569709925255, 0.999982392672868, 0.9999697841831426, 0.9999826264274589, 9324.166745085415, 9324.6250779262, 9336.720888584476, 236.6797819298813, 72.95148078326537, 56.409172876319644, 9331.091429369542, 9327.95167259886, 9332.61436141659, 283.19051456972716, 282.7666421287967, 283.21770371790257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.7147, 9.177276, 5500.108, 596.8868, 9.212822, 5498.324, 590.8746, 5.581009, 3295.054, 600.3377, 9.161278, 5500.115, 594.3547, 9.248851, 5497.087, 602.2594, 5.479169, 3299.902, 100.0, 99.97816, 99.84871, 100.0, 99.94563, 99.99562
19002.845640000003, 59.98796187708266, 59.98815334397343, 59.99097158924036, 33.081336852274426, 33.15487547694015, 33.08758141690827, 0.9999826778265082, 0.9999725010992347, 0.9999842717072364, 9329.364861377473, 9330.166943753286, 9339.140077328688, 234.1711052417454, 68.71038723588754, 49.710991155508964, 9330.054665370897, 9330.393853947679, 9339.72126210562, 283.1587445189526, 282.6949820733337, 283.2463445772688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.124092, 5500.036, 601.634, 9.142275, 5500.304, 596.5817, 5.530389, 3299.388, 606.707, 9.060521, 5496.957, 600.5349, 9.159182, 5500.345, 596.0167, 5.535204, 3299.162, 100.0, 100.0, 99.97656, 99.94327, 100.0, 99.97149
19005.24768, 59.98788451824837, 59.987863364482756, 59.99034677043223, 33.071521190491566, 33.117394621822974, 33.07351302043539, 0.9999803723007349, 0.9999742302419152, 0.9999805652866625, 9322.830402636731, 9324.242256295925, 9332.617697830141, 235.17300503344904, 69.29735116252868, 54.602895458053354, 9326.58945115555, 9324.083808419431, 9329.56356545651, 283.1910923999588, 282.8132596169065, 283.28110793247436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.12427, 5500.042, 601.6729, 9.141723, 5500.474, 596.6399, 5.530205, 3299.442, 606.6487, 9.060153, 5496.839, 600.5349, 9.158816, 5500.402, 596.0366, 5.534655, 3299.159, 99.99936, 100.0, 99.9817, 99.94222, 100.0, 99.96985
19007.61748, 59.98981830580471, 59.98585593678018, 59.99210254552769, 33.072516720023096, 33.14118489752899, 33.08112600677798, 0.9999868750166212, 0.9999769277077012, 0.9999860427571485, 9331.866940145423, 9333.36706197855, 9327.936155595562, 238.3896058062462, 72.89190681728178, 49.463280787761505, 9328.366427243467, 9330.535099038258, 9328.86121765643, 283.14723338055904, 282.8062488602697, 283.24504166831315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.158, 9.019154, 5493.714, 607.8792, 9.040783, 5495.712, 602.9293, 5.473143, 3299.907, 612.7073, 8.954432, 5486.497, 606.7724, 9.067321, 5497.94, 591.2452, 5.574392, 3296.402, 99.8881, 99.92063, 100.0, 99.75308, 99.94906, 99.88957
19010.17536, 59.9918154132897, 59.99171824072371, 59.99131814381101, 33.08404035376021, 33.114547551377655, 33.08101662327452, 0.9999862251352368, 0.9999726545027307, 0.9999854410706034, 9330.4658719445, 9334.742540910549, 9337.735563819946, 231.64352725857634, 68.49077195040081, 49.90146623518012, 9330.023575084442, 9334.349742348571, 9329.38093196028, 283.1056528112544, 282.774181227451, 283.2783513118106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.124092, 5499.984, 601.634, 9.142459, 5500.43, 596.6011, 5.529837, 3299.442, 606.6876, 9.060704, 5496.951, 600.5349, 9.158816, 5500.353, 596.0366, 5.535021, 3299.162, 100.0, 100.0, 99.9817, 99.94315, 100.0, 99.96982
19012.633280000002, 59.99452225528265, 59.99241296617642, 59.99554324320974, 33.07886961755206, 33.13767561710863, 33.082363606701264, 0.9999836679818811, 0.9999702154977547, 0.9999819194458884, 9326.077553350033, 9329.208522726203, 9334.502409282228, 234.0657811053145, 75.26486858105818, 58.14158247215846, 9330.233861490824, 9320.389535154067, 9342.017126850315, 283.1299099022768, 282.7439264864472, 283.286231407978, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.3401, 9.185664, 5499.914, 596.5366, 9.226821, 5498.245, 590.3116, 5.582114, 3295.165, 600.3571, 9.162197, 5500.35, 594.3166, 9.248851, 5496.971, 602.3191, 5.479536, 3300.02, 99.99702, 99.97043, 99.85034, 100.0, 99.94454, 100.0
19015.05884, 59.99058874879543, 59.990422639388676, 59.99190750448168, 33.07624988360874, 33.14490806779004, 33.095929423909546, 0.9999827583566561, 0.9999792564036426, 0.9999853107453477, 9327.026841106444, 9333.718173554185, 9332.145121456848, 237.63006980897762, 60.51426607087342, 43.27124856443697, 9331.459334175053, 9330.279581377885, 9339.496818399613, 283.05673827281015, 282.69010391065035, 283.15423738702975, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.123914, 5500.094, 601.595, 9.142091, 5500.533, 596.6399, 5.529653, 3299.607, 606.707, 9.060521, 5497.063, 600.5159, 9.159182, 5500.344, 595.9968, 5.535571, 3298.992, 99.99735, 100.0, 99.98691, 99.9422, 100.0, 99.96804
19017.548120000003, 59.991459952850136, 59.99139144944842, 59.993439403444164, 33.07229107643049, 33.12739250083348, 33.051654082890806, 0.9999858492917614, 0.999973755100771, 0.9999871264347369, 9324.463139828775, 9325.660410413415, 9325.5977236244, 233.56878272264976, 67.51737272082391, 48.52140224917434, 9321.92734034849, 9323.39146314445, 9321.633305130765, 283.1369194654334, 282.8121436606844, 283.28821356115884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.12427, 5499.979, 601.634, 9.142091, 5500.422, 596.6205, 5.530389, 3299.665, 606.707, 9.060521, 5496.958, 600.5349, 9.158816, 5500.288, 596.0167, 5.535937, 3299.102, 99.99821, 100.0, 99.9834, 99.94327, 100.0, 99.97645
19019.97636, 59.98974398812209, 59.98957909823903, 59.9919069279815, 33.09837832012702, 33.14191490169319, 33.07374551352738, 0.9999868065410428, 0.9999748776334406, 0.9999849902340205, 9333.261070532195, 9332.36437074844, 9338.584379346674, 233.52932496212134, 70.46636316060813, 50.055740690847415, 9336.466124755492, 9335.003811055934, 9336.666798557364, 283.1924239206026, 282.79169717225255, 283.27653295815736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.1383, 9.018618, 5493.819, 607.8986, 9.040046, 5495.495, 603.0264, 5.472406, 3300.18, 612.5714, 8.963073, 5488.9, 605.2845, 9.083574, 5498.509, 592.3188, 5.561024, 3297.668, 99.88525, 99.91861, 100.0, 99.77354, 99.97148, 99.92792
19022.38316, 59.992816144072904, 59.990787516630085, 59.98853055207665, 33.08947521176061, 33.14631854989062, 33.083949908711446, 0.9999836672627446, 0.9999710758081979, 0.9999840545319321, 9331.468713467788, 9330.554514901376, 9333.65414990022, 233.82370194953273, 68.180453192801, 54.404459694519005, 9330.479921322132, 9336.117458184664, 9343.16810669454, 283.10193686622785, 282.7037997002916, 283.2489624223282, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.123914, 5499.99, 601.634, 9.142091, 5500.37, 596.6787, 5.530573, 3299.443, 606.6876, 9.060704, 5497.063, 600.5349, 9.158998, 5500.236, 596.0366, 5.535204, 3299.158, 99.9984, 100.0, 99.99013, 99.94314, 100.0, 99.97835
19024.80856, 59.98907416792109, 59.98689027135954, 59.98783011361439, 33.06370420789095, 33.12496683955782, 33.07211179792684, 0.9999847889179304, 0.9999759560068896, 0.9999818335466332, 9321.506584129613, 9325.62402985376, 9334.129701524032, 233.70356125322542, 69.56333609664398, 49.53327369335267, 9327.66942364477, 9328.640658039692, 9334.411456037356, 283.1323680297903, 282.7610721089853, 283.1889897216597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.3795, 9.185664, 5500.035, 596.9452, 9.218717, 5498.502, 590.4087, 5.58193, 3295.11, 600.3571, 9.16183, 5500.174, 594.3166, 9.249033, 5496.926, 602.3389, 5.47862, 3300.018, 100.0, 99.97137, 99.85378, 100.0, 99.94246, 100.0
19027.246280000003, 59.98760071325448, 59.987916114872974, 59.98607231026074, 33.10944157789935, 33.12723053707572, 33.075643388227626, 0.9999846057608518, 0.9999761055549934, 0.9999838151941424, 9329.540162554815, 9332.789372304967, 9329.598104446095, 232.44860241579863, 67.4789501533055, 47.750351180602365, 9327.007482605117, 9333.8915755179, 9333.856557249776, 283.170040236441, 282.68810918870116, 283.20361052793777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.123914, 5500.088, 601.6145, 9.142091, 5500.363, 596.5817, 5.530021, 3299.439, 606.707, 9.060153, 5496.898, 600.5349, 9.158816, 5500.288, 596.0167, 5.534838, 3299.332, 100.0, 100.0, 99.98506, 99.94222, 100.0, 99.97835
19029.647640000003, 59.9848176283992, 59.98706348940598, 59.98882018742754, 33.09490727604323, 33.12634375383792, 33.06599233811018, 0.9999818824042771, 0.9999718596235153, 0.9999829646733048, 9329.263804470302, 9329.556282147785, 9322.187902638414, 234.98897506577214, 70.89218596708156, 52.09997644363557, 9324.015200123236, 9322.564328843582, 9327.745345207053, 283.19071349419386, 282.7891825384235, 283.20147084141104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.123735, 5500.042, 601.6534, 9.142459, 5500.305, 596.6011, 5.530205, 3299.666, 606.707, 9.059969, 5496.951, 600.5349, 9.158998, 5500.179, 596.0366, 5.534838, 3299.166, 99.99935, 100.0, 99.98, 99.94316, 100.0, 99.97332
19032.041520000002, 59.98819664549538, 59.98773653899019, 59.98611379623749, 33.100297572929136, 33.13096806682021, 33.10521501089435, 0.9999856602509998, 0.9999816716820217, 0.9999867635411487, 9327.077309196226, 9334.185857371867, 9335.32904828651, 233.2440118497716, 70.56973758685365, 50.66480292613096, 9327.94800307832, 9326.91227675922, 9336.743909467925, 283.09520776897375, 282.66848161590053, 283.2993738401814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.1383, 9.018439, 5493.714, 607.8986, 9.040046, 5495.548, 602.9681, 5.472775, 3299.967, 612.7267, 8.95388, 5486.745, 606.2383, 9.067868, 5497.619, 591.285, 5.569631, 3296.708, 99.88525, 99.91955, 99.99758, 99.75202, 99.95531, 99.89459
19034.466200000003, 59.98900889854944, 59.98861708549435, 59.98613460549474, 33.08243507573899, 33.140788609371974, 33.089075272991735, 0.9999839447531038, 0.9999751956053379, 0.9999857097389817, 9322.981989210566, 9330.49442998989, 9336.682710764628, 236.00382328125943, 67.02323027462558, 49.10204122107734, 9331.923856104331, 9329.204971306197, 9337.79730730306, 283.12399936019204, 282.75569142044674, 283.18572990926765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.12427, 5500.099, 601.6145, 9.142275, 5500.251, 596.6399, 5.529837, 3299.611, 606.6876, 9.060521, 5496.951, 600.5159, 9.159182, 5500.345, 596.0764, 5.535021, 3299.104, 100.0, 100.0, 99.9868, 99.9422, 100.0, 99.97143
19036.932480000003, 59.98814310461271, 59.98992187339151, 59.98931564831106, 33.06368862392474, 33.11892750023528, 33.08638177244648, 0.9999842162599133, 0.9999715174316665, 0.9999837934364801, 9326.513162563186, 9329.212050271604, 9332.133563122863, 233.87509317092326, 73.0276603956845, 53.115835359266384, 9331.912089839676, 9329.343314739639, 9329.903905005503, 283.14872968147256, 282.82916504881706, 283.2899047657254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 600.4047, 9.170316, 5500.228, 597.5872, 9.202507, 5498.832, 591.0104, 5.581194, 3295.164, 600.3571, 9.161646, 5500.292, 594.3738, 9.249033, 5496.971, 602.3389, 5.478803, 3300.242, 100.0, 99.9842, 99.85052, 100.0, 99.94353, 99.9991
19039.424280000003, 59.985143353740845, 59.98831302463415, 59.98591810011031, 33.10235468810309, 33.12895423358078, 33.069766153314475, 0.9999859262307166, 0.9999700970142905, 0.9999828361784263, 9327.53332289408, 9330.665089812523, 9330.660255172503, 232.21893182559631, 68.81825216870857, 54.12710601426261, 9326.311702907873, 9337.254723497608, 9335.119785910227, 282.9703875135691, 282.61312155075865, 283.1126928370328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7704, 9.12445, 5500.042, 601.634, 9.142459, 5500.31, 596.6787, 5.530757, 3299.5, 606.6876, 9.060337, 5496.839, 600.4968, 9.159364, 5500.229, 596.0167, 5.535388, 3299.335, 100.0, 100.0, 99.98336, 99.94114, 100.0, 99.96988
19041.85252, 59.987809729721754, 59.98918425239612, 59.99048841266437, 33.09676474531343, 33.128217814133485, 33.08299521015755, 0.9999838719362371, 0.9999730242335759, 0.9999849118673052, 9316.645414482922, 9322.347275030348, 9331.93361869848, 235.58198137040904, 67.5066707077849, 51.58425024035114, 9325.081316403162, 9324.541401371796, 9332.498226750353, 283.03174846513036, 282.8150680762606, 283.2576228376116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7704, 9.12445, 5500.094, 601.6145, 9.142643, 5500.422, 596.7175, 5.530389, 3299.5, 606.6876, 9.060888, 5496.788, 600.5349, 9.158633, 5500.345, 596.0366, 5.534655, 3299.104, 100.0, 100.0, 99.98343, 99.94101, 100.0, 99.97143
19044.284040000002, 59.99422541791436, 59.99104560520199, 59.990489704629404, 33.08505186924573, 33.11390317976552, 33.07616143779742, 0.9999884563663867, 0.9999760011104328, 0.9999883527411394, 9333.984651012259, 9332.281170330363, 9333.170962387365, 234.1006679376851, 67.40450765558762, 46.55760879960417, 9331.319815141414, 9332.024705560316, 9333.910684218316, 283.1851576247505, 282.850991166192, 283.2267368507517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 609.158, 9.018618, 5493.824, 607.8986, 9.04023, 5495.602, 602.9681, 5.47259, 3300.075, 612.7073, 8.954616, 5487.406, 606.3146, 9.073712, 5498.125, 591.8616, 5.565969, 3297.361, 99.88525, 99.91863, 99.99758, 99.75863, 99.95923, 99.90394
19046.645480000003, 59.99108744423569, 59.99383952982231, 59.99152394354957, 33.09439075250858, 33.116678260996935, 33.08259209188891, 0.9999855465337055, 0.9999717328750151, 0.9999861195946388, 9329.784070700316, 9332.662980834135, 9336.590340248544, 236.51106956699186, 67.99869823000517, 53.10765538837131, 9329.61783382718, 9335.836469543452, 9333.752569680784, 283.14788172638663, 282.85365406533225, 283.21287264339963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.123914, 5500.042, 601.634, 9.142459, 5500.424, 596.6205, 5.530389, 3299.608, 606.6876, 9.060888, 5497.002, 600.5159, 9.158816, 5500.177, 596.0366, 5.535204, 3299.049, 99.99935, 100.0, 99.98343, 99.94208, 100.0, 99.9749
19049.1728, 59.991612331858086, 59.99104791836164, 59.994901674177854, 33.073719073934456, 33.12235976720656, 33.0854471225496, 0.9999824670159326, 0.9999667945013098, 0.9999799895236187, 9327.11723105434, 9329.167107911444, 9329.289182773859, 234.03918543463487, 69.60436671434945, 56.23913709824228, 9328.321337031486, 9327.233631486297, 9333.025817462418, 283.12013993291856, 282.770130048017, 283.21647015297657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 599.4189, 9.185307, 5499.972, 596.6144, 9.217059, 5498.312, 590.4281, 5.581746, 3295.278, 600.3377, 9.16183, 5500.232, 594.3356, 9.248851, 5496.92, 602.3389, 5.478437, 3300.13, 100.0, 99.97058, 99.85041, 100.0, 99.94353, 99.9993
19051.576240000002, 59.99359953163583, 59.99387315407739, 59.99588241724437, 33.08077915259896, 33.16340992929164, 33.083775828025296, 0.9999836059764273, 0.9999724564986634, 0.9999845098557892, 9325.905634735784, 9329.347691499559, 9334.116493428943, 231.68228138173936, 70.76794903742211, 53.76541637075047, 9330.925668869684, 9332.173610732609, 9331.438337902599, 283.0719739760793, 282.74947951595254, 283.1909648520809, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.8099, 9.123735, 5499.984, 601.634, 9.142643, 5500.37, 596.6399, 5.529469, 3299.662, 606.6682, 9.060704, 5497.008, 600.5159, 9.158816, 5500.229, 596.0565, 5.535204, 3299.27, 99.99735, 100.0, 99.97999, 99.94222, 100.0, 99.97162
19054.149, 59.9958721800128, 59.99646328902689, 59.99534637426361, 33.069172403255486, 33.118107570669416, 33.0483342957753, 0.9999833015118144, 0.9999721071635352, 0.9999847854565973, 9321.771107797176, 9328.397167268919, 9324.48495509254, 235.06994752377113, 70.27255812565727, 49.06244120269457, 9323.813112798925, 9323.27601150719, 9328.629128954459, 283.187056580455, 282.87238688490413, 283.234015161043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 600.0, 602.7902, 9.124092, 5499.989, 601.634, 9.141907, 5500.193, 596.6011, 5.530757, 3299.445, 606.6876, 9.060521, 5497.01, 600.5159, 9.158816, 5500.293, 596.0167, 5.535204, 3299.042, 99.9983, 100.0, 99.98177, 99.94113, 100.0, 99.98018
