TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19478.64816, 59.99614346988063, 59.9974766904819, 59.995109346365005, 30.533632121332744, 30.583388065181754, 30.546214684986268, 0.999989796542143, 0.9999780290335046, 0.9999876235877619, 8605.718602352952, 8618.352943144671, 8615.391534357412, 208.08687645642067, 57.79403784272978, 36.797029075637056, 8612.906334901345, 8614.183845942378, 8622.447570248565, 283.19765596147073, 282.9535989902206, 283.3537582711638, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8242, 9.138727, 5500.416, 601.8286, 9.138775, 5500.411, 596.1352, 5.535175, 3299.467, 605.9497, 5.444479, 3298.817, 599.2951, 9.177444, 5500.033, 602.1401, 5.480268, 3300.183, 100.0, 100.0, 99.98082, 99.9661, 100.0, 100.0
19481.058240000002, 59.994214459600414, 59.99582308437811, 59.99538315491306, 30.525221904664487, 30.562131410333205, 30.51536846309421, 0.9999900117935985, 0.9999695722557886, 0.999986972586995, 8600.56072864534, 8605.912765622583, 8608.908524976729, 201.71156022401146, 67.91917653026913, 39.65594207101185, 8596.065933270656, 8600.29703765175, 8601.083908382172, 283.2252435378594, 282.93811319232924, 283.4534476019574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1526, 9.035751, 5495.453, 601.8286, 9.13896, 5500.464, 596.0381, 5.535359, 3299.358, 611.9694, 5.381414, 3293.19, 599.2951, 9.176896, 5500.147, 602.1998, 5.480085, 3300.297, 99.91593, 100.0, 99.97915, 99.79382, 100.0, 100.0
19483.630520000002, 59.99889273326625, 59.99233424762055, 59.99772513623467, 30.51984844887599, 30.564095791888825, 30.523785367261986, 0.9999887348174744, 0.9999664565384517, 0.999989580734823, 8604.368736889317, 8609.695097590298, 8608.494032079914, 204.79292575122827, 66.25842398218708, 43.06575995612002, 8603.64123971093, 8611.55100183887, 8613.278949573145, 283.2501609731084, 282.9925368204476, 283.35645920584017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 614.4022, 8.922781, 5482.359, 595.5833, 9.231426, 5498.207, 589.8069, 5.586348, 3295.221, 617.6008, 5.320372, 3285.618, 594.8506, 9.232597, 5498.399, 598.8597, 5.504074, 3300.459, 99.67975, 99.96775, 99.84128, 99.52076, 99.96485, 100.0
19486.006800000003, 59.99657901772241, 59.995559260486, 59.99264996479632, 30.514631780378792, 30.55604410183578, 30.525066334713273, 0.9999887068626305, 0.9999645203328492, 0.9999910358113021, 8599.628969655727, 8608.585234061737, 8613.900691543999, 202.03167779900923, 64.7991741170406, 38.42946974760207, 8607.258454619736, 8606.801381289912, 8616.810950060117, 283.18641696235363, 282.941909477603, 283.38384757682263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1723, 9.035572, 5495.354, 601.8286, 9.13896, 5500.241, 592.2334, 5.566652, 3295.939, 611.9694, 5.38123, 3293.182, 599.3333, 9.176896, 5500.097, 595.8577, 5.536486, 3299.042, 99.91308, 100.0, 99.89857, 99.79046, 100.0, 99.9747
19488.407880000002, 59.98964206941692, 59.990924149866586, 59.98821120703116, 30.48694513522461, 30.564102514429063, 30.49076116973182, 0.9999915890547886, 0.9999778670138598, 0.9999930881814506, 8607.177051404835, 8604.82709960054, 8611.507777291306, 206.9543014915521, 60.28166282015832, 38.18021585862516, 8603.902976367575, 8608.303905730476, 8606.141319723682, 283.1253967029748, 282.88865614160875, 283.4213793038523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.5054, 9.10214, 5499.68, 607.0621, 9.047598, 5495.344, 583.4592, 5.632182, 3286.215, 605.9691, 5.443928, 3298.816, 605.6088, 9.078826, 5497.975, 589.5752, 5.587576, 3294.17, 99.99278, 99.93213, 99.58239, 99.96617, 99.96474, 99.82192
19490.83896, 59.99104563596075, 59.98924006685236, 59.991156987936186, 30.51818671512307, 30.549424739436123, 30.505877439548627, 0.9999898391230504, 0.9999722215866573, 0.9999895126943651, 8603.126345553992, 8604.718746842897, 8613.946484057931, 200.97057845966083, 65.49812230687394, 42.04781527401519, 8610.375943822683, 8612.193451116855, 8614.47522982926, 283.31317842454047, 282.89891716435335, 283.4516211612225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1132, 9.036643, 5495.239, 601.8674, 9.138591, 5500.255, 589.7875, 5.586164, 3294.473, 612.0083, 5.380679, 3293.242, 599.3333, 9.177078, 5500.045, 595.8974, 5.537402, 3299.211, 99.91602, 100.0, 99.8311, 99.78551, 99.99941, 99.97288
19493.23916, 59.99113620683479, 59.98825215138237, 59.99027996005637, 30.535885953779175, 30.550581513290762, 30.530816096699535, 0.999990935417355, 0.9999707476573028, 0.999991620409924, 8609.929256546273, 8615.79692964586, 8615.577598894184, 207.41231712502645, 60.279281735732184, 39.888101273776556, 8609.069276866252, 8618.024925376349, 8619.035113827089, 283.23868822201825, 283.00695386167945, 283.3841129481684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.259, 601.8674, 9.139144, 5500.359, 589.7875, 5.585979, 3294.413, 605.8914, 5.44356, 3298.932, 599.3523, 9.177627, 5500.097, 595.798, 5.537402, 3299.1, 100.0, 100.0, 99.82929, 99.95603, 100.0, 99.97622
19495.695160000003, 59.9952464691565, 59.99290136208021, 59.993062878390525, 30.52451040954059, 30.56257196941561, 30.506450563453182, 0.9999918364191996, 0.9999756429797966, 0.9999919594438292, 8606.502170173808, 8615.285631823086, 8610.558657260699, 211.3585041169888, 57.84854918228939, 37.98598729796822, 8612.324797903451, 8614.923565068882, 8619.599603339031, 283.1573757582463, 282.9701858559909, 283.3301637294602, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 595.5154, 9.23278, 5498.281, 595.5055, 9.232532, 5498.133, 596.0575, 5.534991, 3299.303, 599.6193, 5.50258, 3300.085, 593.7634, 9.256886, 5497.692, 600.1719, 5.504806, 3300.276, 99.96525, 99.96465, 99.97419, 100.0, 99.94579, 100.0
19498.09272, 59.99226755979984, 59.993784745871935, 59.99238249969152, 30.53522437511261, 30.566340231900327, 30.522062097340978, 0.9999905967700908, 0.9999775455426969, 0.9999912707108733, 8610.609713601678, 8616.998421159047, 8619.495398176292, 209.95840625199384, 56.116820598936556, 37.485185092591564, 8606.673077157855, 8614.337610466435, 8618.738952830787, 283.16664100259175, 282.92898873381523, 283.38835469140116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.903, 9.138727, 5500.311, 601.8674, 9.138591, 5500.316, 591.8063, 5.565363, 3297.247, 605.9302, 5.443744, 3298.704, 599.3141, 9.177627, 5500.09, 595.8179, 5.536669, 3299.268, 100.0, 100.0, 99.90948, 99.96114, 100.0, 99.97642
19500.49408, 59.995019898978626, 59.99554970955631, 59.9965057915117, 30.52174903687506, 30.529780232071815, 30.516958979925402, 0.999989719951991, 0.9999734022870457, 0.9999875533475874, 8599.374797411225, 8611.205206864615, 8604.86676401741, 202.53515305021534, 65.47326001906231, 41.11748212697421, 8607.845631885395, 8607.68416613366, 8606.56190160831, 283.21990088715455, 282.8578066369108, 283.39760493886416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.3673, 9.092682, 5498.378, 606.0115, 9.071912, 5496.642, 601.9199, 5.483083, 3300.153, 611.9694, 5.381046, 3293.131, 605.5707, 9.079191, 5497.975, 589.5553, 5.587393, 3294.347, 99.97987, 99.9504, 100.0, 99.78532, 99.96177, 99.82729
19502.983600000003, 59.99306149325235, 59.9953100232981, 59.993901190484856, 30.52609745893612, 30.595276099353292, 30.52716644843337, 0.9999901189724614, 0.9999759587299262, 0.9999900452283991, 8609.410816497777, 8615.239103433421, 8619.38621927962, 207.91343251596993, 60.42895207791116, 32.934975577911246, 8609.658094524615, 8616.715310097365, 8622.868272421812, 283.2249227872035, 282.9067391117764, 283.43973627859054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.421, 601.848, 9.138775, 5500.3, 596.0769, 5.534623, 3299.195, 605.872, 5.444663, 3298.652, 599.3141, 9.177261, 5500.087, 595.8378, 5.536486, 3299.094, 100.0, 100.0, 99.98256, 99.95775, 100.0, 99.96955
19505.41484, 59.99203796962078, 59.99465055069223, 59.99414187476895, 30.53060162416086, 30.55666351317502, 30.526835041969505, 0.9999897404057573, 0.999968613252209, 0.9999860623018241, 8607.615435243008, 8604.772597577125, 8612.700617784745, 203.56792533151048, 66.19098577491059, 37.79466830793399, 8607.309767017621, 8609.323130164315, 8611.235985925134, 283.2079409191142, 282.94428245550114, 283.4390466347148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1329, 9.03593, 5495.233, 601.848, 9.139144, 5500.181, 596.0381, 5.534991, 3299.133, 611.9694, 5.381046, 3293.298, 599.257, 9.177627, 5500.031, 595.8577, 5.536852, 3298.986, 99.91287, 100.0, 99.97915, 99.78196, 99.99916, 99.96786
19507.784720000003, 59.99276434492382, 59.9938264578211, 59.9934728087661, 30.531420942470263, 30.550515117737184, 30.50599929144428, 0.9999863297824053, 0.999972085770156, 0.9999868185705227, 8600.395055950237, 8610.622492431034, 8612.178313788236, 201.80052023698352, 69.27094680393566, 42.265824180363325, 8603.50363260996, 8612.4219744575, 8610.415606019713, 283.2365661240037, 282.97304309640487, 283.42840954419836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 614.4219, 8.922781, 5482.307, 595.525, 9.232347, 5498.141, 589.7681, 5.585979, 3294.529, 618.2805, 5.308604, 3282.123, 593.0767, 9.264374, 5496.091, 601.0864, 5.495101, 3300.089, 99.6787, 99.96475, 99.83599, 99.45179, 99.92753, 100.0
19510.27088, 59.99225478871312, 59.993055584454275, 59.99627521505323, 30.526217937760563, 30.575963113121464, 30.50292193231168, 0.9999906445935456, 0.9999677039304559, 0.9999886670747006, 8600.375515128286, 8610.991392678954, 8617.169866325263, 201.77761755219876, 69.92758048615906, 37.721558999269746, 8611.628346131985, 8611.914983773377, 8613.063110464647, 283.1822343537537, 282.94900433691595, 283.3871116220585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1329, 9.036286, 5495.401, 601.848, 9.139144, 5500.241, 596.1158, 5.534439, 3299.247, 611.9306, 5.381046, 3293.014, 599.2951, 9.177444, 5500.147, 595.9173, 5.53612, 3298.867, 99.91498, 100.0, 99.97571, 99.78867, 100.0, 99.97467
19512.79104, 59.99198720503547, 59.993978305346346, 59.992556402347695, 30.521966451454382, 30.586815830568796, 30.523878455485775, 0.9999907545874442, 0.9999761220987292, 0.9999888212611644, 8610.16120273694, 8612.902835768311, 8615.799653052789, 205.64098808812196, 61.297075190234864, 38.32990550997488, 8610.486260632752, 8612.309370654048, 8614.012912593678, 283.1715280814557, 282.8738766242093, 283.3668379009905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 605.5699, 9.089112, 5499.035, 606.0115, 9.064913, 5496.796, 601.9587, 5.482531, 3300.159, 605.9497, 5.444663, 3298.761, 605.5516, 9.079191, 5498.179, 589.3764, 5.588675, 3294.064, 99.97555, 99.95228, 100.0, 99.96107, 99.96548, 99.82916
19515.194600000003, 59.993506050420905, 59.990606942059266, 59.99459731233163, 30.521910301029706, 30.560114722476374, 30.518582505444805, 0.9999847999989157, 0.9999695777404455, 0.999988163198597, 8603.98761252246, 8605.143683968221, 8617.270161121069, 200.4314632221999, 69.6779731004508, 41.48345192037982, 8609.557809196389, 8610.540032817056, 8612.403642593343, 283.22094225169195, 282.91432625406935, 283.49310572380335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1526, 9.03593, 5495.296, 601.8286, 9.138775, 5500.298, 595.9993, 5.535543, 3299.251, 611.9694, 5.38123, 3292.91, 599.2951, 9.177627, 5500.206, 595.9173, 5.536669, 3298.982, 99.91308, 100.0, 99.97412, 99.78884, 100.0, 99.973
19517.599680000003, 59.99609555074313, 59.98937940960847, 59.99353072910861, 30.506762201983364, 30.564550961382896, 30.52889773281371, 0.9999931586162094, 0.999972206313031, 0.9999925823586426, 8605.694647229782, 8606.025201283974, 8608.88729943862, 202.14413768945042, 62.69318339822348, 37.83999134696364, 8605.374570860502, 8608.0207560638, 8614.547764824447, 283.10594441537415, 282.9105040890784, 283.4805468136942, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8242, 9.139084, 5500.363, 601.848, 9.13896, 5500.189, 596.0769, 5.535359, 3299.192, 605.9302, 5.443928, 3298.65, 599.3141, 9.177444, 5500.196, 589.4957, 5.587943, 3294.118, 100.0, 100.0, 99.97401, 99.95768, 100.0, 99.82035
19520.08264, 59.99658844264247, 59.999238907724525, 59.99432076026832, 30.528340015885195, 30.545640536338233, 30.54151025478771, 0.9999938542969199, 0.9999794560349506, 0.9999918540210461, 8610.185605881523, 8614.770329480176, 8616.101999263356, 207.09604880098686, 59.047895280586545, 38.55577086566342, 8609.009218151194, 8604.579641360559, 8618.71473503154, 283.16100319835675, 282.861164218217, 283.4212602381246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 595.476, 9.233136, 5498.218, 595.525, 9.232347, 5498.192, 589.7292, 5.586164, 3294.583, 599.6775, 5.504235, 3300.346, 593.153, 9.261635, 5497.196, 585.2212, 5.619989, 3290.307, 99.9683, 99.96572, 99.83093, 100.0, 99.93799, 99.68524
19522.53956, 59.99556716301211, 59.999258123958434, 59.991414702560164, 30.54576765002119, 30.575423293330005, 30.548064980658175, 0.9999917129817593, 0.9999757678899204, 0.9999925744000389, 8606.494180966118, 8612.354609611317, 8617.939635294975, 196.478054335053, 64.0696129738626, 32.84917646807412, 8612.398378247637, 8610.165151677578, 8618.494642957838, 283.20059311570276, 282.9429773466631, 283.4441449733333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8636, 9.138727, 5500.305, 601.8091, 9.13896, 5500.365, 596.0575, 5.534807, 3299.131, 605.9302, 5.443928, 3298.649, 599.2951, 9.177261, 5500.147, 589.5553, 5.587576, 3294.234, 100.0, 100.0, 99.97227, 99.95765, 100.0, 99.82376
19525.03368, 59.99794074446205, 59.99945554267631, 59.995752850699496, 30.525709199985116, 30.533457663658634, 30.50979986934304, 0.9999890533453588, 0.9999744593122928, 0.9999876473320506, 8608.388357184196, 8608.811209809524, 8611.577145365258, 206.19299633567425, 64.90977531198678, 40.76538791948252, 8608.497217650163, 8607.499764364622, 8618.26108772546, 283.2362730129216, 282.8917547043791, 283.43028766578317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.9982, 9.082331, 5497.983, 606.4006, 9.056071, 5496.171, 602.2499, 5.478113, 3300.045, 611.95, 5.38123, 3292.91, 605.5897, 9.079191, 5498.083, 595.8378, 5.536669, 3299.097, 99.973, 99.94222, 100.0, 99.78376, 99.96373, 99.97292
19527.4376, 60.00038771599274, 59.99933872013465, 59.995085731267395, 30.529126900490215, 30.56805932934393, 30.553832333808522, 0.9999914037555747, 0.9999739481305387, 0.9999914002921404, 8608.942930244404, 8615.21408687629, 8616.411637789452, 198.87781378934505, 61.30789485890182, 29.748205754803337, 8612.859030668878, 8615.173313283838, 8614.758479640577, 283.1881080171334, 283.00748889975677, 283.4122649276001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.427, 601.8674, 9.139328, 5500.188, 596.0769, 5.534807, 3299.192, 605.8526, 5.443928, 3298.814, 599.3141, 9.177444, 5500.203, 589.5355, 5.587759, 3294.178, 100.0, 100.0, 99.97068, 99.95761, 100.0, 99.82385
19529.80152, 60.00349690233404, 59.999730037508606, 60.00049504001587, 30.49897131311249, 30.571522679370783, 30.508596063434894, 0.9999900715083823, 0.9999684011707534, 0.999990661670673, 8606.091634642304, 8611.404948788506, 8605.880928128981, 202.08851200567824, 69.21739867279939, 36.53464183214396, 8604.9209503703, 8608.408630549004, 8606.56635307246, 283.2462145290629, 282.93245083782574, 283.4084986409162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.192, 9.035215, 5495.291, 601.8286, 9.139696, 5500.359, 596.0964, 5.534439, 3299.193, 611.9888, 5.380679, 3292.795, 599.3141, 9.177444, 5500.153, 595.8577, 5.536669, 3299.208, 99.91499, 100.0, 99.97759, 99.78026, 100.0, 99.96772
19532.238960000002, 59.99884896747479, 59.99900283645077, 59.995777723286544, 30.524625036607272, 30.563501635619573, 30.535056163198764, 0.9999869212647237, 0.999965573008799, 0.9999880151769168, 8605.575611615113, 8608.274363782859, 8618.283163462878, 204.1732705735717, 64.99410261521598, 44.81551997812005, 8613.483109346176, 8606.218993522698, 8614.934558820662, 283.23187595674284, 282.85474897069355, 283.3981258377475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 614.4219, 8.922603, 5482.463, 595.5638, 9.23161, 5498.259, 589.7292, 5.586164, 3294.643, 618.4164, 5.307869, 3282.119, 593.153, 9.260904, 5496.601, 600.5894, 5.500045, 3300.122, 99.67975, 99.96694, 99.83263, 99.45676, 99.92764, 100.0
19534.63216, 60.003015326890065, 60.002022864521926, 60.00213298410342, 30.5198206884774, 30.57554932554173, 30.526924070010494, 0.999988590571278, 0.99997033052748, 0.9999881080235221, 8609.523249246695, 8614.458806017374, 8612.328050773234, 199.3273981117418, 65.74432194022029, 38.996256752064255, 8613.982458441222, 8610.700660634464, 8617.946315502448, 283.2388153443615, 282.92700585886854, 283.48007249176965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1723, 9.035572, 5495.239, 601.8674, 9.13896, 5500.418, 596.174, 5.534071, 3299.251, 612.0083, 5.380311, 3292.904, 599.276, 9.177627, 5500.09, 595.8378, 5.537219, 3299.096, 99.91498, 100.0, 99.97749, 99.78356, 100.0, 99.97461
19537.150400000002, 60.002721168549506, 60.00289340020443, 60.00236293126334, 30.513697559673314, 30.573379368370254, 30.514142577615974, 0.9999911253731938, 0.9999733361174222, 0.9999915694601952, 8603.756181687966, 8603.09174506918, 8616.39428447181, 207.6748063637733, 56.335314365439444, 34.460216912815895, 8604.579091217587, 8610.962598983817, 8614.461881144613, 283.23728249863615, 282.94619523749725, 283.4440327304733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.9391, 9.095359, 5499.268, 606.42, 9.055334, 5496.223, 601.8617, 5.479953, 3300.104, 605.9302, 5.443744, 3298.76, 605.5897, 9.078826, 5498.083, 589.5752, 5.587759, 3294.179, 99.98529, 99.94141, 100.0, 99.95602, 99.96472, 99.82552
19539.588440000003, 60.00443271246992, 60.00654405704696, 60.001404888065586, 30.51290182189357, 30.568599518645577, 30.517016410235737, 0.9999896435085212, 0.9999693924374312, 0.9999887469062142, 8598.184596852709, 8611.016655238644, 8613.24009107068, 202.01761055931638, 66.96016125562164, 41.31493404277762, 8611.955524003364, 8612.737916761616, 8618.021679326142, 283.2425251249701, 283.06733444778666, 283.4206947887993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1723, 9.036108, 5495.349, 601.848, 9.138775, 5500.174, 596.0187, 5.534439, 3299.248, 611.95, 5.381046, 3292.962, 599.2951, 9.177261, 5500.147, 595.8776, 5.536852, 3299.039, 99.91403, 100.0, 99.97578, 99.79044, 100.0, 99.97116
19542.019920000002, 60.00832144667789, 60.005827642685, 60.007769088129194, 30.515858076526843, 30.58222983531279, 30.530915640759122, 0.9999926000309196, 0.9999807511021808, 0.9999939132335589, 8608.203421339373, 8612.798605448615, 8619.798801583807, 195.48880359521218, 63.63198637945425, 36.93536182586104, 8613.857017351389, 8606.041349699757, 8612.23232520387, 283.2085265934898, 282.9147113195012, 283.4730695972137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8833, 9.138548, 5500.369, 601.848, 9.138407, 5500.138, 596.0964, 5.534807, 3299.306, 606.0079, 5.444111, 3298.589, 599.276, 9.177444, 5500.203, 589.4758, 5.588309, 3294.294, 100.0, 100.0, 99.97401, 99.95936, 100.0, 99.81854
19544.44512, 60.009477165612395, 60.00737617653869, 60.0037240633333, 30.526785473834902, 30.563645659881907, 30.502957094441854, 0.9999922405566171, 0.9999774934708162, 0.9999888815671946, 8610.52080984767, 8612.454978666165, 8618.892711676122, 209.29635996788363, 55.420732662033515, 37.05811251105479, 8616.788800948814, 8611.105817468573, 8621.281236601679, 283.2635157189563, 282.9203452085101, 283.48600275816756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 595.4957, 9.232601, 5498.276, 595.525, 9.232347, 5498.193, 589.7875, 5.586164, 3294.467, 599.5804, 5.5035, 3300.008, 593.3819, 9.262, 5497.097, 584.8236, 5.620172, 3289.77, 99.96725, 99.96465, 99.83269, 100.0, 99.93892, 99.6549
19546.92812, 60.00460351207644, 60.00203521184841, 60.00529598601025, 30.51899362867121, 30.56872750020959, 30.51606004708095, 0.9999907948420755, 0.9999745128642901, 0.9999899099932021, 8607.351654358896, 8608.25396656724, 8620.703366827436, 198.21884291661308, 59.89403192485224, 38.5808423758981, 8603.560361543767, 8607.077590748628, 8611.489294761543, 283.3297333339044, 282.91064748882695, 283.457597795981, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8636, 9.138906, 5500.421, 601.848, 9.139144, 5500.358, 592.8934, 5.561314, 3296.363, 605.9108, 5.44356, 3298.651, 599.2951, 9.177444, 5500.087, 589.5156, 5.587576, 3294.231, 100.0, 100.0, 99.90257, 99.95943, 100.0, 99.8186
19549.36272, 59.99995847753392, 59.99816975381941, 59.99994801335608, 30.50965429417221, 30.536421443874744, 30.48523189891334, 0.9999903943545442, 0.999967717883993, 0.9999896104994148, 8596.709674858545, 8598.906176895556, 8608.273248190315, 198.8029086659394, 65.69119969578651, 40.894731209806196, 8608.63700505616, 8602.480793068866, 8613.091703922693, 283.20276536379373, 282.85242725751664, 283.4463777339937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 605.3728, 9.082688, 5497.472, 606.4589, 9.054045, 5496.232, 583.6727, 5.630709, 3286.276, 611.9694, 5.380679, 3292.963, 605.6088, 9.078643, 5497.973, 595.8577, 5.536486, 3299.21, 99.96003, 99.93764, 99.58775, 99.78535, 99.96278, 99.97467
19551.82224, 59.998904938163726, 59.99356042977895, 59.99539004907613, 30.506243360122447, 30.55409595504057, 30.55414385483862, 0.9999884729418144, 0.999974065710453, 0.9999895577302433, 8605.9564711656, 8608.230661599027, 8616.402275046798, 198.4143089409522, 64.53428792756722, 38.26880861362042, 8606.743843745764, 8607.844188644567, 8619.91300428099, 283.2591175706124, 282.96596360164386, 283.48983674274876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8833, 9.13837, 5500.358, 601.8091, 9.139328, 5500.298, 589.7875, 5.585979, 3294.469, 605.9302, 5.444111, 3298.707, 599.276, 9.177261, 5500.087, 589.5355, 5.587943, 3294.288, 100.0, 100.0, 99.83791, 99.95761, 99.99927, 99.81506
19554.24972, 59.99751686712897, 59.99516954830717, 59.99533068196607, 30.488263713017858, 30.558978277525373, 30.487405529189637, 0.9999905403944377, 0.9999690873784958, 0.9999904068140909, 8599.344977032939, 8610.109758407847, 8607.887056808231, 204.94024990199205, 68.5663682518275, 38.14419727653876, 8604.61925556625, 8606.644189960934, 8612.616383521878, 283.2516437762274, 282.94279604455625, 283.441708576623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1526, 9.035394, 5495.453, 601.8091, 9.139328, 5500.247, 589.8069, 5.585979, 3294.414, 611.9112, 5.380311, 3292.853, 599.3523, 9.177444, 5500.04, 595.8974, 5.536303, 3299.154, 99.91309, 100.0, 99.83776, 99.78203, 100.0, 99.97297
19556.681360000002, 59.99908114847731, 59.99504673954891, 59.99593990826712, 30.51808661868846, 30.55116311936839, 30.52163449237865, 0.9999893020400925, 0.9999657067751943, 0.9999885418339937, 8601.916293064955, 8609.263477034106, 8618.456189479697, 199.09985557052323, 67.71621962043127, 35.60209653170841, 8608.513296990159, 8608.983400213998, 8617.161351096493, 283.18524703638957, 282.91845601620423, 283.53070747242015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 614.4022, 8.923316, 5482.354, 595.5638, 9.231426, 5498.193, 596.0964, 5.535175, 3299.194, 618.3387, 5.307685, 3283.177, 593.4773, 9.253964, 5497.085, 600.1321, 5.49858, 3299.874, 99.68069, 99.966, 99.97756, 99.46003, 99.9456, 100.0
19559.08928, 59.9983368708718, 59.99930883713563, 59.995120558713715, 30.530940083802008, 30.560729125415577, 30.51979840067835, 0.9999878339639076, 0.9999691422919554, 0.9999893211703209, 8612.073772485292, 8605.344700089989, 8614.489791951673, 198.48676082251802, 63.94059553251827, 40.27057997499833, 8608.65222295836, 8604.777117000236, 8620.505565794041, 283.2149460002629, 282.8828437954969, 283.5092180105756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1723, 9.035751, 5495.291, 601.848, 9.139144, 5500.248, 591.7869, 5.564811, 3297.245, 612.0277, 5.380311, 3292.796, 599.3141, 9.177261, 5500.031, 595.8179, 5.536852, 3298.868, 99.91404, 100.0, 99.90958, 99.7803, 99.99916, 99.97297
19561.49808, 59.99275925413409, 59.99311086859102, 59.99138022682795, 30.531596076149892, 30.536240848063578, 30.53259931160186, 0.9999908346263932, 0.9999721283022979, 0.9999899907627348, 8603.734789042443, 8604.159650287562, 8619.051722780818, 203.46380524403037, 56.632206839130504, 37.15739238086371, 8608.155736652167, 8608.216241020642, 8618.944787847695, 283.1595995900346, 282.8905802223404, 283.4519693872467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 605.5897, 9.078762, 5498.936, 605.35, 9.072096, 5497.336, 601.1823, 5.484555, 3300.263, 605.9302, 5.44356, 3298.705, 605.5516, 9.079556, 5498.179, 589.5951, 5.587393, 3294.179, 99.9766, 99.95017, 100.0, 99.95765, 99.96352, 99.82221
19563.888440000002, 59.99240544315643, 59.99511269578175, 59.988208224732034, 30.524393878171843, 30.55586963679385, 30.522811331695873, 0.9999895916170904, 0.9999677405231325, 0.999986084293961, 8608.507815710087, 8608.030863497119, 8613.101944796337, 199.72966117869453, 66.46715615517087, 38.35491166733891, 8605.547550577841, 8612.563549542227, 8617.929442769833, 283.20655683871627, 282.95523625443064, 283.48223757730455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.0737, 9.037357, 5495.343, 601.8091, 9.13896, 5500.249, 596.0187, 5.534439, 3299.192, 611.95, 5.381046, 3292.962, 599.276, 9.177627, 5500.081, 595.798, 5.536486, 3298.98, 99.91383, 100.0, 99.97593, 99.7887, 100.0, 99.96769
19566.30596, 59.99108986799063, 59.98906772933855, 59.99148223719068, 30.536129897036133, 30.591452801034755, 30.53656603869922, 0.9999913223709621, 0.99997318116046, 0.9999921565247782, 8612.386253178309, 8615.016699379152, 8621.713824369617, 202.935397422022, 58.962379814526685, 38.04817465822862, 8611.720198842531, 8612.089297728337, 8623.268209286323, 283.2445804872069, 282.84268932756885, 283.46003932982484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8636, 9.138727, 5500.421, 601.8286, 9.139144, 5500.354, 596.0769, 5.535359, 3299.194, 605.9885, 5.444295, 3298.703, 599.2951, 9.177444, 5500.203, 595.8776, 5.53612, 3299.148, 100.0, 100.0, 99.97397, 99.95928, 100.0, 99.97277
19568.692560000003, 59.984821071888774, 59.98950604458534, 59.985628563379464, 30.533861105239612, 30.592431712655355, 30.52166579740566, 0.9999907794413981, 0.9999778324797182, 0.9999911492941375, 8608.882415741133, 8616.39285231549, 8622.292559269585, 206.4047135570704, 57.836420447873934, 38.15855357051282, 8612.294240210065, 8607.904906645479, 8617.168981841656, 283.18499862855987, 282.98608436339913, 283.49252073826756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 595.4957, 9.23278, 5498.333, 595.5444, 9.232163, 5498.193, 589.8069, 5.585795, 3294.525, 599.6969, 5.503867, 3300.069, 593.0576, 9.266383, 5495.64, 602.1003, 5.486494, 3300.139, 99.9683, 99.96574, 99.83255, 100.0, 99.91886, 100.0
19571.085320000002, 59.98398123342274, 59.98682193669956, 59.985434219333484, 30.534114881133117, 30.58836088043761, 30.53734455560946, 0.9999904577915373, 0.9999776966069964, 0.9999914185001263, 8609.51142577848, 8611.446465767023, 8618.717767208875, 200.3611960381636, 55.4863610827374, 39.83672872521214, 8606.829531150743, 8605.566991890566, 8627.318105707842, 283.21091610208464, 282.81038020061374, 283.44073804963557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 601.8636, 9.139084, 5500.369, 601.848, 9.13896, 5500.294, 596.0964, 5.534623, 3299.251, 605.8914, 5.443192, 3298.872, 599.2951, 9.177444, 5500.255, 595.8378, 5.537035, 3299.041, 100.0, 100.0, 99.97589, 99.9577, 100.0, 99.96947
19573.541960000002, 59.986160634317116, 59.99006152004297, 59.98350222592223, 30.538113292396265, 30.555250529400766, 30.507237475980176, 0.999989275173998, 0.9999752949130418, 0.9999904313648114, 8603.994690798605, 8612.199064784178, 8614.876235571028, 202.31551894219228, 64.05340823446431, 38.8690237929884, 8608.323986523104, 8607.585761826002, 8613.558895343194, 283.27962591481065, 283.001425117773, 283.6033969215688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 602.317, 9.123021, 5499.85, 603.8713, 9.106909, 5498.727, 599.7846, 5.502594, 3300.422, 610.5131, 5.392446, 3293.789, 605.4181, 9.079191, 5497.97, 589.5951, 5.587393, 3294.288, 99.99586, 99.98697, 100.0, 99.82533, 99.96169, 99.82043
19575.9434, 59.98735586044437, 59.986546507714245, 59.98658228089971, 30.528883946420354, 30.535954820468646, 30.529763171627728, 0.9999902928617828, 0.9999739506439076, 0.9999924096288019, 8611.665028071508, 8608.701509400093, 8614.32081272615, 198.9549517434989, 62.76780513339895, 33.44896557562606, 8615.695793600411, 8612.493600264805, 8613.218820267317, 283.3618541321951, 283.00968898996166, 283.5446327235589, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 602.9282, 9.128554, 5500.172, 601.8674, 9.138775, 5500.248, 596.0769, 5.534807, 3299.474, 605.9497, 5.443928, 3298.817, 599.3141, 9.177261, 5500.097, 595.8577, 5.537219, 3299.26, 99.99832, 100.0, 99.97408, 99.96457, 100.0, 99.96416
19578.40568, 59.98945713801067, 59.99380672665816, 59.99212744766203, 30.524778031290783, 30.571596371651108, 30.51332207016354, 0.9999902900716198, 0.9999722504277068, 0.9999902227756328, 8608.588802644914, 8603.893452941493, 8616.539763842738, 201.12174335415102, 66.95933199605247, 38.706934406798155, 8609.973646395616, 8606.481767568997, 8612.2900211428, 283.29258154094686, 282.9869991002001, 283.56728107103623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1526, 9.035751, 5495.233, 601.848, 9.13896, 5500.353, 596.1158, 5.534439, 3299.302, 611.9694, 5.380679, 3293.185, 599.3141, 9.177809, 5500.024, 595.7384, 5.536852, 3299.099, 99.91298, 100.0, 99.98088, 99.79209, 99.99903, 99.97464
19580.831560000002, 59.99851710201413, 59.993142443361165, 59.99677715468369, 30.466937748492644, 30.55585334802351, 30.523874671476705, 0.9999854333245661, 0.9999709334554419, 0.9999862971937816, 8607.373543420417, 8608.927596797945, 8611.47491641661, 200.84940078811132, 68.08792795591444, 42.618218244084346, 8615.865056215269, 8605.929972822109, 8623.21018892999, 283.2531102843865, 282.94083091135207, 283.5688758975767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 614.4219, 8.922781, 5482.243, 595.5444, 9.231794, 5498.259, 589.8263, 5.585611, 3294.58, 618.3193, 5.307501, 3281.9, 593.0958, 9.266018, 5495.564, 602.16, 5.480268, 3300.159, 99.67775, 99.96587, 99.83603, 99.45509, 99.91594, 100.0
19583.206840000003, 59.99771932980654, 60.00183406880208, 60.00128478886679, 30.5305709359478, 30.558546165966625, 30.522626027216255, 0.9999893608458903, 0.9999690563763676, 0.9999860231493217, 8609.248771779137, 8608.16073962193, 8620.110097694553, 203.2866404419492, 73.06566768512482, 40.34975902959923, 8615.243366911953, 8607.772328841622, 8615.643939271838, 283.34121130948995, 282.94642646313895, 283.50400410705697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1132, 9.036465, 5495.129, 601.8674, 9.138591, 5500.353, 596.0187, 5.535175, 3299.363, 611.9694, 5.38123, 3292.853, 599.3141, 9.177261, 5500.09, 595.9372, 5.535754, 3299.213, 99.91298, 100.0, 99.98096, 99.78201, 99.99824, 99.97475
19585.632080000003, 60.00142051434544, 59.999354193683764, 60.00262860209353, 30.522099258606264, 30.559352659310335, 30.52313733728301, 0.9999908843957112, 0.9999752899489872, 0.9999929889256551, 8606.469535578859, 8618.47851804545, 8615.976262696662, 202.82960897149133, 63.03549670103962, 40.31145019712085, 8606.248478142597, 8609.130396524732, 8619.520328472825, 283.1964326896508, 282.920255460342, 283.4815642099729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.0146, 9.038071, 5496.48, 603.2488, 9.11704, 5499.54, 598.6393, 5.508485, 3300.493, 607.9498, 5.423886, 3297.618, 604.4644, 9.089966, 5498.269, 589.5951, 5.587393, 3294.232, 99.92152, 99.99022, 100.0, 99.92641, 99.97651, 99.81873
19588.171120000003, 60.001812204351005, 60.003347403849254, 60.007734277053345, 30.521263456066865, 30.551677670220528, 30.513577734631003, 0.9999888288839709, 0.9999700717433392, 0.999988022281858, 8610.245446620547, 8610.94803604282, 8615.223209373502, 203.5583122930193, 66.71132448485355, 42.33341628998187, 8609.596835491382, 8606.615043382013, 8612.727212831158, 283.3064003167219, 282.78963603968447, 283.54862793657895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 606.4177, 9.055383, 5495.482, 602.0425, 9.138223, 5500.3, 596.0769, 5.534991, 3299.419, 611.9888, 5.380495, 3293.403, 599.2951, 9.177078, 5500.088, 595.8577, 5.536852, 3298.753, 99.93059, 100.0, 99.981, 99.78361, 100.0, 99.97467
19590.58708, 60.00197528163276, 60.005610036792696, 60.00325946616119, 30.524911435804835, 30.551707709882397, 30.537123303460536, 0.9999892436356632, 0.999968840260066, 0.9999880925094444, 8612.796805406568, 8607.682613517774, 8616.57444686422, 204.75419012013845, 72.53208314473522, 38.109185706065546, 8608.763647316395, 8608.96573940013, 8616.338634542104, 283.37119172023057, 282.987787256146, 283.5539375796598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1329, 9.036643, 5495.187, 601.8674, 9.13896, 5500.353, 596.0575, 5.534439, 3299.25, 606.0079, 5.443376, 3298.765, 599.2951, 9.177261, 5500.138, 595.8179, 5.537219, 3298.87, 99.91003, 100.0, 99.98273, 99.96437, 100.0, 99.97458
19593.011880000002, 60.009189976585795, 60.00942481980352, 60.00812063623394, 30.503940252885247, 30.565179454693624, 30.4964420141869, 0.99998584024641, 0.9999701089169408, 0.9999843198465023, 8604.890636357546, 8608.610805534869, 8614.01535986087, 205.66690711231877, 63.8366783112574, 42.813734607954984, 8612.419385393312, 8603.465796468148, 8615.259203584743, 283.29182786334263, 282.95524009669464, 283.48995779810423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 614.4022, 8.922959, 5482.405, 595.525, 9.231794, 5498.37, 589.7681, 5.585979, 3294.468, 599.7163, 5.502948, 3300.177, 593.0195, 9.2662, 5495.496, 602.1003, 5.480451, 3300.003, 99.67766, 99.96587, 99.83947, 100.0, 99.91689, 99.99869
19595.50444, 60.00808711264159, 60.009558710417366, 60.00725503831712, 30.52754911877164, 30.562936752290767, 30.536644051583647, 0.9999876770411594, 0.9999704822080013, 0.9999888527747314, 8608.306268389671, 8613.326856542797, 8615.891882416618, 204.1884125063416, 68.56075981340337, 45.65205477206894, 8608.558861555126, 8612.358382994573, 8618.69304350829, 283.22132682448824, 282.9476053899324, 283.4100522900821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.1723, 9.036108, 5495.291, 601.8286, 9.139144, 5500.411, 595.9993, 5.534807, 3299.197, 605.8914, 5.444663, 3298.817, 599.2951, 9.177444, 5500.031, 595.8776, 5.537035, 3298.98, 99.91298, 100.0, 99.97426, 99.96274, 100.0, 99.96769
19597.959720000003, 60.0077826765078, 60.00734964972888, 60.007365324717036, 30.49561648620206, 30.53564925525966, 30.522499168663753, 0.9999893253232338, 0.9999730491299947, 0.9999931343712294, 8605.275419084446, 8607.568720522984, 8616.031883523216, 199.93538485839372, 60.824895190227835, 36.77753163626494, 8606.999129668127, 8604.85207236001, 8610.418085630175, 283.2918154413171, 282.9034121577613, 283.4704666901557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 600.0, 607.0682, 9.060915, 5497.716, 603.8713, 9.09991, 5498.599, 599.8428, 5.498729, 3300.257, 610.8043, 5.385643, 3293.241, 605.5134, 9.080104, 5498.187, 589.5156, 5.587943, 3294.287, 99.9442, 99.97626, 100.0, 99.81223, 99.96161, 99.82549
