TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19614.585840000003, 60.00631407806587, 60.01010903508476, 60.00787325807692, 30.502776670553015, 30.555138864672763, 30.51547869121325, 0.9999919933697423, 0.9999760689272873, 0.9999923843963048, 8610.547111588363, 8604.948045785983, 8613.997127365994, 195.79384282630235, 60.48321919446812, 33.70526917325924, 8608.50654791036, 8598.779566363797, 8614.423309857988, 283.3969313452019, 282.88466450275325, 283.53345497978444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.4802, 9.122308, 5500.089, 601.8286, 9.139328, 5500.247, 596.0575, 5.535175, 3299.189, 611.9306, 5.38123, 3293.073, 592.4663, 5.565282, 3296.832, 589.8734, 9.308393, 5490.804, 100.0, 100.0, 99.97922, 99.78376, 99.90261, 99.8313
19616.973520000003, 60.00835556134853, 60.0077422202673, 60.011603376996455, 30.466970190003632, 30.516200391263986, 30.479303362639357, 0.9999866056766396, 0.9999798776298865, 0.9999887369373274, 8597.371544499203, 8596.804374594125, 8608.494906237658, 212.55357202551022, 54.6389427448039, 41.38067856220914, 8602.968948928377, 8603.246735691007, 8606.406239741898, 283.3373455259067, 282.88309239280403, 283.4969253070553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 595.5548, 9.23278, 5498.276, 595.5638, 9.231794, 5498.2, 589.7292, 5.586164, 3294.464, 618.397, 5.307133, 3282.068, 598.7037, 5.512138, 3300.042, 583.6506, 9.384938, 5477.562, 99.96725, 99.96583, 99.83269, 99.45339, 99.99666, 99.59074
19619.38304, 60.007993555972, 60.010563672000174, 60.00740607206794, 30.512832328133474, 30.541480236199508, 30.520952683297892, 0.999992248259479, 0.9999802930359817, 0.9999913435319873, 8608.024802927413, 8607.626502875417, 8614.756933519982, 206.22235749068022, 58.68390529857788, 34.103438999621545, 8609.49419934327, 8608.60598723413, 8609.253023646894, 283.31223358707285, 282.9899930600089, 283.56320775031793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.253, 601.8286, 9.138591, 5500.188, 596.0381, 5.534439, 3299.526, 611.8918, 5.381046, 3292.908, 592.4091, 5.5651, 3297.0, 589.8337, 9.30876, 5490.676, 100.0, 100.0, 99.9743, 99.7837, 99.90102, 99.83019
19621.79304, 60.001010458418094, 60.003438702649575, 60.007729434228594, 30.513588592375598, 30.56282607004074, 30.514278663799583, 0.9999913393274245, 0.9999738227975534, 0.9999917974958846, 8598.841091100803, 8608.527530987396, 8619.23617219183, 202.25965261282136, 66.6532554666287, 40.95744264446762, 8611.995604492618, 8607.493224983544, 8621.611933034377, 283.2650867023369, 282.8508100832849, 283.4817564962734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138906, 5500.358, 601.8674, 9.138775, 5500.419, 596.0575, 5.535543, 3299.197, 611.9306, 5.381966, 3293.955, 599.8101, 5.497893, 3300.121, 591.6031, 9.279461, 5495.162, 100.0, 100.0, 99.98252, 99.81542, 100.0, 99.91063
19624.23856, 60.00685318758288, 60.001744997883144, 60.00327991254201, 30.518766124337503, 30.562390564579246, 30.51071141313497, 0.9999911523538858, 0.9999729339100117, 0.9999918273262108, 8608.919355892978, 8606.700687396107, 8615.681253398428, 203.91765161922376, 59.662361245521424, 38.37501831542613, 8613.396927936925, 8604.374359467194, 8612.877020146138, 283.3244163334832, 282.90259636024314, 283.468355032421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1526, 9.038607, 5495.906, 607.0815, 9.053861, 5497.648, 600.2893, 5.503883, 3300.148, 609.4644, 5.404029, 3294.887, 599.6193, 5.507573, 3300.101, 590.2313, 9.303633, 5491.013, 99.91541, 99.94411, 100.0, 99.84365, 100.0, 99.8363
19626.7654, 60.00002073768802, 60.00278509335562, 59.99856793707633, 30.541995186199525, 30.56194662766219, 30.517972585951636, 0.9999878375146695, 0.9999689618807537, 0.9999872971874215, 8615.725352850091, 8615.812401248406, 8606.668374617873, 202.46110086597264, 69.07923992740962, 46.646350466752665, 8615.086005802053, 8612.572361829161, 8612.354597911564, 283.30658312816274, 282.8945731683162, 283.41497224489854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 606.4768, 9.054312, 5496.172, 601.848, 9.139144, 5500.413, 596.0964, 5.534807, 3299.413, 605.9108, 5.444663, 3298.705, 598.5893, 5.512138, 3300.038, 596.2155, 9.222327, 5498.573, 99.929, 100.0, 99.98086, 99.95602, 99.99974, 99.97265
19629.159720000003, 59.995025897406634, 60.00027939477705, 59.99652246375146, 30.518744736612792, 30.536039538013657, 30.510777684688538, 0.9999867114058993, 0.9999751571301042, 0.9999867570430842, 8603.822557177713, 8607.626423738433, 8604.344313065572, 208.42402380395856, 62.56188550845309, 43.1904844835135, 8604.979174171824, 8611.051019436487, 8610.094631927122, 283.28215755563446, 282.6746217694261, 283.4412415834749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 614.4022, 8.922246, 5482.301, 595.5638, 9.231794, 5498.201, 589.8263, 5.585795, 3294.806, 599.5998, 5.503867, 3300.289, 592.4663, 5.564552, 3296.892, 602.4781, 9.12857, 5499.926, 99.6789, 99.96802, 99.8412, 99.99902, 99.90443, 99.99725
19631.56144, 59.9952399033805, 59.996482107031355, 59.99615777085181, 30.54103718643613, 30.57708419540132, 30.53575961512503, 0.9999860891468525, 0.9999704826148116, 0.9999864034063061, 8613.315548549615, 8614.425418019058, 8617.446476002291, 205.10819622544273, 67.20268157136161, 41.32600400634146, 8610.385789333817, 8608.787193564456, 8621.385319989204, 283.3404359759382, 282.8651676685861, 283.47425241463435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1723, 9.035572, 5495.228, 601.8286, 9.138775, 5500.301, 596.0575, 5.535359, 3299.416, 605.872, 5.444111, 3298.765, 598.6847, 5.512138, 3299.989, 596.2354, 9.22251, 5498.464, 99.91182, 100.0, 99.98088, 99.95775, 100.0, 99.97068
19633.937400000003, 59.98966882982752, 59.98998615180182, 59.99119509082103, 30.51909917657155, 30.567786024718753, 30.510452627612526, 0.9999872295916418, 0.9999676360973614, 0.9999890372787822, 8611.503202505934, 8607.84092464492, 8617.468798951748, 204.60460850749018, 69.82139323100637, 38.18265253310983, 8611.840667981296, 8607.523589995233, 8613.596034718788, 283.2926201450622, 282.8320143316156, 283.29703201290437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1526, 9.03593, 5495.349, 601.848, 9.138407, 5500.359, 596.0575, 5.535175, 3299.355, 605.9302, 5.444479, 3298.71, 599.1997, 5.507573, 3300.276, 594.7443, 9.250527, 5496.386, 99.91203, 100.0, 99.98088, 99.96271, 100.0, 99.93737
19636.330680000003, 59.99632506792336, 59.99050810574074, 59.99582271790755, 30.552218864294538, 30.570989414459255, 30.517687967331618, 0.999988311674967, 0.9999727690529014, 0.9999891086756959, 8601.947534867511, 8614.353928146913, 8609.086963101963, 198.72406542513136, 65.06921813894132, 41.656660316888974, 8610.107592187795, 8616.516231413358, 8619.327870842035, 283.25398044870076, 282.83926415861157, 283.4280353215032, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138727, 5500.333, 608.0543, 9.043914, 5496.493, 600.6776, 5.497808, 3300.261, 608.9207, 5.413222, 3297.132, 600.7066, 5.498806, 3300.293, 595.4203, 9.226722, 5498.484, 100.0, 99.93483, 100.0, 99.91012, 100.0, 99.96929
19638.95272, 59.994038080641616, 59.992928628261915, 59.99040559066923, 30.535359227258716, 30.57026435037648, 30.514427569916403, 0.9999850894383941, 0.9999649174923669, 0.9999875508597046, 8608.802570511978, 8613.186107166443, 8617.160436942695, 196.92854874606837, 67.43762769949535, 48.61853280699461, 8614.375431606093, 8617.477891314393, 8612.602599400718, 283.2075173841086, 282.8539775128385, 283.453443615045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1723, 9.035751, 5495.291, 601.848, 9.138775, 5500.3, 596.0381, 5.534991, 3299.252, 605.9497, 5.444295, 3298.703, 598.6847, 5.512321, 3300.208, 596.2155, 9.22306, 5498.511, 99.91298, 100.0, 99.97593, 99.9593, 99.99825, 99.97152
19641.37596, 59.994124683669405, 59.99166921484428, 59.995504149485804, 30.501073760362452, 30.53889188696864, 30.498615964990517, 0.9999881142851585, 0.9999725674253215, 0.9999871417818417, 8593.297540565061, 8606.94855442374, 8615.099576383363, 207.0341523005759, 65.17632184287231, 40.12501624522349, 8596.33045131445, 8611.996812539108, 8618.090240671461, 283.21007752612195, 282.8781847806122, 283.4938833646579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 614.4416, 8.922246, 5482.406, 595.5833, 9.232347, 5498.206, 589.8263, 5.585979, 3294.692, 599.6193, 5.503867, 3300.233, 592.4282, 5.564917, 3296.94, 602.4583, 9.128753, 5499.859, 99.67576, 99.96598, 99.8311, 100.0, 99.89948, 99.99909
19643.855480000002, 59.99518479778352, 59.997012907989664, 59.99478491773819, 30.531603369551796, 30.559273835833054, 30.537858546978804, 0.9999888379121119, 0.9999684907639285, 0.9999850389576895, 8611.52917782756, 8610.048126176207, 8618.26674348503, 200.94364595345814, 68.92284046872055, 46.05225155161153, 8608.820749582335, 8613.452621369643, 8614.839638251398, 283.2963184908563, 282.99278099942046, 283.48523602062903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1723, 9.036643, 5495.396, 601.8286, 9.139328, 5500.308, 596.0769, 5.535175, 3299.473, 605.8914, 5.443744, 3298.706, 598.6465, 5.512686, 3300.15, 596.2155, 9.222693, 5498.625, 99.91488, 100.0, 99.9743, 99.95763, 99.99988, 99.9736
19646.2956, 59.992110625160144, 59.998646913130706, 59.995854573221685, 30.51888051114973, 30.547408646851565, 30.493448669351523, 0.999989932316198, 0.9999721670227926, 0.9999910360013187, 8595.20035478814, 8609.767418313864, 8606.770901734431, 204.4501205427082, 64.69996774727042, 38.767296612148925, 8606.676964911821, 8604.523075993307, 8617.762024638021, 283.2859516037688, 282.88064850896023, 283.46921678970824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1132, 9.036108, 5495.406, 601.848, 9.139328, 5500.242, 596.0964, 5.534991, 3299.479, 606.5516, 5.43786, 3297.947, 600.287, 5.492414, 3300.199, 593.2333, 9.269389, 5494.367, 99.91497, 100.0, 99.97242, 99.93639, 100.0, 99.911
19648.78752, 59.99566699640296, 59.99620874421222, 59.99841827463283, 30.524121919876578, 30.569924022941752, 30.514667053539274, 0.9999881422820233, 0.9999709330919139, 0.999985708249291, 8608.959659811002, 8610.955773298945, 8620.378614481979, 203.3288698585543, 68.55869108631623, 44.25221185954547, 8613.213122734986, 8605.826825520533, 8617.22266150836, 283.2734546630336, 282.88625192620157, 283.40829817839096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 602.3564, 9.122486, 5499.976, 606.0698, 9.078359, 5498.468, 598.6393, 5.5164, 3299.751, 606.4157, 5.439147, 3298.817, 598.6465, 5.512868, 3300.15, 596.1559, 9.222327, 5498.452, 100.0, 99.97074, 99.99008, 99.95441, 100.0, 99.97264
19651.21972, 59.99976842337965, 59.998487107333354, 59.99864697899464, 30.523704855577673, 30.57611917340718, 30.548769263464518, 0.999988213276095, 0.9999718938785941, 0.9999872054505686, 8608.357059936328, 8613.989919513424, 8624.499538779895, 203.36474605791636, 64.70468375501014, 44.72059939353579, 8617.034373275657, 8617.30587062075, 8614.47855148051, 283.25953971541776, 282.848501133298, 283.476167272487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 602.4944, 9.136585, 5500.38, 601.848, 9.139328, 5500.248, 596.0187, 5.535175, 3299.198, 605.9108, 5.444111, 3298.763, 598.5893, 5.512868, 3300.037, 596.2155, 9.222327, 5498.566, 100.0, 100.0, 99.981, 99.9576, 100.0, 99.96923
19653.649400000002, 59.99596996156662, 60.00145514602094, 60.000903426240264, 30.52926128903489, 30.581361252894016, 30.508334318404405, 0.9999901023349866, 0.9999812029242734, 0.9999906731294911, 8604.886899085106, 8612.510889494491, 8616.436743667728, 209.30558068234404, 54.969806125918694, 39.45709727855558, 8614.356503210318, 8612.58029707268, 8620.81993425212, 283.2622944233462, 282.964936212277, 283.41243939292866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 595.4957, 9.232958, 5498.281, 595.5638, 9.231978, 5498.146, 589.7875, 5.585979, 3294.584, 599.5416, 5.503683, 3300.121, 592.4663, 5.565465, 3296.834, 602.4583, 9.128753, 5500.026, 99.96839, 99.96683, 99.83457, 100.0, 99.90079, 99.99908
19656.02044, 59.99509244553091, 59.99734320153432, 59.998160317554955, 30.54700157561261, 30.58515828152184, 30.5342376122328, 0.9999905475384747, 0.9999769149615313, 0.9999883823726727, 8615.182588945845, 8614.980263374615, 8623.022787748632, 207.29302780144462, 58.2852691422454, 39.64730186101133, 8614.125584155065, 8613.37233991871, 8617.21241434813, 283.23882617778855, 282.90612699926737, 283.3940257806296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.139262, 5500.41, 601.8091, 9.139328, 5500.24, 596.0964, 5.534623, 3299.14, 605.8138, 5.445031, 3298.707, 598.7037, 5.512868, 3299.984, 596.1559, 9.22306, 5498.512, 100.0, 100.0, 99.98092, 99.95941, 100.0, 99.97165
19658.41296, 59.99477565552272, 59.99720481872858, 59.99427484760864, 30.524101403639037, 30.56126921755692, 30.505241280195943, 0.9999880111424573, 0.9999728372164175, 0.9999874878200057, 8604.453308715167, 8611.500088982108, 8608.344958232268, 201.30017731209455, 61.92299867924157, 37.9365340795038, 8610.335567298303, 8606.365488587859, 8610.306046131012, 283.27494873175687, 282.84709023389496, 283.3987281298314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8833, 9.138548, 5500.363, 601.848, 9.139328, 5500.247, 596.1158, 5.534439, 3299.36, 605.9497, 5.444111, 3298.436, 599.8292, 5.501729, 3300.221, 594.1678, 9.256021, 5495.19, 100.0, 100.0, 99.97919, 99.95775, 100.0, 99.919
19660.9838, 59.99294832617848, 59.99503042755086, 59.99327764743268, 30.547158076543006, 30.60386541898133, 30.534553975976568, 0.9999890104513367, 0.9999746980610547, 0.9999894246896245, 8601.449897906241, 8609.822215346056, 8614.69315287968, 201.6307490920317, 58.32866572854164, 42.411626880790095, 8613.368785828852, 8612.42831635813, 8624.650857381597, 283.28341204348953, 282.84211700645767, 283.4898465321375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 607.6597, 9.054668, 5497.061, 606.0893, 9.077622, 5498.816, 598.6393, 5.516216, 3299.805, 606.3381, 5.439699, 3298.705, 598.6465, 5.512321, 3300.037, 596.1559, 9.222877, 5498.505, 99.94515, 99.96977, 99.9898, 99.95599, 99.99971, 99.9725
19663.42536, 59.99609319648165, 59.99818659972609, 59.999232011339565, 30.519488202553777, 30.5780736654033, 30.524617952060726, 0.9999894060540898, 0.999967445446137, 0.9999903931222348, 8614.160324225728, 8611.724282508954, 8614.629793670429, 202.16835307114388, 65.14165357920228, 40.183765687690425, 8607.770879397433, 8605.534586420574, 8612.222523009448, 283.2854264588478, 282.96188713526726, 283.39654140771415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.0146, 9.036465, 5495.401, 601.848, 9.138591, 5500.307, 596.0964, 5.534807, 3299.248, 611.9112, 5.381046, 3292.962, 598.6465, 5.513234, 3300.038, 596.1957, 9.22251, 5498.512, 99.91392, 100.0, 99.97585, 99.78532, 99.99974, 99.97142
19665.847120000002, 59.99272072561306, 59.99652913439613, 59.999092466672685, 30.496181321045857, 30.51838080060121, 30.4838954732868, 0.9999897097369802, 0.9999737272238111, 0.999989874074585, 8598.276083982386, 8601.616869708136, 8604.526798438355, 203.7641976687587, 68.54166791064199, 46.356397448111466, 8600.995244518446, 8608.722307047732, 8611.012745855614, 283.1966904070999, 283.069948490494, 283.42704405419755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 614.4416, 8.922246, 5482.411, 595.5638, 9.231794, 5498.148, 589.8069, 5.586164, 3294.522, 618.2999, 5.307869, 3282.23, 592.4854, 5.564369, 3296.892, 602.5179, 9.129302, 5499.918, 99.67785, 99.96694, 99.83602, 99.45182, 99.90443, 99.99687
19668.287640000002, 59.995683502190126, 59.99657845681426, 59.997731449641314, 30.516874745922465, 30.574059414329604, 30.514345738848903, 0.9999882981608704, 0.9999664107984186, 0.9999892091797881, 8600.455110445058, 8611.058750434415, 8617.53004064023, 200.74658674156035, 70.73782794435238, 44.01050000446651, 8610.207924387556, 8610.226593270008, 8614.386534497587, 283.2322478627754, 282.83991988651496, 283.43524653538884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1526, 9.036286, 5495.297, 601.848, 9.13896, 5500.189, 596.0575, 5.535359, 3299.309, 611.95, 5.380863, 3292.907, 598.6084, 5.512503, 3300.04, 596.1559, 9.222693, 5498.571, 99.91309, 100.0, 99.97738, 99.79048, 99.99988, 99.9726
19670.742960000003, 60.00001995377496, 59.9989826018543, 59.99608895165402, 30.512298964161836, 30.575136665478794, 30.526539125656633, 0.999990998427115, 0.9999714919955847, 0.9999903039302732, 8604.535562291805, 8605.919864021549, 8617.442852666813, 202.7363191942968, 65.83017056010203, 36.079404367506754, 8606.037769741844, 8609.27159344965, 8618.372393651573, 283.1317555461584, 282.8699570179752, 283.4330482091243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1526, 9.036108, 5495.349, 601.848, 9.138775, 5500.248, 596.0575, 5.534255, 3299.615, 610.9597, 5.391894, 3295.489, 600.802, 5.488397, 3300.17, 592.8556, 9.276897, 5493.826, 99.91602, 100.0, 99.98694, 99.84364, 100.0, 99.89726
19673.20564, 59.99566392807947, 59.99319959329176, 59.99569670903483, 30.52752394449132, 30.59083318809001, 30.545281424748804, 0.9999887735962989, 0.9999670540904922, 0.999989508608402, 8608.833216861847, 8608.551354371486, 8613.513027579305, 205.31716157285973, 65.194931264984, 42.24622426202575, 8608.251869949532, 8613.007945564907, 8612.726575089606, 283.2316762025712, 282.90195266053786, 283.43233364153537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.3422, 9.115705, 5499.337, 605.6418, 9.087937, 5498.771, 598.2316, 5.522106, 3299.697, 611.5422, 5.385643, 3293.018, 598.6465, 5.512321, 3299.983, 596.1758, 9.22251, 5498.512, 99.98919, 99.97625, 99.99501, 99.79547, 99.99807, 99.97262
19675.78916, 59.99471333687909, 59.992431775591655, 59.991641726118374, 30.512387014544753, 30.563209617602766, 30.528930950454985, 0.9999938362587331, 0.9999778046011455, 0.99999335793485, 8603.644203740569, 8615.47323302301, 8618.93981048689, 204.68851522052955, 58.78308572756305, 33.71752271138428, 8606.255305505614, 8615.357372763454, 8612.810519560539, 283.28548975705394, 282.9434276943246, 283.3785813151153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.903, 9.139262, 5500.363, 601.8286, 9.13896, 5500.181, 596.1158, 5.534807, 3299.355, 605.9302, 5.445031, 3298.872, 598.6656, 5.512868, 3300.037, 589.8933, 9.308577, 5490.865, 100.0, 100.0, 99.97408, 99.96442, 99.99971, 99.83228
19678.19024, 59.99099720889276, 59.99345683349336, 59.99330285193437, 30.508651818929895, 30.555599577113732, 30.49346557236005, 0.9999888779474329, 0.9999898432121525, 0.9999891796138407, 8606.239344633339, 8602.912819204692, 8612.864760955294, 212.93715319862258, 45.38686075645319, 41.75381836717611, 8609.426404278578, 8603.485135755247, 8614.004765916376, 283.29287820422223, 282.9301383070071, 283.4326731597831, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 595.5351, 9.232601, 5498.334, 595.5638, 9.231794, 5498.376, 589.7681, 5.586164, 3294.579, 599.6193, 5.503867, 3300.122, 592.4663, 5.564734, 3296.885, 583.6108, 9.384938, 5477.393, 99.9663, 99.96907, 99.82745, 100.0, 99.90265, 99.59171
19680.62192, 59.99603263640306, 59.99169080913266, 59.9934847511949, 30.515656809636425, 30.57719351573376, 30.538990154971128, 0.9999924918074065, 0.9999803011549311, 0.9999930856232989, 8614.130101881165, 8613.859236798122, 8619.269235353599, 209.89297470120437, 56.75398194697527, 34.991416054786896, 8609.675307573638, 8611.720662089747, 8613.92340055916, 283.2948288522005, 282.91825141425437, 283.49927153821733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138548, 5500.416, 601.848, 9.138775, 5500.418, 596.1158, 5.534807, 3299.14, 605.9108, 5.444295, 3298.706, 598.6656, 5.511773, 3300.257, 589.8138, 9.309126, 5490.791, 100.0, 100.0, 99.97252, 99.95939, 100.0, 99.83019
19683.07084, 59.99424498614732, 59.992784969025756, 59.994016494335526, 30.524667465134964, 30.56610627194757, 30.53150042718639, 0.9999903270723614, 0.9999744468546837, 0.999991959750437, 8607.504830597049, 8612.497558839865, 8609.660971877684, 203.39413009807322, 64.45474167615134, 42.13841802887373, 8606.935202373905, 8604.931921979616, 8620.017058162925, 283.23398106925833, 282.8406094233535, 283.36693119295046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8636, 9.138548, 5500.253, 601.8286, 9.137486, 5500.284, 596.6981, 5.526156, 3300.059, 607.775, 5.41929, 3296.591, 602.2708, 5.479265, 3299.89, 594.2672, 9.241189, 5498.045, 100.0, 100.0, 100.0, 99.90668, 99.99921, 99.96306
19685.539040000003, 59.99473437954055, 59.99211314423978, 59.98940583035461, 30.52991627234514, 30.573719982671488, 30.537173780733852, 0.9999917377379854, 0.9999785488227309, 0.9999927531171259, 8605.130449216129, 8606.9582070995, 8618.55956965724, 205.72832318150813, 62.01873032548201, 32.79358317590231, 8613.960031176844, 8610.413357151481, 8615.051155452784, 283.2306853339356, 282.8115719100308, 283.51991322129106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 605.6094, 9.078762, 5499.098, 604.5718, 9.104515, 5499.587, 597.164, 5.53131, 3299.194, 605.9108, 5.444479, 3298.875, 598.6847, 5.512321, 3300.199, 589.8535, 9.308577, 5490.857, 99.97271, 99.99109, 99.97801, 99.96451, 100.0, 99.83237
19687.994680000003, 59.99626746132787, 59.99664396215783, 59.994089558329264, 30.507795895560967, 30.54058560761921, 30.516318503057104, 0.9999896909009776, 0.9999706246124996, 0.9999888253642897, 8600.90337328632, 8609.290012421332, 8605.097203517958, 198.03700256142702, 69.96494304495695, 34.86885318304121, 8605.209549953815, 8606.37038576354, 8611.284850347958, 283.1356584172193, 282.81535340445095, 283.3877518724809, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1132, 9.036643, 5495.291, 601.848, 9.138775, 5500.3, 596.0187, 5.534991, 3299.192, 611.9888, 5.38123, 3293.294, 598.6274, 5.512868, 3300.314, 589.8734, 9.308393, 5490.858, 99.91593, 100.0, 99.97405, 99.78707, 100.0, 99.83347
19690.42708, 60.00238620258747, 60.00049865297409, 59.998442206887376, 30.461239349389086, 30.5014531984389, 30.470283957528117, 0.9999855953438018, 0.9999759369611172, 0.9999842705151595, 8596.077698520136, 8598.16125147015, 8604.673916709395, 205.08194398938758, 61.35939386674556, 46.38749429191648, 8598.575881705077, 8605.493975302219, 8604.224759682631, 283.2869990376157, 282.91977554733063, 283.43136722108284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 614.4613, 8.922424, 5482.358, 595.525, 9.232163, 5498.199, 589.7292, 5.585979, 3294.523, 618.3193, 5.307685, 3282.285, 592.4663, 5.564369, 3297.11, 583.6307, 9.384755, 5477.393, 99.6788, 99.96779, 99.83107, 99.46179, 99.91102, 99.58746
19692.888560000003, 60.00019206773022, 60.00000844054084, 60.00400083227417, 30.516400489973584, 30.563348024837058, 30.49909665172623, 0.9999925740765074, 0.9999703683551431, 0.9999886171499631, 8597.57851701817, 8607.849073464491, 8618.682088525937, 194.44338209956777, 76.24265108397867, 40.48657799069906, 8610.549540062819, 8610.891903717406, 8616.166466754923, 283.2803601578688, 282.8726078291349, 283.4168729668255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1526, 9.03593, 5495.349, 601.848, 9.139144, 5500.365, 596.0575, 5.534807, 3299.248, 611.8723, 5.38215, 3293.186, 598.6847, 5.513051, 3300.2, 589.8337, 9.30876, 5490.853, 99.91403, 100.0, 99.97585, 99.787, 100.0, 99.83226
19695.350240000003, 60.00283172505289, 60.0041331248414, 59.9970762487124, 30.5508376524492, 30.573193970112573, 30.53792121156961, 0.99999087127052, 0.9999734847082737, 0.9999914541589364, 8611.944559849724, 8609.022370338089, 8617.020965675996, 204.25041993701325, 60.78092456151944, 38.09603693513418, 8614.391264010224, 8606.679080471959, 8619.073179860034, 283.33085734931075, 282.84662402914705, 283.38049310913897, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.036108, 5495.297, 601.848, 9.136749, 5500.287, 597.067, 5.52634, 3300.021, 609.3479, 5.413406, 3297.135, 602.9956, 5.469586, 3299.729, 595.4004, 9.227271, 5498.528, 99.91507, 100.0, 99.99519, 99.91179, 99.99453, 99.97184
19697.744400000003, 59.99957672425111, 59.999857149055885, 60.00039715041287, 30.485199790278866, 30.573767087750436, 30.491813242475196, 0.9999914055656698, 0.9999753016143622, 0.9999898280767971, 8606.83713051171, 8609.697968440396, 8606.400332276415, 198.39854250150893, 62.88300992126187, 37.82778783968615, 8607.681261079773, 8606.729532071853, 8612.49138201148, 283.292519001764, 282.93805338083075, 283.3647085591841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.9194, 9.082509, 5497.988, 603.5601, 9.120908, 5500.023, 596.5623, 5.534255, 3299.254, 611.9306, 5.380679, 3293.02, 598.6274, 5.512868, 3300.262, 589.933, 9.30821, 5490.865, 99.96202, 99.99681, 99.97599, 99.79036, 100.0, 99.8324
19700.145040000003, 60.00298780801194, 60.0026780691417, 60.00336955662332, 30.525078392909354, 30.581502377289034, 30.522096995757824, 0.9999877695961629, 0.9999762030693073, 0.9999896897755094, 8611.952574513856, 8614.233125302666, 8618.821662904016, 209.39036851146193, 60.655808323130714, 43.43451401031484, 8612.858215247677, 8614.50248893669, 8608.096235110977, 283.30203588261156, 282.99007163981145, 283.4071850447352, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8439, 9.138727, 5500.306, 601.8286, 9.139144, 5500.307, 596.0769, 5.535175, 3299.306, 605.9691, 5.444663, 3298.595, 598.6274, 5.512686, 3300.313, 596.1559, 9.222877, 5498.679, 100.0, 100.0, 99.97579, 99.96608, 100.0, 99.97459
19702.698760000003, 60.00593093704272, 60.00330994334732, 60.00347279342564, 30.517459358289404, 30.585838005298715, 30.53931139334421, 0.9999887000043445, 0.9999807117971369, 0.9999868543465266, 8614.330867582426, 8606.89812745664, 8618.330011226732, 208.9230433893881, 54.2218071663774, 42.33488196241342, 8616.344476753913, 8604.203330757759, 8616.259935220476, 283.33869834663653, 282.83077425427473, 283.3447794724625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 595.5154, 9.232244, 5498.224, 595.5638, 9.231794, 5498.259, 589.7681, 5.585979, 3294.518, 599.561, 5.5035, 3300.179, 592.4854, 5.564552, 3297.108, 602.4583, 9.129302, 5500.019, 99.9663, 99.96694, 99.83095, 100.0, 99.90606, 99.99894
19705.128480000003, 60.00332261016183, 60.00159748654199, 60.000632538207775, 30.54700839886721, 30.56870294297051, 30.54905031463771, 0.9999874500420249, 0.9999806780093349, 0.9999896200673716, 8616.19984802368, 8609.790043853038, 8618.808807698222, 212.36864681114776, 55.66025741958265, 41.64319705538075, 8616.582657119929, 8614.398471918754, 8619.306289375427, 283.23877519249527, 282.82026440831896, 283.3467863077341, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.8242, 9.138191, 5500.473, 601.848, 9.139144, 5500.354, 596.0769, 5.534991, 3299.413, 605.9108, 5.444479, 3298.758, 598.5893, 5.512138, 3300.146, 596.1957, 9.222877, 5498.631, 100.0, 100.0, 99.97234, 99.96096, 99.99825, 99.97469
19707.52088, 59.99703847818263, 60.00692664285132, 60.00477040474797, 30.528545857518832, 30.538409742477192, 30.524327623365927, 0.9999880666369229, 0.999978158379835, 0.9999911906692036, 8610.685592953374, 8604.242874071546, 8612.113438697941, 201.9533684156063, 62.13046768682534, 43.877324852041056, 8607.548285586845, 8603.361470738302, 8609.617520373336, 283.28731853131035, 282.8433389783989, 283.40660664557737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.903, 9.13837, 5500.328, 602.2371, 9.132881, 5499.804, 597.7657, 5.517136, 3300.384, 608.7654, 5.415245, 3295.597, 602.9575, 5.468308, 3299.702, 590.9669, 9.29411, 5491.458, 100.0, 100.0, 100.0, 99.87362, 99.98958, 99.84723
19709.950520000002, 59.99740907755175, 59.9974297959164, 60.00115121199808, 30.551503928313753, 30.589381435131845, 30.52997556350189, 0.999988769514822, 0.9999748485696308, 0.9999874888659438, 8608.608074298238, 8613.959955991892, 8611.517029383504, 202.3460912458836, 60.60357697730615, 43.65810393512788, 8610.45751959981, 8612.394044228091, 8615.078005881493, 283.309854173203, 282.9063073388592, 283.3697146413742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.9785, 9.096251, 5499.268, 603.599, 9.110778, 5499.903, 596.5817, 5.533335, 3299.241, 605.872, 5.444479, 3298.764, 598.6084, 5.511773, 3300.044, 596.1758, 9.223243, 5498.565, 99.98529, 99.9986, 99.9756, 99.95603, 100.0, 99.97238
19712.383680000003, 60.000496149932616, 60.000957879982735, 60.004499898396304, 30.540484375177623, 30.578623406871102, 30.538590980528724, 0.999984714138887, 0.9999697925940865, 0.9999869683748162, 8608.223148385056, 8613.08148414224, 8614.05445306391, 203.97779081100134, 64.63144850718982, 47.611447860840826, 8615.562102329406, 8604.109940288463, 8617.417816080364, 283.21717188022023, 282.7827357863245, 283.43888974926796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1132, 9.036286, 5495.291, 601.8674, 9.139144, 5500.241, 596.0964, 5.534623, 3299.303, 611.9888, 5.380495, 3293.074, 598.6656, 5.512686, 3300.096, 596.1957, 9.22251, 5498.565, 99.91298, 100.0, 99.97571, 99.78873, 100.0, 99.9726
19714.78896, 60.00119527756964, 60.003682763358135, 60.0022821209158, 30.49934891771391, 30.521489497268725, 30.467140681607752, 0.9999878854524549, 0.9999736322115176, 0.9999857398137986, 8604.00869545111, 8600.029434245462, 8612.806548244087, 204.3016163232644, 63.72280012612282, 47.787885601817834, 8612.185806415719, 8603.288175366775, 8606.531730912573, 283.3513709768688, 282.8681340920425, 283.45366748766105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 614.4416, 8.922246, 5482.463, 595.5833, 9.23161, 5498.14, 589.8069, 5.585795, 3294.639, 618.397, 5.30695, 3282.23, 592.4663, 5.564187, 3296.832, 602.4384, 9.128936, 5499.905, 99.6769, 99.96478, 99.83277, 99.46011, 99.90274, 99.99699
19717.159320000002, 59.99644581927451, 60.0008171721021, 60.00343427710822, 30.54720062011576, 30.56986500850981, 30.547674112526185, 0.9999867694131586, 0.9999647012151409, 0.9999867293184749, 8613.031336529388, 8604.173932949378, 8612.841575086779, 199.46646577021647, 68.31095636344253, 46.21380587272688, 8612.445425272404, 8609.241343907275, 8618.611494828501, 283.38278757810934, 282.75768576681804, 283.4235313363343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1526, 9.03593, 5495.453, 601.8286, 9.139696, 5500.182, 596.0575, 5.535359, 3299.415, 611.95, 5.38123, 3293.132, 598.6084, 5.512686, 3300.042, 596.1957, 9.22251, 5498.57, 99.91498, 100.0, 99.97234, 99.79048, 99.99638, 99.9726
19719.583120000003, 60.00155507238297, 60.000631413358754, 60.00285686024971, 30.513082314105095, 30.56169690242747, 30.531083465510484, 0.9999901313732457, 0.9999752133090899, 0.9999930422912778, 8609.272250078346, 8614.486820535527, 8611.170495931177, 205.12551526525567, 61.557177016953574, 32.511857377117394, 8610.18199050172, 8607.942276377047, 8602.272276043857, 283.30294583745194, 282.9095745171546, 283.3956599955828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.036286, 5495.453, 601.8286, 9.139144, 5500.273, 596.174, 5.529653, 3299.967, 610.3771, 5.397962, 3295.931, 601.3552, 5.4831, 3300.097, 592.2592, 9.277081, 5493.07, 99.91299, 100.0, 99.9835, 99.86033, 100.0, 99.88623
19722.07068, 60.003069825332496, 60.001712658476585, 59.99962819878401, 30.53566467093199, 30.574391189840448, 30.527239544886477, 0.9999897698521745, 0.999971462207512, 0.9999887636194609, 8608.074673063169, 8608.743781769925, 8616.540101884952, 199.92407365660506, 60.601729388417425, 46.22879924134122, 8610.95675456629, 8611.096061869372, 8616.144135561095, 283.341397632575, 282.8236003825927, 283.3269405307624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.3422, 9.106067, 5499.29, 605.6613, 9.0872, 5499.244, 597.5522, 5.522106, 3299.269, 611.4645, 5.382333, 3292.909, 598.6465, 5.512686, 3300.035, 596.1957, 9.222693, 5498.571, 99.99014, 99.97604, 99.99583, 99.78372, 100.0, 99.97262
19724.477840000003, 60.00030522961377, 59.99835694062717, 59.99891034264951, 30.509570329384314, 30.578184133476384, 30.514107226936172, 0.9999902853055781, 0.9999706992357486, 0.9999892863513385, 8607.05104531691, 8610.582388782535, 8613.306715480194, 194.62961421549062, 64.88982357403665, 37.81086188836389, 8607.71890057238, 8610.2273246072, 8611.420944732807, 283.3121549956407, 282.8181720986795, 283.3336886871204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1526, 9.036108, 5495.292, 601.8286, 9.139512, 5500.241, 596.1158, 5.534991, 3299.583, 605.872, 5.443744, 3298.65, 598.5893, 5.512321, 3300.205, 589.8535, 9.308393, 5490.799, 99.91298, 100.0, 99.97252, 99.96274, 100.0, 99.83239
19726.91864, 59.99725439261351, 59.99450971594121, 59.99547652660169, 30.49602782558832, 30.515235654116765, 30.47783228417707, 0.9999859006592328, 0.9999813690856303, 0.999986325126221, 8604.811098655995, 8602.364936238133, 8606.351012111627, 210.33430464722505, 49.880609462058146, 38.478000813628114, 8602.158023579852, 8602.918721386235, 8605.751375014395, 283.3182283348762, 282.85829183883897, 283.42944173913406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 614.4613, 8.922424, 5482.521, 595.5055, 9.232532, 5498.259, 589.7875, 5.586164, 3294.751, 599.6193, 5.503683, 3300.121, 592.4473, 5.564917, 3296.775, 583.6307, 9.384755, 5477.441, 99.67775, 99.96474, 99.83954, 100.0, 99.90438, 99.58647
19729.395480000003, 59.993733308294864, 59.995017162756355, 59.99556467947709, 30.54723111601177, 30.60512679224863, 30.55875545948011, 0.9999912412206982, 0.9999744243330954, 0.9999904380595391, 8610.728498296417, 8607.610451434608, 8613.120894409833, 200.56593665135006, 63.54093799436396, 30.09197181208856, 8605.18865840329, 8609.376564851587, 8618.907727543987, 282.9974045634463, 282.58325090259945, 283.1880701817464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.036465, 5495.291, 601.848, 9.139144, 5500.186, 596.0381, 5.535175, 3299.192, 605.9108, 5.443744, 3298.875, 598.6656, 5.511773, 3300.101, 589.9132, 9.307844, 5490.931, 99.91593, 100.0, 99.97412, 99.96449, 100.0, 99.83461
19731.79044, 59.99412170998501, 59.99330860877738, 59.99484030485386, 30.527416933890866, 30.547227508676848, 30.525905780276087, 0.9999916699474891, 0.9999762105113079, 0.9999932899116245, 8602.951488288729, 8612.94507596767, 8617.449070832594, 200.3280101695575, 62.045645469083865, 34.90773482321856, 8614.317374509441, 8609.338549461896, 8619.366517223545, 283.3466906615303, 282.86980082832696, 283.4748368575396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.1329, 9.035751, 5495.406, 601.8286, 9.13896, 5500.428, 596.174, 5.528917, 3299.799, 607.542, 5.424806, 3296.858, 601.317, 5.4831, 3300.098, 593.79, 9.249978, 5497.645, 99.91507, 100.0, 99.9925, 99.92155, 100.0, 99.94384
19734.20404, 59.98889528830118, 59.98835743522919, 59.98518144050793, 30.545746802571937, 30.55787188974336, 30.55689416050537, 0.9999909241129227, 0.9999760184440554, 0.9999915061454062, 8606.96372821881, 8604.90489784429, 8616.34507855455, 199.85962923065904, 60.76538887822244, 37.15598165182928, 8608.358263109838, 8606.372425914986, 8611.411392766433, 283.18982399058666, 282.8603467058, 283.3954072796841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.3224, 9.105353, 5499.446, 605.0776, 9.0872, 5499.351, 598.2316, 5.522106, 3299.752, 606.4351, 5.438779, 3298.651, 598.6084, 5.512686, 3299.984, 589.9728, 9.307478, 5490.925, 99.98824, 99.978, 99.99324, 99.95599, 99.99988, 99.8336
