TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19750.784480000002, 59.981272821425215, 59.97900933047202, 59.982214025918175, 27.985481952773874, 28.02936129801504, 27.977006769687456, 0.999990552825106, 0.999985848345116, 0.9999891548614692, 7881.599551556171, 7889.348088863988, 7889.292533198484, 185.63324429451814, 44.54226251795353, 39.418195870637646, 7896.314667676779, 7886.006911493413, 7900.442984654242, 283.10859132421723, 282.70966460707024, 283.2347710127331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 612.687, 8.955262, 5484.108, 596.4393, 9.227374, 5498.239, 589.8069, 5.585795, 3294.633, 599.5998, 5.503683, 3300.231, 592.4854, 5.564552, 3296.777, 602.1202, 5.480634, 3300.072, 99.73241, 99.96658, 99.83433, 100.0, 99.90274, 100.0
19753.25288, 59.98651773575329, 59.98739772090864, 59.98611160340094, 28.014169733649805, 28.047330350553192, 28.00734577827553, 0.9999930672999732, 0.9999810015132283, 0.99999296107361, 7887.631350363708, 7896.4640274760495, 7900.038709970162, 187.72242794634622, 43.71760061193345, 35.48588024891751, 7896.332892660599, 7895.604387662711, 7899.548827242714, 283.0859312423594, 282.83841497228, 282.8558822320945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1723, 9.035572, 5495.296, 601.848, 9.139328, 5500.359, 596.0964, 5.534623, 3299.471, 605.8914, 5.444295, 3298.705, 598.5703, 5.512868, 3299.984, 595.7582, 5.536852, 3299.042, 99.91203, 100.0, 99.97589, 99.96455, 100.0, 99.96955
19755.64156, 59.98703336236671, 59.99127138109198, 59.98919271696369, 27.998832412200603, 28.061220974252098, 27.980274189111903, 0.9999944398964947, 0.999984336814994, 0.999993582394848, 7892.156944889204, 7891.945857534326, 7893.72799549873, 187.40874294009427, 44.2601561361148, 28.129332694259574, 7894.143715305758, 7890.9102751192395, 7892.321810927559, 283.1107305252903, 282.8588778578817, 283.201724462795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1526, 9.036108, 5495.181, 601.848, 9.138591, 5500.472, 596.1158, 5.534807, 3299.194, 605.9108, 5.444111, 3298.705, 598.5511, 5.512686, 3299.935, 595.7781, 5.537402, 3298.919, 99.91393, 100.0, 99.97926, 99.96277, 99.99661, 99.97636
19758.07472, 59.994471181106825, 59.99374219015343, 59.99161418710839, 28.014416534541635, 28.039369792960283, 28.011502569511066, 0.9999932608727725, 0.9999861443082149, 0.999992589355205, 7890.436368054774, 7893.9359540046835, 7893.17460417627, 190.07157109251693, 42.73178477122792, 30.36428824858615, 7891.869470956578, 7897.419272476748, 7895.749701141547, 283.18940184288607, 282.8356357784963, 283.22025407014837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138191, 5500.195, 608.1321, 9.035625, 5495.377, 602.3858, 5.477929, 3300.16, 611.8723, 5.38693, 3294.007, 603.3389, 5.468856, 3299.91, 592.12, 5.562306, 3298.027, 100.0, 99.91454, 100.0, 99.80869, 99.99586, 99.91723
19760.66516, 59.996544525000125, 59.99866464565725, 59.99535972054841, 27.993449816001366, 28.03836126532135, 27.982879949374773, 0.999993178502177, 0.9999833383376733, 0.999992844257378, 7890.787829183642, 7888.779064514632, 7895.798292759776, 183.02312361164059, 39.433635230348045, 25.53835439296563, 7892.804376506113, 7898.156849405115, 7897.45667652089, 283.2432145907775, 282.83602084990594, 283.2226113059651, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1526, 9.035751, 5495.239, 601.848, 9.13896, 5500.254, 596.0964, 5.534807, 3299.312, 611.7947, 5.38123, 3293.073, 598.6084, 5.513051, 3299.932, 595.8179, 5.537219, 3299.208, 99.91299, 100.0, 99.97582, 99.78356, 99.99652, 99.96599
19763.08552, 59.99891361213257, 60.00062404980246, 60.00302103839678, 27.957623129833156, 28.005536194398555, 27.94706045770326, 0.999989692789105, 0.9999781480514662, 0.9999858920402549, 7875.983980400702, 7881.123451377673, 7885.628194221624, 189.30633115245428, 44.94915790383948, 37.348158489711295, 7880.52028881683, 7880.6246952970405, 7883.779827360209, 283.1344225749208, 282.7622887144281, 283.2279632999231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 613.7516, 8.935452, 5482.51, 595.7, 9.231242, 5498.261, 589.8069, 5.585795, 3294.583, 618.3387, 5.307685, 3282.063, 592.4091, 5.565282, 3296.724, 602.1003, 5.480268, 3300.296, 99.68439, 99.96709, 99.83439, 99.45344, 99.89934, 99.99886
19765.512840000003, 60.001261907675826, 60.002771465569786, 60.001436727950015, 28.00775968275317, 28.036872761125565, 28.009990467796744, 0.9999917009660707, 0.999979824298857, 0.9999928692529473, 7888.877757296042, 7892.111587663721, 7895.574414787295, 183.52975391652353, 45.08225724237536, 33.167612571835434, 7891.687083261811, 7897.567763900545, 7894.649451665987, 283.2457045627553, 282.83160429440824, 283.248087368978, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1723, 9.03593, 5495.181, 601.8869, 9.13896, 5500.411, 596.1546, 5.534255, 3299.245, 611.95, 5.380863, 3293.126, 598.5703, 5.513051, 3300.092, 595.8179, 5.536669, 3299.208, 99.91309, 100.0, 99.97589, 99.78549, 99.99985, 99.97458
19767.950480000003, 59.99978513434282, 59.99925738275985, 60.0023236904661, 28.01319266561474, 28.052220410947445, 27.997605063841384, 0.9999921843963427, 0.999982533199724, 0.9999914072492265, 7893.350967102622, 7896.677150874666, 7889.105578921883, 185.055082070347, 44.77472074424213, 32.17391111528292, 7894.080902879982, 7894.601620153192, 7898.009757394659, 283.1948049777995, 282.7622985543003, 283.2366102914007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.192, 9.036465, 5495.239, 601.8674, 9.138591, 5500.248, 596.0964, 5.534991, 3299.306, 611.95, 5.380863, 3292.911, 598.6465, 5.512321, 3299.981, 595.7582, 5.538683, 3298.61, 99.91488, 100.0, 99.97756, 99.79208, 99.99811, 99.95647
19770.34572, 60.00495006769529, 60.01127521652786, 59.99974057744753, 27.975676027968465, 28.031720246402212, 27.986393579367487, 0.9999909492298281, 0.9999861986971457, 0.9999913728151727, 7886.993733110767, 7892.929054404155, 7897.928563119487, 188.85991853174846, 43.92641763041729, 30.17854769715541, 7895.714051613871, 7897.579143539815, 7887.238851522841, 283.21934688016546, 282.9171392346023, 283.2759356581486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.13837, 5500.265, 608.171, 9.035994, 5495.107, 602.2888, 5.479585, 3300.337, 606.8235, 5.427931, 3297.403, 602.3279, 5.478717, 3300.14, 593.1141, 5.554615, 3298.05, 100.0, 99.91462, 100.0, 99.93152, 99.99885, 99.93884
19772.92928, 60.01161211322589, 60.00833983384868, 60.00933139980861, 27.996925680159574, 28.04826506142563, 28.014037416120196, 0.9999924438064572, 0.9999855354437941, 0.9999947032819422, 7892.538337172191, 7897.658283372444, 7899.513770884198, 186.34273027091126, 44.92837778268131, 28.90046382376886, 7894.515916901684, 7895.287123290565, 7897.591996803179, 283.1777051664261, 282.88224753528027, 283.24387902988553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 605.6488, 9.087328, 5498.89, 601.848, 9.138775, 5500.361, 596.1158, 5.534807, 3299.473, 605.9497, 5.444295, 3298.759, 598.5703, 5.513051, 3300.042, 595.7582, 5.537035, 3298.923, 99.97196, 100.0, 99.98262, 99.96112, 99.99988, 99.97116
19775.4212, 60.010255893800505, 60.01093280265147, 60.01155372773328, 28.014374830070953, 28.061914255723973, 27.99750797097703, 0.9999937890426736, 0.9999805723391209, 0.9999948747500651, 7891.4952739629125, 7894.824349111113, 7894.506221681926, 189.932673616594, 40.550205834486405, 29.97185636201357, 7895.855246137112, 7896.094062563488, 7894.771154149085, 283.0106076183464, 282.63825810044676, 283.1106462440096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.6534, 9.23153, 5498.403, 595.5833, 9.231058, 5498.377, 589.7875, 5.585979, 3294.586, 599.5804, 5.504051, 3300.237, 592.39, 5.5651, 3296.889, 602.1401, 5.480268, 3300.175, 99.96651, 99.96909, 99.83776, 100.0, 99.90434, 100.0
19777.80988, 60.01007937457315, 60.009749660267246, 60.009998844254426, 28.01952915239506, 28.0519019001181, 28.02406873343018, 0.9999933483195018, 0.9999830752992259, 0.9999924281362257, 7898.060411969507, 7894.251723591736, 7897.411364647076, 188.6008084585451, 44.39066851372945, 29.752655984563262, 7888.043625926614, 7895.289236630688, 7900.738737675879, 283.1173120174852, 282.72329926333003, 283.25155175937994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.3, 601.8091, 9.139144, 5500.367, 596.1546, 5.534439, 3299.361, 605.9108, 5.444479, 3298.759, 598.6084, 5.512868, 3300.092, 595.7781, 5.537035, 3298.927, 100.0, 100.0, 99.97748, 99.96098, 99.99985, 99.96608
19780.21152, 60.00758320544281, 60.00892157780342, 60.010528054764016, 27.99311183443492, 28.021522031649607, 28.006618131126302, 0.9999935591629228, 0.999985453291312, 0.9999940425573943, 7894.070958292521, 7894.297904251138, 7900.339105004448, 190.9584380835763, 43.68543433665991, 29.50893103121507, 7893.061447789822, 7886.229861199973, 7891.208165094514, 283.23876925809947, 282.78857682350235, 283.2672012388773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138906, 5500.195, 601.848, 9.13896, 5500.189, 596.0769, 5.535175, 3299.251, 605.9497, 5.444111, 3298.876, 598.6465, 5.512321, 3300.266, 595.639, 5.54143, 3298.297, 100.0, 100.0, 99.97589, 99.95775, 99.99488, 99.947
19782.6866, 60.01005966839328, 60.009021253924026, 60.010887905818, 28.02510200134932, 28.04904034153569, 27.97530941192844, 0.9999931981590544, 0.9999840813763514, 0.9999931142251814, 7898.0486875341485, 7893.970983126073, 7899.017422548002, 189.71464566131135, 29.842709784663228, 29.53098642926807, 7893.03607125478, 7897.436648731531, 7895.039906286658, 283.08034284455294, 282.71798057278573, 283.22311686912474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1329, 9.035572, 5495.297, 608.171, 9.035994, 5495.912, 601.2793, 5.493575, 3300.178, 609.445, 5.408258, 3296.97, 601.2979, 5.494606, 3300.104, 594.8239, 5.541614, 3298.982, 99.90898, 99.91325, 100.0, 99.88343, 100.0, 99.96774
19785.104160000003, 60.0055990914684, 60.008217021743356, 60.004854371374876, 28.011936632281692, 28.04377948857949, 27.998095269189637, 0.9999919260257218, 0.9999834550054542, 0.9999904428601674, 7890.810144281944, 7887.4522749939415, 7897.6685632479075, 190.16824156240682, 44.58026539497405, 28.796953284690062, 7894.897999425965, 7888.748822662143, 7892.727128940735, 283.1907616846099, 282.7877577607119, 283.21981479478706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 604.3082, 9.090005, 5498.418, 601.848, 9.13896, 5500.358, 596.0964, 5.534439, 3299.191, 611.95, 5.380679, 3293.133, 598.6084, 5.512503, 3300.092, 595.798, 5.537219, 3299.149, 99.97534, 100.0, 99.97408, 99.78535, 100.0, 99.9728
19787.59404, 60.00115033314755, 60.00376347772985, 59.99822219866724, 27.98789640416274, 28.01261771252679, 27.957078044628865, 0.999990340163805, 0.9999789044615692, 0.999990300443411, 7879.447117546636, 7885.504843514369, 7883.52021984304, 185.95227228358772, 48.16131339824324, 35.40656837015831, 7883.335552388526, 7881.095674714146, 7884.844773852095, 283.16030262016307, 282.85093290408787, 283.2384053910142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 614.4022, 8.923316, 5482.354, 595.5833, 9.23161, 5498.148, 589.7487, 5.586164, 3294.525, 618.3776, 5.307317, 3282.011, 592.4282, 5.564917, 3296.998, 602.1401, 5.480817, 3300.295, 99.6787, 99.96493, 99.83443, 99.45505, 99.90093, 99.99711
19790.01856, 60.00329313391915, 60.00729944660948, 60.00077282476155, 28.009015458501008, 28.04657443889671, 27.995013844103728, 0.9999938663275996, 0.9999841224022631, 0.9999925031261636, 7894.8148364926, 7892.413635968482, 7897.481816160853, 188.35597499199866, 45.974692556951595, 32.49654580909987, 7897.452894380542, 7896.349224448241, 7895.900817633084, 283.23944951581854, 282.7822067981443, 283.23629465471686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1329, 9.03593, 5495.343, 601.8286, 9.139144, 5500.181, 596.0575, 5.534807, 3299.301, 611.9888, 5.380679, 3292.964, 598.6084, 5.512503, 3299.928, 595.8378, 5.536303, 3298.921, 99.91203, 100.0, 99.97763, 99.7854, 100.0, 99.97458
19792.54448, 59.99948125628333, 59.99885352144395, 59.997429082330456, 27.993500536339194, 28.061181836482586, 27.997465165544742, 0.9999926044611984, 0.9999837398845327, 0.9999932002445686, 7891.7192864605095, 7890.116995202105, 7895.734864291396, 182.6198430645095, 45.63997257195024, 28.88826049350132, 7880.9492277559875, 7890.554470326256, 7900.154349136517, 283.1434768306626, 282.7348994313183, 283.2425808570413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1329, 9.036108, 5495.239, 601.8286, 9.13896, 5500.3, 596.1158, 5.534623, 3299.302, 611.95, 5.38123, 3292.963, 598.8564, 5.508486, 3300.406, 594.2274, 5.555164, 3297.377, 99.91298, 100.0, 99.97412, 99.79208, 100.0, 99.93181
19795.061240000003, 59.99855852174486, 59.993934730480845, 59.991698618944, 28.002268298319674, 28.051983910588163, 27.996864940549106, 0.9999932009145391, 0.9999857672994702, 0.9999943450648581, 7888.142218229729, 7890.297309562317, 7894.15165561053, 190.60563007346582, 40.02107407572157, 33.228345309682254, 7893.204884542452, 7888.924764402585, 7900.848695202912, 283.1399574370856, 282.76308751362893, 283.2148834186817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8833, 9.138727, 5500.334, 607.5095, 9.052387, 5497.082, 600.3475, 5.502963, 3300.099, 609.445, 5.404765, 3294.505, 599.6957, 5.508303, 3299.991, 595.798, 5.536852, 3298.982, 100.0, 99.94553, 100.0, 99.84529, 99.99832, 99.96775
19797.49924, 59.999222928752026, 59.99703129234552, 59.99537570499343, 28.041243386902966, 28.045394986586206, 28.002060782430547, 0.9999913337041929, 0.9999851009085478, 0.9999923441876014, 7891.439569934719, 7901.4795876794815, 7897.902776984502, 185.53670323905544, 41.92185151518743, 33.171526882335684, 7897.6746373778205, 7897.964751340447, 7899.598818733181, 283.1450912976323, 282.78445578781583, 283.2907160394085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 603.5196, 9.121415, 5500.042, 601.8869, 9.138591, 5500.359, 596.0575, 5.534991, 3299.36, 605.8526, 5.444847, 3298.708, 598.6847, 5.511773, 3299.928, 595.8179, 5.536669, 3299.152, 99.99937, 100.0, 99.97919, 99.96267, 100.0, 99.97291
19799.89344, 60.00076423376068, 59.99819357299229, 59.99993596253887, 28.022346091546094, 28.05349489017898, 28.008190423817837, 0.9999945763219199, 0.9999868328370008, 0.99999402540531, 7889.197183971418, 7893.0090848900745, 7895.272182787225, 189.20161872930385, 41.015148887268424, 27.88558628717965, 7896.248894972567, 7891.4748734091145, 7892.336345120142, 283.12995102955495, 282.8726591585664, 283.2667197168923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.4957, 9.23278, 5498.171, 595.5833, 9.23161, 5498.259, 589.7681, 5.586348, 3294.581, 599.6193, 5.502764, 3300.179, 592.4473, 5.565282, 3296.781, 602.1202, 5.480451, 3300.237, 99.96535, 99.9648, 99.83089, 100.0, 99.91079, 100.0
19802.294680000003, 60.00338850854206, 60.001484141902424, 60.00333890404059, 27.991018014406762, 28.047257172416742, 28.025906272736716, 0.9999915658064757, 0.9999838677293403, 0.9999921957091259, 7892.228367361448, 7898.574482852757, 7899.546542142748, 188.36502937355544, 44.16746448815957, 29.792633526057216, 7895.780399978904, 7896.6578631918155, 7895.816091988183, 283.1217601161279, 282.86580012385264, 283.25999713504194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8439, 9.13837, 5500.259, 601.848, 9.13896, 5500.361, 596.0769, 5.534807, 3299.252, 605.9497, 5.444295, 3298.71, 598.6274, 5.512321, 3299.933, 595.798, 5.536486, 3299.208, 100.0, 100.0, 99.97745, 99.96274, 100.0, 99.9626
19804.90924, 60.00410532988809, 60.00839990314451, 60.00247126796991, 27.985522705932826, 28.023787246241245, 27.967638595705147, 0.9999920048349022, 0.9999870621892107, 0.9999930981708293, 7894.415678559626, 7890.010055000605, 7889.377904320889, 187.25844940655634, 44.97619354838935, 27.985095980607582, 7886.453093006617, 7886.677462274184, 7895.286311210292, 283.27551972389773, 282.8679024736859, 283.32282422060945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138548, 5500.311, 601.848, 9.138591, 5500.129, 596.0575, 5.534807, 3299.362, 606.4546, 5.438779, 3297.681, 600.2297, 5.493328, 3300.469, 592.6568, 5.567067, 3296.267, 100.0, 100.0, 99.97245, 99.94307, 100.0, 99.88549
19807.33796, 60.00146173054032, 60.00176394666941, 60.00180461947944, 28.003677228479862, 28.046632317393637, 28.029871443831713, 0.9999928176419949, 0.9999855190055679, 0.999992250091874, 7890.515258999832, 7895.627864994834, 7900.891093287844, 192.0004714960928, 41.18706072498344, 24.910479116993997, 7896.445230477986, 7898.504914880177, 7898.162839456728, 283.2283814253216, 282.9229121963147, 283.17398786837936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.088, 9.053776, 5497.612, 606.1282, 9.080569, 5498.526, 598.6393, 5.512351, 3299.772, 607.4061, 5.434918, 3298.765, 598.7037, 5.512503, 3300.094, 595.8577, 5.536852, 3299.041, 99.9441, 99.9718, 99.99762, 99.94793, 100.0, 99.96952
19809.791360000003, 60.0014445815722, 60.003473369530525, 60.00469488623558, 28.014424433410856, 28.03033634916738, 27.990337686266184, 0.999991668308266, 0.9999843243831371, 0.999991587529729, 7894.123481867113, 7892.531336010746, 7892.665476644183, 188.2689934476507, 39.96479388454554, 25.745615092094, 7893.347974453905, 7894.286230488584, 7895.124311454249, 283.17156119566823, 282.867653686028, 283.1867823864245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.0288, 9.04753, 5495.482, 601.8286, 9.13896, 5500.248, 596.1158, 5.534991, 3299.307, 611.9888, 5.380863, 3292.968, 598.6847, 5.512686, 3300.154, 595.7781, 5.536669, 3299.036, 99.9308, 100.0, 99.97405, 99.78695, 99.99988, 99.97119
19812.22132, 59.999252779417546, 60.00287633639214, 60.00074962245917, 27.9690401239372, 28.003677414054778, 27.940033014966996, 0.9999897983894269, 0.9999798545460499, 0.9999899627130878, 7882.8537634737695, 7882.927520124076, 7885.191286290424, 186.3873532306452, 47.82649016690402, 37.9472486450195, 7883.146861922649, 7893.288674122531, 7885.576443722581, 283.1095092021928, 282.78684146886883, 283.24265706880004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 614.4613, 8.922603, 5482.354, 595.5638, 9.231794, 5498.259, 589.8069, 5.585795, 3294.64, 618.3582, 5.308237, 3282.009, 592.4854, 5.564734, 3296.948, 602.1401, 5.480634, 3300.01, 99.67775, 99.96694, 99.82919, 99.45342, 99.90611, 99.99889
19814.62556, 60.00450817105475, 59.99930284604952, 60.0020404879935, 28.002916394923147, 28.040829962721368, 27.998288127284212, 0.9999927367923234, 0.9999813498788378, 0.9999935232087598, 7887.10907040474, 7895.1567149894745, 7896.764050025215, 188.31973764302438, 44.9852925487362, 29.436512329967172, 7892.144951747087, 7892.215750501027, 7896.658012600477, 283.20072250294254, 282.8013310877271, 283.26505127602036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1526, 9.035751, 5495.233, 601.8286, 9.13896, 5500.419, 596.0769, 5.534807, 3299.246, 611.8918, 5.38123, 3292.852, 598.6274, 5.512868, 3300.256, 595.8776, 5.53612, 3299.095, 99.91193, 100.0, 99.97405, 99.78199, 100.0, 99.96254
19817.120880000002, 60.003088245899086, 59.99948919726187, 60.00279052731643, 27.99069432732554, 28.047609140967474, 28.00562653330709, 0.9999928176581454, 0.9999869379690992, 0.9999947210712484, 7892.115829066957, 7887.988193878351, 7897.3321237528635, 187.71164662558112, 39.55274483505991, 27.274358928643323, 7890.166807551957, 7892.37870861009, 7899.225959749995, 283.17587856372984, 282.8138470190858, 283.29960657012316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 608.1526, 9.03593, 5495.292, 601.8674, 9.138591, 5500.249, 595.9993, 5.535359, 3299.14, 611.717, 5.386195, 3294.832, 600.2297, 5.492962, 3300.29, 592.1796, 5.566884, 3295.789, 99.91298, 100.0, 99.97405, 99.82698, 100.0, 99.87528
19819.57096, 60.00013887840885, 59.99948629328497, 60.00048709328225, 28.008438506372766, 28.049604234622315, 27.999052680969136, 0.9999941891370816, 0.9999828695352783, 0.9999923905694434, 7891.460773764123, 7892.122401089218, 7894.86467981068, 188.51045535888102, 48.387935790474785, 29.181236439854274, 7891.530679791001, 7888.799989279156, 7897.568678905094, 283.1693705217696, 282.8226185289953, 283.2527416631898, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 602.8887, 9.116954, 5499.471, 605.4861, 9.080201, 5498.991, 598.6199, 5.515848, 3299.768, 610.9402, 5.386378, 3293.019, 598.6084, 5.513051, 3300.202, 595.8179, 5.536669, 3299.213, 99.9948, 99.97195, 99.99157, 99.80698, 100.0, 99.97475
19822.001200000002, 60.000542610712145, 60.003969060771055, 60.00088472839693, 28.02818754102318, 28.06798802459889, 28.017244043814916, 0.9999945575531808, 0.9999847306271608, 0.999993230365185, 7891.918004567699, 7898.041591630228, 7901.075803288972, 186.3592399754266, 40.5411977853114, 28.489376615400943, 7897.864551410441, 7900.135425841511, 7900.240958360885, 283.1855016826035, 282.719972402275, 283.13102192821856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 602.4747, 9.128733, 5500.202, 601.848, 9.13896, 5500.248, 596.0381, 5.534623, 3299.252, 605.9108, 5.444111, 3298.766, 598.6847, 5.513051, 3300.205, 595.798, 5.537035, 3298.928, 100.0, 100.0, 99.97929, 99.9576, 100.0, 99.97642
19824.38836, 60.00134696442227, 59.99994860562954, 59.99876574795177, 27.987444382619096, 28.043666806202815, 27.987050277622224, 0.9999933219648713, 0.9999877079770876, 0.9999929195632935, 7887.47992246329, 7892.506789165189, 7887.726222374762, 187.17720620088903, 45.192459743887866, 27.750467973570267, 7896.379327991204, 7892.403270005916, 7894.609955385865, 283.1993656892866, 282.77233658855704, 283.2028482790943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.4957, 9.23278, 5498.108, 595.5638, 9.232532, 5498.199, 589.7875, 5.585979, 3294.635, 599.7163, 5.503867, 3300.175, 592.39, 5.565648, 3297.105, 602.1202, 5.480451, 3299.902, 99.96419, 99.96585, 99.82925, 100.0, 99.91252, 99.99561
19826.803920000002, 60.0025492347288, 60.00230453494802, 60.00159158365738, 28.020945043884772, 28.05293298555526, 28.032176788663307, 0.9999937649094279, 0.9999859989530798, 0.9999937290825196, 7895.798995841141, 7899.48903148066, 7898.317695648386, 186.97878867160472, 43.28004067665688, 28.102665935773985, 7892.6407603210655, 7904.912572734805, 7897.339713914907, 283.2229788046859, 282.80233896453694, 283.14988217689023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8439, 9.138548, 5500.253, 601.8286, 9.13896, 5500.3, 596.0381, 5.534991, 3299.136, 605.9108, 5.444479, 3298.767, 598.6656, 5.513416, 3300.205, 595.8179, 5.537219, 3298.868, 100.0, 100.0, 99.98086, 99.95777, 100.0, 99.97805
19829.213720000003, 60.000234243223396, 60.000961635426634, 60.000088776797035, 27.570366250264367, 27.505665543652082, 27.401111356874043, 0.9999926239969112, 0.9999837392385348, 0.9999942608096476, 7566.13967810056, 7538.587085235618, 7500.828942737644, 176.21807863857637, 41.88314751468124, 29.326424765960383, 7378.752084807508, 7304.817135719859, 7287.037444097095, 283.0245827454705, 282.70475912025057, 283.1616938983051, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8636, 9.138727, 5500.306, 601.848, 9.139144, 5500.361, 596.0575, 5.535175, 3299.362, 605.9691, 5.444295, 3298.869, 598.6084, 5.512686, 3300.253, 595.8577, 5.537035, 3274.073, 100.0, 100.0, 99.97245, 99.96434, 100.0, 99.86098
19831.6222, 60.00195910668957, 59.999137502248495, 60.00200393779773, 27.788739184160235, 27.442383667314715, 27.069707504546823, 0.9999896551265004, 0.9999930759207906, 0.9999961647056046, 7854.370585473687, 7891.338008894573, 7895.446897066125, 185.2206675700303, 42.11151335724071, 28.810529635717558, 7902.741487572799, 7897.287635759503, 7898.903791263896, 283.1157123482295, 282.79826929528633, 283.2511878329603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.8044, 9.139619, 5500.179, 601.5756, 9.13988, 5500.315, 596.2322, 5.533703, 3299.201, 605.9885, 5.443744, 3298.818, 246.5269, 6.075357, 1616.901, 595.9173, 5.538134, 3299.093, 100.0, 100.0, 99.9744, 99.96277, 41.97665, 99.96576
19834.025360000003, 59.998821535873134, 59.999575171092545, 60.000100364169754, 27.461399511979014, 27.472984274852145, 27.23621120270491, 0.9999922284554715, 0.9999889443076724, 0.9999926358592679, 7537.029776411133, 7511.304651364907, 7462.731825095543, 176.83583368304664, 37.340364690270235, 24.697377594635782, 7348.223162221371, 7306.96806171004, 7289.934721301999, 283.11207712756556, 282.76875589023047, 283.21760189122955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.6467, 9.141761, 5500.236, 601.7896, 9.136381, 5500.244, 595.9799, 5.535912, 3299.355, 619.8145, 5.431057, 3298.707, 596.8344, 5.528392, 3299.714, 595.8179, 5.537219, 3299.147, 100.0, 100.0, 99.97068, 99.95941, 99.98993, 99.96976
19836.377320000003, 60.00083907231331, 59.99832308181417, 59.99852215077495, 26.433911948348555, 25.88027917998808, 26.378779575818214, 0.9999997777659712, 0.9999940372431761, 0.999995657165657, 7896.6746848407765, 7890.093459703585, 7900.989277231874, 188.10625033775636, 40.710526437964745, 26.490266279347907, 7896.225670230552, 7899.459304990197, 7897.757300573049, 283.0849786223433, 282.8127868313678, 283.2207768104761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.6467, 9.14301, 5500.336, 504.1229, 10.00045, 4402.351, 596.2322, 5.534255, 3299.08, 605.4448, 5.445766, 3299.138, 596.7391, 5.529122, 3299.435, 595.6787, 5.538317, 3298.807, 100.0, 84.45759, 99.97071, 99.96095, 99.98148, 99.97273
19838.83252, 59.99604322361933, 60.00021655144114, 60.00123489685583, 28.003114326220874, 28.04384631948995, 28.003363054376017, 0.9999910932332555, 0.9999845750371382, 0.9999915846925305, 7898.44648918687, 7898.898067860587, 7899.795226166336, 190.72796239330103, 42.42141881234602, 27.24670093949544, 7893.720290299462, 7896.572869356018, 7897.878379493915, 283.164254050467, 282.84584746627786, 283.2591353725205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 632.1849, 8.550497, 3703.132, 601.8869, 9.140064, 5500.29, 596.0187, 5.535359, 3299.416, 605.3089, 5.449995, 3298.918, 596.8726, 5.528209, 3299.768, 595.5992, 5.539233, 3299.196, 84.1085, 100.0, 99.96898, 99.97246, 99.99157, 99.96228
19841.27156, 60.002307443995015, 60.00238393335041, 60.00158021149297, 27.997391701394832, 28.047254195877557, 27.990623318894762, 0.9999920524221201, 0.9999834965133112, 0.9999926514180987, 7892.798742038072, 7889.780849966694, 7889.14239790337, 183.50061329103187, 44.824579257516234, 24.169214598575763, 7892.006593352371, 7892.998816576682, 7893.033998695641, 283.2105978859835, 282.7665598950253, 283.26372067753357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.5481, 9.143545, 5500.243, 601.9842, 9.136196, 5500.169, 595.9799, 5.536464, 3299.13, 605.3671, 5.449811, 3298.974, 596.8154, 5.527113, 3299.812, 594.5057, 5.547657, 3297.384, 100.0, 100.0, 99.97894, 99.96749, 99.99029, 99.94457
19843.74476, 60.00659887361872, 60.00319753351044, 60.00466165996681, 28.02257742012569, 28.04113676628616, 28.017732106580453, 0.9999934001111958, 0.9999834283775191, 0.9999934908226479, 7893.735894164052, 7893.243589215997, 7893.853929481221, 190.0634048888237, 39.93361240109334, 27.7764709800922, 7895.850465769676, 7898.981636327082, 7892.213449767715, 283.15010580956465, 282.9231028145436, 283.3799693761854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.8372, 9.041105, 5495.731, 608.2294, 9.043914, 5496.145, 601.2211, 5.494864, 3300.194, 608.8236, 5.421129, 3297.57, 598.8564, 5.514695, 3299.642, 595.0823, 5.540148, 3299.202, 99.92099, 99.92068, 100.0, 99.92495, 99.99513, 99.97443
19846.149, 60.00446660383867, 60.005863557960275, 60.00498051642432, 28.00051541617733, 28.04064421458592, 27.993009841310474, 0.9999925542711152, 0.999985493675122, 0.999995088296719, 7889.974000120486, 7892.741350862137, 7891.879274231526, 191.59328253036483, 42.4696019769882, 30.836607592545988, 7896.056339672938, 7895.077155392667, 7901.171328181611, 283.26026641004137, 282.89614041063123, 283.3231799260504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 604.6237, 9.088042, 5498.36, 601.9842, 9.136565, 5500.226, 595.8828, 5.535912, 3299.131, 611.3092, 5.38693, 3293.514, 603.2245, 5.470317, 3299.871, 595.6191, 5.538317, 3299.089, 99.97481, 100.0, 99.97227, 99.81386, 99.99474, 99.96759
19848.62104, 60.00395201308515, 60.00152593761597, 60.00083965739754, 27.98279952162326, 28.016546507624426, 27.957784183922563, 0.9999895544373388, 0.9999781031675085, 0.9999886625845507, 7887.039079433747, 7882.11151635763, 7884.403654010863, 183.60898715373014, 55.73934935223803, 40.32899350873868, 7882.689298220931, 7884.152603239582, 7885.054543434277, 283.1884245662713, 282.8456632443849, 283.16045819489705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 614.0079, 8.92867, 5483.292, 595.7584, 9.229216, 5498.351, 589.671, 5.5869, 3294.573, 617.7562, 5.314856, 3283.343, 609.3665, 5.408772, 3295.98, 602.001, 5.482283, 3300.175, 99.69481, 99.96861, 99.82738, 99.49038, 99.88002, 100.0
19851.227400000003, 60.00511619710427, 59.999894658938544, 60.00195872042378, 27.994788910695615, 28.054601657627746, 27.985479482823038, 0.9999922404425019, 0.9999867419517169, 0.9999928661577734, 7890.8829766675735, 7897.653227233325, 7903.381805663754, 184.3905754195921, 42.732202867333854, 29.50794992284773, 7894.19853274322, 7896.5656297031155, 7892.830364948987, 283.1378159053947, 282.8208245079696, 283.2625106950905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.8174, 9.041105, 5495.784, 602.0036, 9.136196, 5500.229, 595.941, 5.535728, 3299.466, 611.348, 5.387298, 3293.679, 603.1672, 5.470865, 3299.874, 595.5594, 5.539233, 3299.029, 99.92194, 100.0, 99.98242, 99.81554, 99.99305, 99.97081
19853.68272, 59.99983139585491, 59.99994867683361, 59.99986043791514, 28.01081421859508, 28.033583300738226, 28.01002153559399, 0.9999929907979371, 0.9999870965847768, 0.9999940624425268, 7889.685447955, 7897.6799809824715, 7892.791079831023, 188.43244620270025, 40.955559162217924, 27.11743879376627, 7898.324780663529, 7895.388987887857, 7895.526757945233, 283.15545904766674, 282.90443481516957, 283.16130444518416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.8174, 9.041284, 5495.784, 601.9842, 9.136196, 5500.163, 595.941, 5.53628, 3299.131, 611.2121, 5.394285, 3295.163, 601.6031, 5.490953, 3300.21, 592.4182, 5.569081, 3296.086, 99.92204, 100.0, 99.97227, 99.85202, 99.99919, 99.8912
19856.214, 59.994655752779714, 59.99991980770179, 59.998042656817105, 27.984297403630546, 28.035460245228453, 27.985545616330377, 0.9999949366406308, 0.9999825463200812, 0.9999928417078788, 7891.482553282982, 7895.002677560158, 7888.596674663513, 188.55647998251925, 46.75168771960148, 29.57127744237414, 7898.955409005442, 7899.775462106652, 7893.677740406532, 283.15443247216103, 282.814243374504, 283.28928179119754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 602.9873, 9.1116, 5499.552, 605.2332, 9.084621, 5499.167, 598.0958, 5.522474, 3299.855, 610.882, 5.387849, 3294.012, 603.1291, 5.470865, 3299.816, 595.5793, 5.538867, 3299.031, 99.99045, 99.97703, 99.99421, 99.81036, 99.9931, 99.97262
19858.6312, 59.998961461171405, 59.99401853649487, 59.99544131586609, 28.016180344634027, 28.03831373914523, 28.029980182592215, 0.9999935145871803, 0.9999835557622135, 0.99999366608942, 7895.923921380188, 7892.64754798983, 7893.20904443189, 185.69098663212617, 42.77423159146355, 28.396546114576722, 7890.316523141502, 7897.754954969842, 7896.85834794885, 283.20669662854226, 282.75697002370225, 283.2439751400957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.6862, 9.142832, 5500.417, 602.0231, 9.136565, 5500.234, 595.9216, 5.536096, 3299.137, 605.4254, 5.450363, 3299.251, 596.8344, 5.528027, 3299.334, 595.5793, 5.53905, 3298.968, 100.0, 100.0, 99.98079, 99.9759, 99.97843, 99.97078
19861.04492, 59.99360719329743, 59.9914916663875, 59.99626065963633, 28.000941119971344, 28.03389673751006, 27.998757558583865, 0.9999932026818256, 0.9999818874279961, 0.9999939266084993, 7895.256647441234, 7896.7487756412065, 7893.75237181454, 188.316339947934, 42.98656629196603, 28.68828553801177, 7900.978095654769, 7890.26505666561, 7896.882795715429, 283.14094448034734, 282.7810379821745, 283.2411115418382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 595.1802, 9.237062, 5497.941, 595.7195, 9.229585, 5498.232, 589.6516, 5.5869, 3294.516, 599.0173, 5.509015, 3299.887, 590.5779, 5.579344, 3295.312, 602.001, 5.482466, 3300.232, 99.96222, 99.96859, 99.82738, 99.99518, 99.85313, 100.0
19863.58208, 59.98754037801196, 59.98923818038463, 59.99045071684246, 28.018613346768788, 28.046696445831806, 28.012764708386644, 0.9999922478651805, 0.999984397557604, 0.9999938559929007, 7891.133586934617, 7897.997726749867, 7897.740900159512, 189.1397161816103, 42.59595902622323, 29.09168109923212, 7892.9231214122465, 7900.8715645794755, 7895.265027464019, 283.23685218921804, 282.8399956251394, 283.26317645246735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.489, 9.143903, 5500.353, 601.9842, 9.136012, 5500.28, 595.9216, 5.535912, 3299.299, 605.3477, 5.449995, 3299.143, 596.9298, 5.528027, 3299.392, 595.5793, 5.538867, 3298.855, 100.0, 100.0, 99.97401, 99.96564, 99.98675, 99.97081
19866.021760000003, 59.98810957430064, 59.98916422651318, 59.98972758071148, 27.984815639192853, 28.032022788086728, 27.996288492492287, 0.9999940037585652, 0.9999869334952484, 0.9999939314257821, 7893.7420201337945, 7895.098863143607, 7890.456027372069, 189.89552166928684, 42.19569665004428, 29.853354726282305, 7890.580901281571, 7891.784872069498, 7889.06912656092, 283.15103082800977, 282.7878247366299, 283.18805442120987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 601.5284, 9.143367, 5500.306, 602.0036, 9.136565, 5500.251, 596.5428, 5.531126, 3300.05, 606.9595, 5.427931, 3297.355, 600.1343, 5.494971, 3300.402, 590.9072, 5.577139, 3294.645, 100.0, 100.0, 99.98725, 99.91846, 100.0, 99.84242
19868.42408, 59.97917276703, 59.981241145015694, 59.98084751732081, 28.001565907002753, 28.03548376060298, 27.99189400698714, 0.999992798488287, 0.9999832691265418, 0.999993508933247, 7891.72978049794, 7899.757409742317, 7898.647645946301, 188.22697972372288, 45.10832311975446, 28.999810531523963, 7901.11896256845, 7891.656709413023, 7900.915339251788, 283.1420102093719, 282.79172904101625, 283.16455574850454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 605.7474, 9.084294, 5498.745, 605.311, 9.095304, 5499.175, 597.4164, 5.526156, 3299.429, 605.3477, 5.449627, 3299.021, 596.8535, 5.528209, 3299.716, 595.5793, 5.539233, 3298.854, 99.96953, 99.9836, 99.9858, 99.96568, 99.98998, 99.96731
19870.87816, 59.98060733512257, 59.985520616969154, 59.98869378332098, 27.98076509150759, 28.051451366135147, 27.97620086481464, 0.9999919451283226, 0.9999851804434187, 0.999992277022052, 7888.141909033395, 7888.3788576078405, 7895.116151705414, 185.44129901535462, 44.104697250936624, 28.095945526424202, 7898.2399413503, 7894.078944626357, 7890.775422664857, 283.22739993955884, 282.8203222215189, 283.1681557410928, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 0 1 1 1 1), 5500.0, 600.0, 607.6597, 9.043961, 5495.674, 601.9842, 9.136196, 5500.287, 595.9216, 5.535912, 3299.184, 611.2898, 5.388217, 3293.788, 603.1482, 5.47123, 3299.877, 595.5992, 5.538867, 3298.971, 99.92258, 100.0, 99.97387, 99.81218, 99.99487, 99.96573
